<שם> תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע"ד-2014

<מאגר תקן 2138597 קוד a163Y00000DuUTYQA3>

<מקור> ((ק"ת תשע"ד, 742|תקנות החשמל (עבודה במיתקן חי או בקרבתו)|7349)).

<מבוא> בתוקף סמכותי לפי [[+|סעיף 13]] [[=החוק|לחוק החשמל, התשי"ד-1954]] (להלן - החוק), ובאישור ועדת העבודה הרווחה והבריאות של הכנסת, לפי [[סעיף 2(ב) לחוק העונשין|סעיף 21א לחוק-יסוד: הכנסת]], [[וסעיף 2(ב) לחוק העונשין, התשל"ז-1977]], אני מתקין תקנות אלה:

__TOC__

== פרק א': פרשנות ==

@ 1. הגדרות
: בתקנות אלה -
:- "בדיקת קבלה" - בדיקת ציוד במעבדה להתאמתו לדרישות התקן קודם הכנסתו לשימוש;
:- "בדיקה תרמוגרפית" - אבחון נקודות חמות במיתקני חשמל, באמצעות מצלמה רגישה לטמפרטורה;
:- "גודל מיתקן" - ערך הנקבע לפי זרם הכיול או הכוונון של המפסק הראשי בלוח המזין את המיתקן או חלק ממנו שבו מבוצעת העבודה;
:- "חיבור גלווני" - חיבור במתכוון בין שני מוליכים לצורך העברת זרם;
:- "חשמלאי בעל רישיון המתאים לגודל המיתקן" - בעל רישיון, המתאים לעוצמת הזרם במיתקן שבו מבוצעת העבודה לרבות חשמלאי מסויג;
:- "מבודד" - מופרד מסביבתו מבחינה גלוונית על ידי חומר בידוד, ולעניין מתח גבוה - על ידי בידוד כפול וסיכוך מוארק;
:- "מדידה במיתקן חשמל" - פעולה למדידת ערכים חשמליים לרבות בדיקת העדר מתח;
:- "מוליך" - גוף המיועד להעביר זרם חשמלי;
:- "מיתקן" - מיתקן חשמלי כהגדרתו [[בחוק]];
:- "מיתקן חי" - מיתקן או חלק ממנו (להלן - חלק חי), שמחובר למקור זינה בחיבור גלווני או השראתי, או שהוא טעון חשמל;
:- "מעבדה" - מעבדה מוסמכת לפי [[חוק הרשות הלאומית להסמכת מעבדות, התשנ"ז-1997]], שיש לה אמצעים מתאימים לבדיקת ציוד לעבודה במיתקן חי, כמפורט [[בתוספת השנייה]];
:- "מתח גבוה" - מתח בין שני מוליכים כלשהם באותו מעגל העולה על 1,000 וולט בזרם חילופין או 1,500 וולט בזרם ישר, ואינו עולה על 52 קילוולט בזרם חילופין או 74 קילוולט בזרם ישר;
:- "מתח נמוך" - מתח בין שני מוליכים כלשהם באותו מעגל העולה על 50 וולט בזרם חילופין או 120 וולט בזרם ישר ואינו עולה על 1,000 וולט בזרם חילופין או 1,500 וולט בזרם ישר;
:- "ניקוי בהתזה" - ניקוי מיתקן חי באמצעות התזת חומרי ניקוי או מים;
:- "עבודת חשמל" - התקנה, בדיקה, שינוי, תיקון או פירוק של מיתקן חשמלי, לרבות השגחה על ביצוע עבודה כאמור ועריכת תכנית טכנית לביצועה;
:- "עבודה במיתקן חי" - עבודה שבה חשמלאי בא במגע עם חלק חי שאינו מבודד או עם חלק שאינו מבודד העלול להפוך לחלק חי בשעת ביצוע העבודה במיתקן, לרבות כל עבודה הכרוכה בחדירה של חלק כלשהו מגוף החשמלאי או ציוד שבידו לתחום עבודה במיתקן חי, למעט מדידה במיתקן כמפורט [[בתקנה 14]], בדיקה תרמוגרפית כמפורט [[בתקנה 15]] וניקוי בהתזה כמפורט [[בתקנה 16]];
:- "עבודה בקרבת מיתקן חי" - עבודה, שבה חשמלאי או עובד חודר לתחום הקרבה למיתקן חי עם חלק כלשהו מגופו או מציוד שבידו, למעט עבודה במקום שבו קיים מחסום פיסי קבוע מחומר מתכתי מוארק או מחומר מבודד מתאים, המונע חדירה לתחום מיתקן חי;
:- "ציוד" - אבזרים וכלים המשמשים לעבודה במיתקן חי או בקרבת מיתקן חי;
:- "קשת חשמלית" - זרם חשמלי העובר דרך אוויר או גזים בטמפרטורה גבוהה כתוצאה מירידת ערך הבידוד של האוויר או הגז;
:- "רדיוס D<sub>L</sub>" - ערך המגדיר את תחום העבודה במיתקן חי;
:- "רדיוס D<sub>V</sub>" - ערך המגדיר את המרחק בין חלק חי של מיתקן לבין הקצה החיצוני של תחום הקרבה למיתקן חי, לפי [[תוספת 1 פרט 1|איורים 1]], [[תוספת 1 פרט 2|2]] [[תוספת 1 פרט 3|ו-3]] [[תוספת 1|והטבלה שבתוספת הראשונה]];
:- "תחום העבודה במיתקן חי" - תחום המקיף חלקים חיים ברדיוס D<sub>L</sub> מסביב לחלק חי, לפי [[תוספת 1 פרט 1|איורים 1]], [[תוספת 1 פרט 2|2]] [[תוספת 1 פרט 3|ו-3]] [[תוספת 1|והטבלה שבתוספת הראשונה]], לפי המתח הנקוב של המיתקן;
:- "תחום הקרבה למיתקן חי" - תחום שמעבר לרדיוס D<sub>L</sub> ועד קצה רדיוס D<sub>V</sub>, לפי [[תוספת 1 פרט 1|איורים 1]], [[תוספת 1 פרט 2|2]] [[תוספת 1 פרט 3|ו-3]] [[תוספת 1|והטבלה שבתוספת הראשונה]];
:- "תקן" - תקן מן המפורטים [[בתוספת השנייה]], שכולם פתוחים לעיון הציבור במשרדי מכון התקנים הישראלי;
:- "תקן ישראלי" - תקן ישראלי (ת"י) כמשמעותו [[בחוק התקנים, התשי"ג-1953]] (להלן - חוק התקנים), וכתוקפו מזמן לזמן לפי [[חוק התקנים]], שעותק שלו פתוח לעיון הציבור במשרדי מכון התקנים הישראלי, והפניה אליו מצויה [[https://www.energy.gov.il | באתר האינטרנט של משרד התשתיות הלאומיות האנרגיה והמים, שכתובתו www.energy.gov.il]]; בהעדר הפניה כאמור, לא יהיה תוקף לתקן ישראלי לעניין תקנות אלה.

== פרק ב': עבודה במיתקן חי ==

@ 2. תנאים שבהם מותרת עבודה במיתקן חי
: (א) לא תבוצע עבודה במיתקן חי במתח נמוך או במתח גבוה אלא אם כן הפסקת האספקה החשמלית למיתקן עלולה לגרום לאחד מאלה:
:: (1) סכנה לחיי אדם או לבריאותו;
:: (2) שיבוש בתהליכי ייצור המחייבים אספקת חשמל רציפה;
:: (3) שיבוש בקיום שירותים לציבור;
:: (4) שיבוש באספקת חשמל ממערכת החשמל של בעל רישיון ספק שירות חיוני כמשמעותו [[בחוק משק החשמל, התשנ"ו-1996]].
: (ב) על אף האמור בתקנת משנה (א), העבודות המפורטות להלן אפשר לבצען במיתקן חי:
:: (1) החלפת מכשיר מדידה, אבזר פיקוד, אבזר הגנה או מיתוג המותקן במעגל פיקוד של עד 10 אמפר;
:: (2) החלפה, ניתוק חיבור ובדיקת מכשיר למניית אנרגיה ובלבד שיתקיימו כל אלה:
::: (א) קיים קושי באיתור מבטחי המיתקן או שאותם מבטחים משמשים להגנה על כמה מיתקנים;
::: (ב) עוצמת הזרם של המיתקן אינה עולה על 100 אמפר;
::: (ג) ההחלפה מבוצעת בהתאם להוראה בכתב של חשמלאי הנדסאי לפחות.

@ 3. תנאים שבהם אסורה עבודה במיתקן חי
: על אף האמור [[בתקנה 2]] לא תבוצע עבודה -
: (1) במיתקן חי הנמצא במבנה בעל תקרה וקירות, בזמן סופת ברקים;
: (2) במיתקן חי שאינו נמצא במבנה בעל תקרה וקירות בזמן מזג אוויר סוער כגון גשם שוטף, סופת ברקים או רוחות חזקות;
: (3) במיתקן חי אם מצויים בו גזים, או חומרים דליקים או נפיצים אחרים.

@ 4. גורם מבצע עבודה במיתקן חי
: (א) עבודה במיתקן חי תיעשה בידי צוות חשמלאים כמפורט להלן:
:: (1) אחד מחברי הצוות יהיה אחראי על ביצוע העבודה (להלן - האחראי); האחראי יהיה בעל רישיון חשמלאי המתאים לגודל המיתקן; האחראי יהיה נוכח במקום בעת ביצוע העבודה וישגיח במשך כל זמן ביצועה;
:: (2) חשמלאי אחר אחד לפחות בצוות יהיה בעל רישיון המתאים לגודל המיתקן או רישיון מסוג הנמוך ממנו בדרגה אחת.
: (ב) מספר כל חברי הצוות, ובכלל זה האחראי, יהיה:
:: (1) במיתקן חי במתח נמוך - שני חשמלאים לפחות;
:: (2) במיתקן חי במתח גבוה - שלושה חשמלאים לפחות.
: (ג) עבודה במיתקן חי תבוצע בהתאם להוראות בכתב הנוגעות למיתקן שבו מבוצעת העבודה שיינתנו על ידי חשמלאי בעל רישיון -
:: (1) במתח נמוך -
::: (א) במיתקן בעל עוצמת זרם עד 630×3 אמפר - חשמלאי הנדסאי לפחות;
::: (ב) במיתקן בעל עוצמת זרם מעל 630×3 אמפר - חשמלאי מהנדס;
:: (2) במתח גבוה - חשמלאי מהנדס.
: (ד) על אף האמור בתקנות משנה (ב) ו-(ג) יכול שעבודות לפי [[תקנה 2(ב)]] יבוצעו בידי חשמלאי יחיד בעל רישיון חשמלאי מוסמך לפחות או חשמלאי מסויג.
: (ה) חל שינוי בציוד או במבנה של המיתקן או בשיטת העבודה, לאחר מתן הוראות כאמור בתקנת משנה (ג) או [[בתקנה 2(ב)(2)(ג)]], לפי העניין, יינתנו הוראות חדשות לביצוע העבודה באותו מיתקן.

@ 5. תפקידי האחראי
: לפני כל עבודה שמבצע צוות, יפעל האחראי כדלקמן:
: (1) יפרט לכל אחד מחברי הצוות את ההוראות כאמור [[בתקנה 4(ג)]] [[או 2(ב)(2)(ג)]], לפי העניין, ויתעד בכתב את -
:: (א) הסיבה לביצוע העבודה במיתקן חי, מהסיבות המנויות [[בתקנה 2]];
:: (ב) מטרת העבודה ומהותה;
:: (ג) חלוקת העבודה בין חברי הצוות;
:: (ד) הסיכונים האפשריים במהלך ביצוע העבודה ואמצעי הבטיחות הנדרשים;
:: (ה) גבולות מקום העבודה;
: (2) יוודא שכל חברי הצוות הבינו את כל ההוראות הנוגעות לביצוע העבודה;
: (3) יוודא שעמדת העבודה של כל אחד מחברי הצוות תהיה יציבה ובטיחותית, ותאפשר לו פעולה חופשית בשתי ידיו.

@ 6. אמצעי בטיחות - עבודה במיתקן חי
: לא תבוצע עבודה במיתקן חי אלא אם כן ננקטו אמצעי הבטיחות הנדרשים, לפי תנאי המקום, כדי למנוע הלם חשמלי או פגיעת קשת חשמלית, כמפורט להלן:
: (1) בידוד חלקי המיתקן באופן המונע אפשרות של מגע בחלק חי, למעט החלק שנמצא בטיפול;
: (2) בידוד הסביבה שבה מתבצעת העבודה באופן המונע סכנת הלם חשמלי או פגיעת קשת חשמלית;
: (3) בידוד חלקי המיתקן והסביבה שבה מתבצעת העבודה, יותקן באופן שאינו מאפשר את תזוזתו באקראי;
: (4) תיחום סביבת העבודה לשם אזהרת הציבור והרחקתו, באמצעות סרטי אזהרה, שלטי אזהרה או אמצעים אחרים המתאימים למקום העבודה ונסיבותיה;
: (5) ביצוע העבודה באור יום או בתאורה מלאכותית בעוצמה המאפשרת ראייה ברורה ונוחה של חלקי המיתקן, לרבות זיהוי צבעים;
: (6) שימוש בציוד המתאים לאותה עבודה;
: (7) שימוש בציוד מגן אישי המתאים לאותה עבודה, כמפורט [[בתוספת השנייה]];
: (8) שימוש בבגדים העשויים כותנה או חומר אחר בעל תכונות דומות כדי להקטין נזק אפשרי לעובד במקרה של הופעת קשת חשמלית.

@ 7. ציוד לעבודה במיתקן חי
: (א) המבצע עבודה במיתקן חי, לרבות כאמור [[בתקנה 2(ב)]], ישתמש בציוד שאליו מתלווה תעודה או שעליו צוין בתווית או בסימון אחר שהוא מתאים להוראות התקן לפי הרשימה [[שבתוספת השנייה]]; תיעוד המצביע על התאמה להוראות התקן יישמר בידי בעל הציוד או בידי מבצע העבודה במיתקן חי כל עוד הציוד בשימוש.
: (ב) בידוד המגן מפגיעת הלם חשמלי או קשת חשמלית יהיה במצב תקין לפני תחילת העבודה ובזמן עבודה.
: (ג) התגלה ליקוי בציוד או בבידוד כאמור בתקנת משנה (א) או (ב), אין להשתמש בו בעבודה במיתקן חי אלא אם כן תוקן.
: (ד) אופן השימוש, צורת האחסון והתחזוקה, השינוע, הביקורת והבדיקות התקופתיות של הכלים והציוד המשמשים לעבודה במיתקן חי יוסדרו באמצעות הוראות טכניות בכתב של חשמלאי מהנדס.
: (ה) ציוד יאוחסן במקום מוצל, מאוורר, נקי ויבש ולא ייחשף לקרינה ישירה של שמש, לחום, לשמן או למאמצים מכניים העלולים לפגום בו.

@ 8. בדיקת ציוד לעבודה במיתקן חי
: (א) ציוד לעבודה במיתקן חי ייבדק בדיקת קבלה.
: (ב) ציוד כמפורט להלן ייבדק, נוסף על בדיקת הקבלה, בדיקה חשמלית תקופתית במעבדה:
:: (1) ציוד למתח נמוך - כפפות גומי (Class 0; 00) - אחת לשנה לפחות;
:: (2) ציוד למתח גבוה -
::: (א) כפפות גומי (Class 1;2;3;4) - אחת לשישה חודשים לפחות;
::: (ב) במת הרמה מבודדת, שרוול גומי, כיסוי מבודד, יריעת גומי - אחת לשנה לפחות;
::: (ג) מוט מבודד למתח גבוה - אחת לשנתיים לפחות.
: (ג) ציוד לעבודה במיתקן חי ייבדק באופן חזותי לפני כל שימוש בו לגבי שלמות, ניקיון ותקינות.

== פרק ג': עבודה בקרבת מיתקן חי ==

@ 9. הגורם המבצע בקרבת מיתקן חי
: (א) עבודה בקרבת מיתקן חי תבוצע על ידי צוות חשמלאים.
: (ב) אחד מחברי הצוות יהיה אחראי על ביצוע העבודה (להלן - אחראי עבודה); אחראי עבודה יהיה חשמלאי בעל רישיון המתאים לגודל המיתקן ויהיה נוכח במקום ביצוע העבודה וישגיח במשך כל זמן ביצועה; תפקידי אחראי עבודה יהיו כמפורט [[בתקנה 5]], בשינויים המחויבים.
: (ג) חשמלאי אחר אחד לפחות בצוות יהיה בעל רישיון חשמלאי כלשהו.
: (ד) לאחר שיושמו כל אמצעי הבטיחות כמפורט [[בתקנה 10]] יכול שיעבדו בקרבת מיתקן חי גם עובדים שאינם בעלי רישיון חשמלאי שמבצעים עבודה שאינה עבודת חשמל.

@ 10. אמצעי בטיחות - עבודה בקרבת מיתקן חי
: לא תבוצע עבודה בקרבת מיתקן חי אלא אם כן ננקטו אמצעי הבטיחות הנדרשים, לפי תנאי המקום, כדי למנוע הלם חשמלי או פגיעת קשת חשמלית, והמבטיחים שלא תהיה חדירה לתחום העבודה במיתקן חי כמפורט להלן:
: (1) התקנת מחיצות, יריעות או כיסויים מבודדים או, בהעדר אפשרות להתקינם - ביצוע העבודה בפיקוח צמוד של אחראי העבודה, שישגיח על כך שבשום שלב של העבודה לא יחדור כל חלק מגופו של עובד או כלי עבודה שבידו לתחום המיתקן החי;
: (2) מחיצות, יריעות, כיסויים ואמצעי בטיחות אחרים יותקנו באופן שאינו מאפשר את תזוזתם באקראי;
: (3) תיחום סביבת העבודה לשם אזהרת הציבור והרחקתו, באמצעות סרטי אזהרה, שלטי אזהרה או אמצעים אחרים המתאימים למקום העבודה ונסיבותיה;
: (4) ביצוע העבודה באור יום או בתאורה מלאכותית בעוצמה המאפשרת ראייה ברורה ונוחה של חלקי המיתקן, לרבות זיהוי צבעים;
: (5) שימוש בציוד מגן אישי המתאים לאותה עבודה.

@ 11. ציוד לעבודה בקרבת מיתקן חי
: ציוד לעבודה בקרבת מיתקן חי יתאים לנדרש [[בתקנה 7]], בשינויים המחויבים.

@ 12. בדיקת ציוד לעבודה בקרבת מיתקן חי
: ציוד לעבודה בקרבת מיתקן חי ייבדק כדלקמן:
: (1) מחיצות, מוטות, יריעות וכיסויים המיועדים לעבודה בקרבת מיתקן חי במתח גבוה, ייבדקו בדיקה חשמלית במעבדה, אחת לשנתיים לפחות;
: (2) על אף האמור בפסקה (1) מחיצות, מוטות יריעות וכיסויים כאמור המאוחסנים באופן קבוע בחדרי חשמל, יכול שייבדקו אחת לארבע שנים לפחות.

@ 13. מחיצות, יריעות וכיסויים מבודדים
: (א) מותקנים מחיצה, יריעה או כיסוי במרחק שווה או עולה על המפורט בטבלה שבתקנת משנה (ב) מחלק של מיתקן חי, מותר להתקרב עד למגע במחיצה, היריעה או הכיסוי, מהצד שבו לא נמצא מיתקן החי; תחום העבודה במיתקן חי או בקרבת מיתקן חי לעניין זה מצוין [[באיור 2 שבתוספת הראשונה]].
: (ב) אם המחיצה, היריעה או הכיסוי מותקנים במרחק הקטן ממיתקן חי כמפורט בטבלה שלהלן או שאין אפשרות לדעת מה המרחק, יש להתייחס לעבודה מאחוריהם כאל עבודה בקרבת מיתקן חי; תחום העבודה במיתקן חי או בקרבת מיתקן חי ביחס לאמור מצוין [[באיור 3 שבתוספת הראשונה]].
:: {|
! width="200px" | מתח נקוב Un‏ (kV) !! width="200px" | מרחק בין חלק של מיתקן חי לא מבודד לבין המחיצה (סנטימטרים)
|-
| עד 1 || 0
|-
| 3.3 || 2
|-
| 6.6 || 3
|-
| 12.6 || 6
|-
| 22 || 11
|-
| 33 || 16
|}
: (ג) התקנה או הסרה של מחיצה, יריעה או כיסוי שכרוכה בחדירה לתחום מיתקן חי, תבוצע כעבודה במיתקן חי או לאחר הפסקת המתח למיתקן.
: (ד) מחיצות, יריעות וכיסויים יתאימו למתח הנקוב של המיתקן ויהיו במצב תקין לפני תחילת העבודה ובזמן העבודה.
: (ה) המבצע עבודה במיתקן חי או בקרבתו יכול להשתמש בציוד מגן אישי ייעודי ומתאים לשימוש לעבודות במיתקן חי או בקרבתו במתח נמוך, במקום מחיצות, יריעות או כיסויים מבודדים.

== פרק ד': מדידה במיתקן חי ==

@ 14. מדידה במיתקן חי
: (א) מדידה במיתקן חי במתח נמוך תבוצע -
:: (1) בידי חשמלאי בעל רישיון חשמלאי מוסמך לפחות או חשמלאי מסויג;
:: (2) באמצעות מכשירי מדידה תקניים ומתאימים שתקינותם נבדקה קודם השימוש, ובמידת הצורך גם אחריו.
: (ב) מדידה במיתקן חי במתח גבוה תבוצע -
:: (1) בידי חשמלאי בעל רישיון חשמלאי טכנאי לפחות או חשמלאי מסויג;
:: (2) באמצעות מכשירי מדידה תקניים ומתאימים שתקינותם נבדקה קודם השימוש, ובמידת הצורך גם אחריו.
: (ג) קיים סיכון למגע מקרי של חלקי גוף האדם בחלק חי, ינקוט החשמלאי באמצעים מתאימים שימנעו הלם חשמלי או קשת חשמלית, באמצעות שימוש במחיצות, יריעות או כיסויים מבודדים או לחלופין בציוד מגן אישי כגון כפפות מבודדות, משקפי מגן או מגן פנים.

== פרק ה': שונות ==

@ 15. בדיקה תרמוגרפית
: (א) בדיקה תרמוגרפית במיתקן מתח נמוך תבוצע בידי חשמלאי בעל רישיון חשמלאי מוסמך לפחות או חשמלאי מסויג.
: (ב) בדיקה תרמוגרפית במיתקן מתח גבוה תבוצע בידי חשמלאי בעל רישיון חשמלאי טכנאי לפחות או חשמלאי מסויג.
: (ג) על אף האמור בתקנות משנה (א) ו-(ב), עובד שאינו בעל רישיון חשמלאי מתאים יכול לבצע בדיקה תרמוגרפית בתנאי שהבדיקה תבוצע בנוכחותו והשגחתו של חשמלאי בעל רישיון מתאים.
: (ד) במהלך ביצוע הבדיקה התרמוגרפית לא יחדור העובד או חלק גוף שלו או ציוד שבידו לתחום הקרבה למיתקן חי D<sub>V</sub> [[שבתוספת הראשונה]].

@ 16. ניקוי בהתזה
: (א) ניקוי בהתזה במיתקן מתח נמוך יבוצע בידי חשמלאי בעל רישיון חשמלאי מוסמך לפחות או חשמלאי מסויג.
: (ב) ניקוי בהתזה במיתקן מתח גבוה יבוצע בידי חשמלאי בעל רישיון חשמלאי טכנאי לפחות או חשמלאי מסויג.
: (ג) על אף האמור בתקנות משנה (א) ו-(ב), עובד שאינו בעל רישיון חשמלאי מתאים יכול לבצע ניקוי בהתזה בתנאי שהניקוי יבוצע בנוכחותו והשגחתו של חשמלאי בעל רישיון מתאים.
: (ד) ניקוי בהתזה יבוצע עם חומר וציוד מתאימים לעבודה במתח הנקוב של המיתקן החשמלי.
: (ה) במהלך ביצוע ניקוי בהתזה לא יחדור העובד או חלק גוף שלו או ציוד שבידו לתחום הקרבה למיתקן חי D<sub>V</sub> [[שבתוספת ראשונה]].
: (ו) על אף האמור בתקנת משנה (ה) ניתן לבצע ניקוי בהתזה ממסוק אם פיית מיתקן השטיפה מתקרבת למרחק שאינו פחות מ-5 סנטימטרים מהחלק החי.
: (ז) מבצע הניקוי בהתזה ישתמש באמצעי מיגון אישי מתאימים להגנת גופו מפני החומר המותז וקשת חשמלית.

@ 17. אמצעי הצלה ועזרה ראשונה
: בכל עת ביצוע עבודה במיתקן חי או בקרבת מיתקן חי יהיו במקום עבודה מוט הצלה או אמצעי הצלה מתאים אחר וכן אמצעי עזרה ראשונה.

@ 18. ביטול
: תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשס"ט-2008 - בטלות.

@ 19. תחילה
: תחילתן של תקנות אלה שישה חודשים מיום פרסומן (להלן - יום התחילה), ואולם מותר לעבוד לפיהן מיום פרסומן.

@ 20. תחולה
: (א) תקנות אלה יחולו לגבי עבודה במיתקן חי או עבודה בקרבת מיתקן חי במתח נמוך ובמתח גבוה.
: (ב) החל משנתיים לאחר יום התחילה, תחולתה של [[תקנה 7]] תהיה רק ביחס לתקנים המפורטים [[בתוספת השנייה]] אשר אומצו כתקנים ישראליים.

== תוספת ראשונה ==
==== ((([[תקנות 1]], [[13]], [[15(ד)]] [[ו-16(ה)]]))) ====
=== טבלת תחום העבודה במיתקן חי ותחום הקרבה למיתקן חי לפי המתח במיתקן ===
: {|
! width="150px" | מתח נקוב Un‏ (kV) !! width="150px" | D<sub>V</sub> {{ש}} רדיוס (בסנטימטרים) !! width="150px" | D<sub>L</sub> {{ש}} רדיוס (בסנטימטרים) !! width="150px" | תחום הקרבה למיתקן חי
|-
| ‎<1.0 || 40 || 20 || 20–40
|-
| 3.3 || 122 || 22 || 22–122
|-
| 6.6 || 123 || 23 || 23–123
|-
| 12.6 || 126 || 26 || 26–126
|-
| 22 || 141 || 41 || 41–141
|-
| 33 || 156 || 56 || 56–156
|}

@ <עוגן פרט 1> : {{ממורכז|איור 1 - תחום העבודה במיתקן חי או הקרבה למיתקן חי {{ש}} (((איור הושמט)))}}
@ <עוגן פרט 2> : {{ממורכז|איור 2 - תחום העבודה במיתקן חי או הקרבה למיתקן חי לאחר התקנת מחיצות או כיסויים המותקנים במרחק השווה או העולה על זה הנדרש [[13|בטבלה שבתקנה 13(ב)]] {{ש}} ((([[תקנה 13(א)]]))) {{ש}} (((איור הושמט)))}}
@ <עוגן פרט 3> : {{ממורכז|איור 3 - תחום העבודה במיתקן חי או הקרבה למיתקן חי לאחר התקנת מחיצות או כיסויים המותקנים במרחק הקטן מזה הנדרש [[13|בטבלה שבתקנה 13(ב)]] <!-- (([במקור: בתקנת])) --> {{ש}} ((([[תקנה 13(ב)]]))) {{ש}} (((איור הושמט)))}}

== תוספת שנייה ==
==== ((([[תקנות 1]], [[6(7)]], [[7(א)]] [[ו-20]]))) ====
=== ציוד מגן ===
@ : [[בתוספת זו]] -
:- "ANSI‏" (American National Standards Institute) - מכון התקנים הלאומי האמריקני;
:- "ASTM‏" (American Society for Testing and Materials) - החברה האמריקנית לבדיקות וחומרים;
:- "IEC‏" (International Electrotechnical Commission) - הנציבות הבין-לאומית לאלקטרוטכניקה.

@ : {| width="100%"
! width="200px" | {{מוקטן|טור א'}} {{ש}} ציוד מגן !! width="150px" | {{מוקטן|טור ב'}} {{ש}} התקן !! width="350px" | {{מוקטן|טור ג'}} {{ש}} שם התקן
|-
| rowspan="2" | כפפות גומי לעבודה במתח נמוך ובמתח גבוה || dir="ltr" | ASTM-D120 || dir="ltr" | Specifications for rubber insulating gloves
|-
| dir="ltr" | IEC-60903 || dir="ltr" | Specifications for gloves and mitts of insulating material for live working
|-
| כלי עבודה למתח נמוך || dir="ltr" | IEC-60900 || dir="ltr" | Hand tools for live working up to 1,000V AC and 1,500V
|-
| שרוולי גומי למתח נמוך ולמתח גבוה || dir="ltr" | ASTM-D1051 {{ש}} IEC-60984 || dir="ltr" | Specifications for rubber insulating sleeves
|-
| rowspan="2" | כיסויים למתח נמוך || dir="ltr" | ASTM-D1049 || dir="ltr" | Specifications for rubber insulating covers
|-
| dir="ltr" | IEC-61111 || dir="ltr" | Matting of insulating material for electrical purposes
|-
| rowspan="3" | כיסויים ומחיצות למתח גבוה || dir="ltr" | ASTM-D1049 || dir="ltr" | Specifications for rubber insulating covers
|-
| dir="ltr" | ASTM-D1050 || dir="ltr" | Specifications for rubber insulating line hose
|-
| dir="ltr" | IEC-61229 || dir="ltr" | Rigid protective covers for live working on AC installations
|-
| rowspan="2" | יריעות גומי למתח גבוה || dir="ltr" | ASTM-D1048 || dir="ltr" | Specifications for rubber insulating blankets
|-
| dir="ltr" | IEC-61112 || dir="ltr" | Blankets of insulating material for electrical purposes
|-
| rowspan="2" | מוטות מבודדים למתח גבוה || dir="ltr" | ASTM-F711 || dir="ltr" | Specifications for fiberglass reinforced plastic rod and tube used in live line work
|-
| dir="ltr" | IEC-61235 || dir="ltr" | Insulating sticks
|-
| rowspan="2" | במות הרמה מבודדות למתח גבוה || dir="ltr" | ANSI-A92.2 || dir="ltr" | Vehicle mounted elevating and rotating aerial device
|-
| dir="ltr" | IEC-61057 || dir="ltr" | Aerial devices with insulating boom used for live working
|}

<פרסום> י"ח בשבט התשע"ד (19 בינואר 2014)
<חתימה> סילבן שלום שר התשתיות הלאומיות האנרגיה והמים
