<שם> תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ"ז-1987

<מאגר תקן 2118784 קוד a163Y00000DuSFcQAN>

<מקור> ((ק"ת תשמ"ז, 345|תקנות החשמל (התקנת גנרטורים למתח נמוך)|5000)); ((תשמ"ט, 459|תיקון|5163)); ((תשפ"ד, 814|תיקון|10979)). ''עדכון סכומים:'' ((תשמ"ט, 29|הודעה|5135)); ((תשנ"א, 23|הודעה|5298)); ((תש"ס, 279|הודעה (עדכון אגרה)|6016)), ((416|הודעה (עדכון אגרה)|6026)), ((880|הודעה (עדכון אגרה) (מס' 2)|6054)); ((תשס"א, 1042|הודעה (עדכון אגרה)|6123)); ((תשס"ב, 582|הודעה (עדכון אגרה)|6159)).

<מבוא> בתוקף סמכותי לפי [[+|סעיפים 10א]] [[+|ו-13]] [[=החוק|לחוק החשמל, התשי"ד-1954]] (להלן - החוק), ובאישור ועדת הכספים של הכנסת לפי [[סעיף 1(ב) לחוק יסוד: משק המדינה]], אני מתקין תקנות אלה:

__TOC__

== פרק א': פרשנות ==

@ 1. הגדרות (תיקון: תשמ"ט)
: בתקנות אלה -
:- "אחראי" - אדם שמונה כאחראי אדמיניסטרטיבי על הגנרטור;
:- "איפוס" - הגנה נגד חישמול, באמצעות חיבור גוף מתכת של ציוד חשמלי לפס השוואת הפוטנציאלים, במבנה שקיים בו חיבור בין הפס האמור ובין מוליך האפס או נקודת האפס או מוליך התווך של קו הזינה;
:- "אלקטרודת הארקה" או "אלקטרודה" - מוליך הנמצא במגע טוב עם המסה הכללית של האדמה, במישרין או דרך בטון של יסוד המבנה, בין שהוא בודד ובין שהוא מורכב ממספר גופים המחוברים ביניהם;
:- "אספקת אל-פסק" - שיטת אספקת חשמל בה מובטחת רציפות האספקה ללא תלות במצב מקור האספקה הרגילה;
:- "אספקה חלופית" - אספקת חשמל מגנרטור כחלופה מלאה או חלקית לאספקה מרשת של חברת חשמל בשעת הפסקתה;
:- "אספקה מקבילה" - אספקת חשמל מגנרטור הפועל בסינכרון עם רשת של חברת חשמל;
:- "אספקה עצמאית" - אספקת חשמל מגנרטור למיתקן שאין לו כל קשר חשמלי לרשת של חברת חשמל;
:- "גוף מתכת" - חלק מתכתי נגיש של ציוד חשמלי שלא נועד לשמש כמוליך;
:- "גנרטור ארעי" - גנרטור הניתן להעברה בנקל ומובא אל מיתקן חשמל לשם אספקה ארעית במקרים כגון: הפסקת האספקה הסדירה או במקום שאין בו אספקת חשמל ציבורית;
:- "גנרטור קבוע" - גנרטור שאינו ניתן להעברה או להעתקה אלא על ידי שימוש בכלים, ומיועד לשרת את המיתקן לאורך ימים;
:- "הארקת הגנה" - הגנה בפני חישמול באמצעות חיבור גוף מתכת למסה הכללית של האדמה;
:- "הארקת יסוד" - מערכת הכוללת אלקטרודת הארקת יסוד, טבעת גישור, פס השוואת הפוטנציאלים ומוליך הארקה המחבר בין הטבעת והפס האמורים;
:- "הארקת שיטה" - הארקה של נקודה אחת לפחות של השיטה;
:- "המנהל" - מנהל עניני החשמל כמשמעותו [[בסעיף 3 לחוק]] או מי שהוא הסמיכו לענין תקנות אלה;
:- "חברת חשמל" - חברה ציבורית לאספקת חשמל;
:- "חדר גנרטור" - חדר המיועד בלעדית להתקנת ערכת גנרטור, אחת או יותר, והפריטים הנלווים אלה להפעלתה ולתחזוקתה;
:- "חשמלאי" - בעל רשיון לעסוק בביצוע עבודות חשמל לפי [[החוק]];
:- "חשמלאי בודק" - בעל רשיון לעסוק בביצוע בדיקות חשמל לפי [[החוק]];
:- "לוח" - מסד והציוד החשמלי המורכב עליו לפיקוד ולפיקוח על מיתקן חשמלי;
:- "מבטח" - אבזר לניתוק אוטומטי של זרם חשמלי במיתקן, כאשר עצמתו גדולה מעצמת הזרם הנקוב שלו; מבטח יכול להיות משני סוגים: נתיך או מפסק אוטומטי;
:- "מוליך" - גוף המיועד להעברת זרם חשמלי, עשוי מתיל בודד או מתילים אחדים שזורים ביחד, חשוף או מבודד;
:- "מוליך אפס" - מוליך המחובר לנקודת האפס של מקור הזינה ונוטל חלק בתמסורת אנרגיה חשמלית;
:- "מוליך פן" (Protective Earth Neutral - PEN) - מוליך המשמש בו זמנית כמוליך הארקה וכמוליך אפס;
:- "מוליך הגנה" - מוליך המחבר בין גופי המתכת של המיתקן בשיטה בלתי מאורקת;
:- "מעגל" - מוליכים אחדים המותקנים יחד והמוגנים על ידי מבטח משותף;
:- "מיתקן" - מיתקן חשמלי המשמש לשם ייצור חשמל, הולכתו, הפצתו, צריכתו, צבירתו או שינויו (טרנספורמציה), לרבות מבנים, מכונות, מכשירים, מצברים, מוליכים, אבזרים וציוד חשמלי קבוע או מיטלטל, הקשורים במיתקן;
:- "מיתקן ארעי" - מיתקן המיועד לפעול זמן קצר ומוגבל מראש, כגון: מיתקן באתר בניה או באתר קידוח;
:- "מיתקן קבוע" - מיתקן המיועד לפעול לאורך ימים;
:- "מפסק" - אבזר לניתוק ולחיבור של מעגל תחת עומס;
:- "מפסק אוטומטי" - מבטח בעל מנגנון מכני לניתוק זרם במקרה של זרם יתר;
:- "מפסק מחלף" - מפסק דו-קטבי, תלת-קטבי או ארבעה-קטבי, המיועד לחבר את המיתקן המוזן דרכו לאחד משני מקורות אספקה חלופיים;
:- "מפסק ראשי" - מפסק המיועד להפסקה וחיבור במתכון של זרם חשמלי במיתקן בשלמותו כאשר העומס מחובר בו;
:- "ערכת גנרטור" או "גנרטור" - הרכב הכולל גנרטור, מנוע ראשוני והציוד הנלווה אליהם כגון מערכת פיקוד ובקרה, מכל דלק ומצבר להתנעה;
:- "פס השוואת פוטנציאלים" - פס שאליו מחוברים מוליכי הארקה ומוליכי חיבור;
:- "צנרת זרה" - צנרת או תעלות בחדר הגנרטור אשר אינן מיועדות לתפעול של ערכת הגנרטור;
:- "רשות כבאות" - כהגדרתה [[סעיף 2 לחוק הרשות הארצית לכבאות והצלה|בחוק שירותי הכבאות, התשי"ט-1959]];
:: (("רשות הכבאות" לפי [[חוק שירותי הכבאות, תשי"ט-1959]] הוחלפה בידי "הרשות הארצית לכבאות והצלה" לפי [[חוק הרשות הארצית לכבאות והצלה, התשע"ב-2012]].))
:- "שולב" - סידור בקרה המונע ביצוע פעולה מסויימת לפני ביצוע פעולה אחרת;
:- "שיטת אספקה" או "שיטה" - שיטה לאספקת חשמל המאופיינת בשיעורי המתחים, התדירות, סוג הזרם, מספר המוליכים והחיבור ביניהם;
:- "תקן" - תקן ישראלי שנקבע לפי [[חוק התקנים, התשי"ג-1953]].

== פרק ב': תנאים כלליים ==

@ 2. תחילה
: (א) תקנות אלה חלות על התקנה והפעלה של גנרטורים סיבוביים למתח נמוך, זרם חילופין בתדרים 50 עד 60 הרץ, חד-מופעיים או תלת-מופעיים.
: (ב) תקנות אלה אינן חלות על גנרטורים בבעלותה של חברת חשמל או על גנרטורים לריתוך.

@ 3. התקנת גנרטורים והפעלתם
: (א) לא יתכנן אדם, לא יתקין, לא יבדוק ולא יתקן מיתקן גנרטור אלא אם כן הוא חשמלאי.
: (ב) לא יופעל גנרטור קבוע במיתקן קבוע אלא על פי היתר מאת המנהל בהתאם [[לתקנה 25]] ובהתאם לתנאי ההיתר.

@ 4. גנרטור לאספקה מקבילה או לאספקה חלופית
: (א) גנרטור המיועד לאספקה מקבילה טעון אישור מאת חברת החשמל בעלת הרשת, לפני הפעלתו הראשונה.
: (ב) גנרטור המיועד לאספקה חלופית, חלקית או מלאה למיתקן הניזון מחברת חשמל, יובא לידיעת חברת החשמל בעלת הרשת, לפני הפעלתו הראשונה.

@ 5. מפסק ראשי של גנרטור ונעילתו
: גנרטור יצוייד במפסק ראשי; אם קיים במפסק התקן נעילה, הוא יהיה ניתן להפעלה במצב "מופסק" בלבד.

@ 6. הגנה בפני ברקים ומתחי יתר
: (א) הצורך בהגנת מיתקן גנרטור בפני פגיעות ברקים ייקבע בהתאם לתקן הישראלי ת"י 1173, סעיף 5.
: (ב) מותקן גנרטור המופעל על ידי טורבינת רוח, יילקח בחשבון ניקוד של 15 אחוזים נוספים לניקוד שבטבלה 4 בתקן האמור.
: (ג) בלוח החשמל של גנרטור כאמור בתקנת משנה (ב), יותקנו התקני הגנה נגד מתחי יתר; האלקטרודה המשמשת להארקת התקנים כאמור תהיה במרחק של 25 מטרים לפחות מהתורן של הגנרטור.
: (ד) על אף האמור בתקנת משנה (ג), אם תורן הגנרטור נמצא על גג מבנה שקיימת בו הארקת יסוד ולוח הגנרטור ממוקם במבנה זה, תחובר הארקת ההתקנים נגד מתחי יתר אל פס השוואת הפוטנציאלים של המבנה.

@ 7. הגנה על חלקים מסתובבים
: חלקים מסתובבים נגישים של ערכת הגנרטור יוגנו בפני נגיעה מקרית בהתאם [[לפקודת הבטיחות בעבודה [נוסח חדש], התש"ל-1970]].

@ 8. לוחיות זיהוי
: (א) ערכת הגנרטור תהיה מצוידת בשילוט המקורי של היצרן שיכלול את הפרטים הטכניים של הרכיבים החשמליים והמכניים; השילוט יהיה ניתן לקריאה בנקל.
: (ב) בלוח הראשי של המיתקן ייקבע שלט בולט לעין ובר קיימא בו יצויין קיום גנרטור במערכת.

@ 9. מאוורר המנוע הראשוני
: הורכבו המנוע והמקרן שלו על שילדה משותפת עם גנרטור, יותקן המאוורר כך שיגרום לזרימת אויר מכיוון המנוע הראשוני אל המקרן.

@ 10. מניעת מטרדים בלתי סבירים
: לא יפעיל אדם גנרטור אשר גורם -
: (1) לרעש העולה על המותר לפי [[תקנות למניעת מפגעים (רעש בלתי סביר מציוד בניה), התשל"ט-1979]];
: (2) לרעידות בלתי סבירות במבנה.

== פרק ג': גנרטור ==

@ 11. מפסק-מחלף באספקה חלופית (תיקון: תשמ"ט)
: (א) משמש גנרטור לאספקה חלופית יצוייד מיתקן החשמל במפסק-מחלף, שיבטיח שפעולת הניתוק תקדים את פעולת החיבור שלו.
: (ב) משמש הגנרטור לאספקה חלופית למיתקן בשלמותו, יכול שהמפסק-מחלף יהיה המפסק הראשי של המיתקן או בטור איתו: משמש מפסק-מחלף גם כמפסק ראשי יהיה הוא בעל מצב ביניים "מופסק" ובמקרה זה מותר שהתקן בקרה על קיום או חוסר מתח בקו הזינה של חברת חשמל, יחובר לפני המפסק הראשי שבקו האמור.
: (ג) מורכב המפסק-מחלף מיותר מיחידה אחת, כגון שני מגענים נפרדים, יצוייד הרכב זה בשני שולבים לפחות שימנעו, כל אחד מהם בנפרד, את החיבור במקביל של שתי האספקות; השולבים יכולים להיות חשמליים, מכניים או צירוף של שניהם.
: (ד) על אף האמור בתקנת משנה (ג), כאשר במיתקן קיימים מספר גנרטורים, המיועדים לעבוד בסינכרון, ולכל גנרטור יש שולב משלו אזי מותר שלמפסק-מחלף יהיה שולב אחד בלבד.
: (ה) מפסק-מחלף של גנרטור חד מופעי יהיה דו-קטבי.
: (ו) מפסק מחלף של גנרטור תלת-מופעי יהיה אחד מאלה לפי הענין:
:: (1) מפסק מחלף ארבע-קוטבי לפי [[איור מס' 1 בתוספת הראשונה]] - בכל מקרה.
:: (2) מפסק מחלף תלת-קוטבי לפי [[איור מס' 2 בתוספת הראשונה]] - במקרים האלה:
::: (א) כאשר מיתקן הצריכה מוגן בשיטת איפוס ומתקיים בו אחד מאלה ובלבד שאם, מסיבה כלשהי, יש צורך לנתק את מוליך האפס במקום כלשהו בין החיבור של מוליך האפס אל מוליך ה-PEN בכניסה למבנה לבין נקודת הכוכב של הגנרטור, יותקן גישור זמני שישמור על הרציפות הגלבנית בין שתי הנקודות האמורות:
:::: 1. חיבור הגנרטור למיתקן הצריכה נעשה באותו הלוח הראשי של המבנה, שבו או בצמוד לו בוצע האיפוס; נקודת הכוכב של הגנרטור מחוברת בקביעות לפס האפס של הלוח כמתואר [[באיור מס' 2 בתוספת הראשונה]];
:::: 2. חיבור הגנרטור נעשה בלוח משנה הממוקם באותו מבנה בו ממוקם הלוח הראשי ובתנאי שהזנת לוח המשנה נעשית ישירות מהלוח הראשי של המבנה, ללא חיבורים בלוחות אחרים או הסתעפויות;
::: (ב) כאשר מיתקן הצריכה מוגן בשיטת הארקת הגנה ועומד בכל הדרישות המפורטות בפסקאות (1) עד (6):
:::: 1. השנאי, המזין את מיתקן הצריכה, הוא בלעדי למיתקן זה;
:::: 2. חתך המוליך להארקת השיטה של הגנרטור לא יהיה קטן מחתך המוליך להארקת השיטה של השנאי;
:::: 3. אורכם המרבי של כל אחד ממוליכי הארקת השיטה של השנאי ושל הגנרטור לא יעלה על 50 מטרים;
:::: 4. החתך המזערי של מוליך האפס של הגנרטור יהיה כחתך מוליך האפס של השנאי;
:::: 5. מוליכי הארקת השיטה של הגנרטור ושל השנאי יהיו נפרדים עד למקום חיבורם אל אלקטרודת ההארקה או אל פס השוואת הפוטנציאלים או אל פס מתכתי, המחובר בשני מקומות לפחות לאלקטרודת הארקה ובתנאי שחיבור כל מוליך הארקה יהיה בהדק נפרד;
:::: 6. במוליכי האפס של השנאי ושל הגנרטור לפני ההסתעפות הראשונה בהם, מותקן אבזר המאפשר ניתוק האפס באמצעות כלים בלבד; מיקום האבזר מאפשר גישה נוחה אליו.

@ 12. התקן להדממת הגנרטור
: בכל מבנה בו קיים גנרטור לאספקה חלופית יותקן התקן להדממת הגנרטור; ההתקן יימצא במקום נוח לגישה שאישרה רשות הכבאות המקומית; ליד ההתקן יותקן שלט בר-קיימא ובולט לעין בו יירשם "גנרטור" באותיות לבנות על רקע אדום.

@ 13. גנרטור המופעל באופן אוטומטי
: (א) כל גנרטור שניתן להפעילו גם באופן אוטומטי יצוייד בשלט בר-קיימא ובולט לעין שבו יירשם "גנרטור מופעל אוטומטית"; שלט כאמור יותקן גם בלוח הראשי וגם בלוח הגנרטור.
: (ב) לכל מפסק-מחלף אוטומטי במיתקן לאספקה חלופית יותקנו ממסרי השהיית זמן לכל כיוון פעולה; המימסרים יכווננו לפי צרכי המיתקן.
: (ג) על אף האמור בתקנת משנה (ב) לא תחול הדרישה לממסרי השהיית זמן על מיתקני גנרטורים הפועלים באספקת אל-פסק.

@ 14. מיתקן לחיבור של גנרטור ארעי לאספקה חלופית (תיקון: תשמ"ט)
: קיים במבנה מיתקן כהכנה לחיבור של גנרטור ארעי לאספקה חלופית יותקנו בו -
: 1. מפסק-מחלף ידני כמפורט להלן ובלבד שאם הוא משמש גם כמפסק ראשי של המיתקן יהיה הוא בעל מצב ביניים "מופסק":
:: (א) דו-קוטבי כשהגנרטור הוא חד-מופעי;
:: (ב) ארבע-קוטבי כשהגנרטור הוא תלת-מופעי, בהתאם [[לאיור מס' 3 בתוספת השניה]], אולם אם במבנה קיים איפוס והחיבור הוא בהתאם [[לאיור מס' 4 בתוספת השניה]] ניתן להתקין מפסק-מחלף תלת-קוטבי;
: 2. תקע קבוע מדגם תעשייתי בעל 5 פינים או תיבה עם 5 הדקים אשר יחוברו כמתואר [[תוספת 2 פרט 3|באיורים מס' 3]] [[או מס' 4 בתוספת השניה]];
: 3. ליד התקע הקבוע או תיבת ההדקים האמורים יותקן שלט בר-קיימא ובולט לעין ובו ייכתב "חיבור לגנרטור".

@ 15. שיטה בלתי מוארקת במיתקן ארעי הניזון מגנרטור ארעי
: במקרה של זינת מיתקן ארעי באספקה עצמאית מגנרטור ארעי מותר שהזינה תהיה בלתי מוארקת כאשר בגנרטור ובמיתקן מתקיימות הוראות [[תקנות החשמל (הארקות ושיטות הגנה בפני חישמול במתח עד 1000 וולט), התשמ"ד-1984]], המתיחסות לשיטה בלתי מוארקת או מתקיימות דרישות אלה:
: (1) כל גופי המתכת החייבים בהארקת הגנה, כולל גוף הגנרטור, יחוברו למוליך הגנה הכלול בתוך כבלי הזינה; מותר שמוליך ההגנה יהיה מוארק;
: (2) חתכי מוליכי ההגנה יהיו שווים לפחות לחתכי מוליכי ההארקה כנדרש [[בתקנות החשמל (הארקות ושיטות ההגנה בפני חישמול במתח עד 1000 וולט), התשמ"ד-1984]];
: (3) כאשר התנגדות הבידוד בין מוליך ההגנה לבין המיתקן החשמלי ירדה מתחת ל-22 קילואום תינתן אתראה חזותית וקולית;
: (4) הראו חישוב או ניסוי שמתח התקלה לאורך מוליך ההגנה אינו יכול לעלות על 50 וולט למשך יותר מ-5 שניות, לא תידרש התראה כאמור בפסקה (3);
: (5) נתקיימו התנאים של פסקה (4), לא יעלה סכום האורכים של הכבלים על 250 מטר.

== פרק ד': תנאים סביבתיים להתקנת גנרטור ==

@ 16. מיקום הגנרטור (תיקון: תשפ"ד)
: (א) ערכת גנרטור, אחת או יותר, תותקן בחדר גנרטור הבנוי במיוחד עבורה או בחדר המיועד למטרות טכניות נוספות כגון אולם מכונות או חדר חשמל או בחופה אשר תמוקם בחצר או בגג.
: (ב) לעניין תקנה זו, "חופה" - מבנה יביל או ארגז או ארון, המקובע ישירות לגוף הגנרטור ומתקיימים לגביו כל אלה:
:: (1) הוא עוטף וסוגר את הגנרטור מכל צדדיו וכיווניו באופן שכאשר הוא סגור הוא אינו מאפשר כניסה לאדם או מגע בחלקים חמים, מסתובבים או מחושמלים של הגנרטור;
:: (2) אפשר לניידו יחד עם הגנרטור;
:: (3) אפשר לנעול אותו.

@ 17. מעברים מסביב לגנרטור (תיקון: תשפ"ד)
: (א) מעברים בין ערכת גנרטור על יסודותיה, לא כולל ציוד נלווה נפרד ומקרן, לבין חלקי מבנה או ציוד אחר, כולל לוחות חשמל, יהיו ברוחב של מטר אחד לפחות.
: (ב) על אף האמור בתקנת משנה (א), בגנרטורים שהספקם אינו עולה על 50 קו"א מותר שהמעבר בצד אחד יהיה 0.6 מטר לפחות.
: (ג) על אף האמור בתקנות משנה (א) ו-(ב), יש להבטיח שהמרווחים מסביב לערכת הגנרטור יאפשרו תחזוקה נוחה, גם אם הדבר מחייב מעברים העולים על האמור בהן.
: (ד) לעניין ערכת גנרטור המותקנת בחופה, כהגדרתה [[בתקנה 16]], המעברים שנדרשים לפי תקנה זו יהיו בין החופה לבין חלקי מבנה או ציוד אחר, והמרווחים שיש לשמור עליהם לפי תקנת משנה (ג) יהיו מסביב לחופה.

@ 18. דלת חדר הגנרטור
: דלת חדר הגנרטור תהיה ממתכת ופתיחתה מבפנים כלפי חוץ תהיה אפשרית, בכל עת, ללא צורך במפתח.

@ 19. מניעת זרימת נוזלים
: חדר הגנרטור ייבנה כך שתימנע זרימה בלתי מבוקרת של נוזלים, כגון שמן ודלק, אל מחוץ לחדר.

@ 20. תאורה ובתי תקע בחדר הגנרטור
: בחדר הגנרטור יותקנו נקודת מאור קבועה אחת ושני בתי תקע לפחות; כמו כן תותקן בו תאורת חירום שאינה ניזונה מהמצבר המשמש להתנעת הגנרטור.

@ 21. איוורור חדר הגנרטור
: בחדר הגנרטור יובטח האיוורור הדרוש, לאספקת אויר למנוע הראשוני ולמניעת הצטברות גזים נפיצים או דליקים.

@ 22. צינור הפליטה
: צינור הפליטה של המנוע הראשוני יוציא את גזי הפליטה אל מחוץ למבנה ויתקיימו בו הוראות אלה:
: (1) הצינור יוגן בפני נגיעה מקרית עד לגובה של שני מטרים לפחות מהרצפה;
: (2) חוזק הצינור למבנה, יהיה חיבורו למנוע באמצעות חוליה גמישה;
: (3) מעבר הצינור דרך חלקי מבנה יותקן כך שלא יגרום להם נזק.

@ 23. צנרת זרה בחדר הגנרטור
: (א) לא יעביר אדם דרך חדר הגנרטור, צנרת זרה לגזים, לנוזלים נפיצים או דליקים, למים, לביוב או כיוצא באלה, אלא אם כן ננקטו כל האמצעים הדרושים למניעת דליפה לתוך החדר.
: (ב) צנרת זרה כאמור העוברת בחדר הגנרטור תהיה צבועה בגוונים כנדרש בתקן ישראלי ת"י 659.
: (ג) צנרת זרה שהטמפרטורה שלה עולה על 60 מעלות צלסיוס או נמוכה מ-15 מעלות צלסיוס תבודד בבידוד תרמי.

== פרק ה': רישום גנרטורים, בדיקתם והיתר להקמת ערכת גנרטור או לשינויה ==

@ 24. רישום הגנרטור
: (א) כל גנרטור תלת-מופעי בגודל מעל 5 קו"א חייב ברישום על ידי המנהל. בעל גנרטור או מחזיק ימסור למנהל, תוך שבועיים מיום קבלתו את הנתונים הבאים:
:: 1. שם ומען הבעלים או המחזיק, לפי הענין;
:: 2. מען מקום הימצאו של הגנרטור;
:: 3. שם ומען האחראי על הגנרטור;
:: 4. הפרטים המופיעים על לוחיות הזיהוי של הערכה;
:: 5. אופן התקנת הגנרטור (קבוע, ארעי);
:: 6. אופן התקנת המיתקן (קבוע, ארעי).
: (ב) בעל הגנרטור או מחזיקו יודיע למנהל על כל שינוי בנתונים המפורטים בתקנות משנה (א) שבועיים מהתהוותו.

@ 25. בקשה למתן היתר
: (א) לא יפעיל אדם גנרטור קבוע המיועד לאספקת חשמל למיתקן קבוע אלא אם כן נתן המנהל היתר להפעלתו.
: (ב) הבקשה למתן היתר (להלן - הבקשה) תוגש למנהל בטופס שהוא יקבע וייכללו בו, בין היתר, פרטים אלה:
:: (1) המקום בו יותקן המיתקן;
:: (2) יעוד המיתקן;
:: (3) פרטי המיתקן;
:: (4) שם האחראי לתפעולה ותחזוקתה של ערכת הגנרטור.
: (ג) שינוי בפרטים (1), (2) ו-(3) טעון היתר מאת המנהל, והוראות תקנות אלה יחולו בשינויים המחוייבים לפי הענין.
: (ד) הבקשה למתן ההיתר תוגש למנהל בצירוף המסמכים הבאים:
:: (1) תכנית המבנה של החדר בו מותקן הגנרטור בקנה מידה של 1:50;
:: (2) תכנית החיבורים החשמליים של ערכת גנרטור כולל פרטי ההארקות שלו;
:: (3) תרשים חד-קווי חשמלי של חיבור הגנרטור אל הלוח המוזן ושל הלוח עצמו;
:: (4) טופס בדיקת המיתקן שיקבע המנהל.
: (ה) הבקשה תיחתם ביד מגיש הבקשה. תכניות המיתקן ייחתמו ביד מתכנן המיתקן או מתכנן השינוי בו, הכל לפי הענין. טופס בדיקת המיתקן ייחתם ביד חשמלאי בודק שביצע את הבדיקה.

@ 26. בדיקות
: (א) כל גנרטור ייבדק בידי חשמלאי-בודק, בעל רשיון מתאים, לפני הפעלתו הראשונה, לאחר ביצוע שינויים בו, וכן אחת לחמש שנים לפחות.
: (ב) מיועד הגנרטור לאספקה חלופית, חלקית או מלאה, ייבדק לוח החיבורים שלו לפני הפעלתו הראשונה גם בידי חברת החשמל בעלת הרשת.

@ 27. תנאי ההיתר
: בלי לגרוע מסמכות המנהל להתנות היתר בתנאים נוספים יכלול ההיתר תנאים אלה:
: (1) בעל ההיתר לא יספק אנרגיה חשמלית למיתקן החורג מהמיתקן המוגדר בתכנית שהוגשה לפי [[תקנה 25(ד)]];
: (2) בעל ההיתר יציית לכל ההוראות בכתב שימסור לו המנהל בקשר להקמת המיתקן, הפעלתו, שינויו או הטיפול בו, וימסור פרטים על פעולת המיתקן במקום ובמועד שיקבע המנהל;
: (3) בעל ההיתר יאפשר למנהל להיכנס בכל עת סבירה למקום שבו נמצא המיתקן, כדי לבדקו.

== פרק ו': הוראות שונות ==

@ 28. אגרה (תיקון: [הודעות])
: (א) בעל מיתקן ישלם אגרה בסכום של 26 שקלים חדשים (((מתואם לשנת 1987; החל מאפריל 2002, 108 ש"ח))) בעד ההיתר.
: (ב) בתקנה זו, "מדד" - מדד המחירים לצרכן שמפרסמת הלשכה המרכזית לסטטיסטיקה;
: (ג) סכום האגרה בתקנת משנה (א) ישתנה לפי שיעור עליית המדד החדש לעומת המדד היסודי, כלהלן:
:: (1) ב-1 באפריל של כל שנה, אם עלה המדד לחודש ינואר של אותה שנה, שיראו אותו כמדד החדש, לעומת המדד לחודש יולי שקדם לו, שיראו אותו כמדד היסודי;
:: (2) ב-1 באוקטובר של כל שנה, אם עלה המדד לחודש יולי של אותה שנה, שיראו אותו כמדד החדש, לעומת המדד לחודש ינואר שקדם לו.
: (ד) המנהל יפרסם ברשומות הודעה בדבר שיעורי האגרה כפי שהשתנו עקב האמור בתקנת משנה (ג).

@ 29. אחריות
: חובה המוטלת לפי תקנות אלה יראו אותה כמוטלת על מתכנן המיתקן, מתקינו, בודקו, בעלו, מחזיקו או מפעילו, לפי הענין, והוא כאשר אין כוונה אחרת משתמעת.

@ 30. תחולה
: הוראות תקנות אלה, למעט [[תקנה 28]], ככל שהן נוגעות [[+|לסעיפים 4]], [[+|5]] [[ו-9 לחוק]], יחולו גם על מיתקנים המוחזקים בידי המדינה.

@ 31. תחילה
: תחילתן של תקנות אלה ששה חדשים מיום פרסומן, אולם יכול שינהגו על פי תקנות אלה בלבד למן יום פרסומן.

@ 32. ביטול
: תקנות החשמל (רישוי מיתקנים חשמליים), התשי"ח-1958 - בטלות.

== תוספת ראשונה (תיקון: תשמ"ט) ==
==== ((([[תקנה 11(ו)]]))) ====
@ <עוגן פרט 1> : '''איור מס' 1:''' דוגמה למפסק מחלף ארבע קטבי במיתקן המוגן בהארקת הגנה
@ <עוגן פרט 2> : '''איור מס' 2:''' דוגמה למפסק מחלף תלת קטבי במיתקן המוגן בשיטת האיפוס

== תוספת שניה (תיקון: תשמ"ט) ==
==== ((([[תקנה 14]]))) ====
@ <עוגן פרט 3> : '''איור מס' 3:''' דוגמה לחיבור של גנרטור ארעי לאספקה חלופית במיתקן המוגן בהארקת הגנה
@ <עוגן פרט 4> : '''איור מס' 4:''' דוגמה לחיבור של גנרטור ארעי לאספקה חלופית במיתקן המוגן בשיטת האיפוס

<פרסום> י"ט באלול התשמ"ו (23 בספטמבר 1986)
<חתימה> משה שחל שר האנרגיה והתשתית
