<שם> תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשנ"ה-1995

<מאגר תקן 2125255 קוד a163Y00000DuTkxQAF>

<מקור> ((ק"ת תשנ"ה, 618|תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט)|5656)).

<מבוא> בתוקף סמכותי לפי [[+|סעיף 13]] [[=החוק|לחוק החשמל, התשי"ד-1954]] (להלן - החוק), אני מתקין תקנות אלה:

__TOC__

== פרק א': פרשנות ==

@ 1. הגדרות
: (א) בתקנות אלה -
::- "אנטנה" - מיתקן המיועד לקליטה או לשידור של גלים אלקטרו-מגנטיים לרבות התרנים והעוגנים;
::- "גשר" - מוליך המחבר, חשמלית, בין שני מוליכים נפרדים המותקנים על אותו סמך;
::- "דרך" - כמשמעותה [[סעיף 1 לחוק התכנון והבנייה|בפקודת הדרכים ומסילות הברזל (הגנה ופיתוח), 1943]];
::- "זיז" - סמך אנכי המותקן על מבנה לשם הגבהת רשת חשמל מעל אותו מבנה;
::- "זרוע" - מסבך (קונסטרוקציה), אופקי בעיקרו, המשמש לנשיאת רשת חשמל;
::- "חצר" - שטח שאינו ברשות הרבים, בין שהוא צמוד למבנה או מגודר ובין שאינו כך;
::- "כבל עילי" - כבל התלוי על תיל נושא או הכולל בתוכו את התיל הנושא;
::- "כבל תת-קרקעי" - כבל שמבנהו מתאים להתקנה תת-קרקעית;
::- "מבדד" - אבזר העשוי מחומר בידוד הנועד לחיזוק ונשיאה מכניים של רשת;
::- "מוליך רשת ללא בידוד" - מוליך המתאים להתקנה ברשת עילית, עשוי מתילים שזורים ללא בידוד;
::- "מוליך רשת מבודד" - מוליך המיועד להתקנה ברשת עילית, עשוי מתילי אלומיניום או סגסוגת אלומיניום שזורים, בעל בידוד מוגבר של פוליאתילן מוצלב (XLPE), שאינו מיועד להתקנה תת-קרקעית במישרין ללא מוביל ואשר יותקן כחלק מצרור בלבד;
::- "מחבר" - אבזר הנועד לחיבור חשמלי ומיכני בין שני קטעי מוליך;
::- "מיפתח" - המרחק, בקו ישר אופקי, בין סמכים עוקבים ברשת;
::- "מיתלה" - המרחק האנכי בין אמצע הקו הישר הדמיוני שבין נקודות החיזוק הסמוכות של מוליך רשת ללא בידוד, כבל או צרור, לבין המוליך, הכבל או הצרור;
::- "משען" - אבזר המוכנס למבדד לשם קביעתו;
::- "סמך" - עמוד, מבנה או מסבך הנושאים רשת;
::- "עוגן" - התקן המיועד לקזז, על ידי משיכה, מומנט כפיפה הפועל על סמך של רשת;
::- "צרור" - מספר מוליכי רשת אווירית מבודדים, מפותלים ביניהם ומיועדים להתקנה משותפת; יכול שבאותו צרור יהיו מוליכים השייכים לקווים או למעגלים שונים;
::- "רשת אווירית מבודדת" - רשת המורכבת מצרור ומערכת אבזרים מבודדים;
::- "רשת חשמל" או "רשת" - מערכת מוליכים המותקנים על מבדדים, או כבל עילי, שחלקו יכול להיות תת-קרקעי או צרור ואבזרים הקשורים בפעולתם, לרבות החיבור למבנה עד להדקי הכניסה למבטח שבכניסה למבנה;
::- "תיל קשירה" - תיל המיועד לחיזוק מוליך רשת ללא בידוד למבדד ועשוי חומר רך לפי תקן ישראלי ת"י 65 למוליכי נחושת, או לפי תקן ישראלי ת"י 618 למוליכי אלומיניום;
::- "תמוכה" - התקן המיועד לקזז, על ידי תמיכה, מומנט כפיפה הפועל על סמך.
: (ב) מונחים אחרים בתקנות אלה יפורשו כמשמעותם [[בחוק]] ובתקנות אחרות שלפיו.

== פרק ב': מוליך והתקנתו ==

@ 2. התקנת רשת חשמל
: (א) רשת חשמל תתוכנן, תותקן, תיבדק ותתוחזק בידי חשמלאי בלבד.
: (ב) על אף האמור בתקנת משנה (א) רשאי אדם שאינו חשמלאי להתקין עמודים ולבצע עבודות מיכניות ברשת חשמל, ובלבד שהוא פועל לפי הוראותיו של חשמלאי ובפיקוחו הצמוד.
: (ג) לא תותקן רשת חשמל אלא בהתאם לתקנות אלה.

@ 3. תכונות חשמליות ומכניות של אבזרי רשת
: התכונות החשמליות והמיכניות של כל אבזר מאבזרי הרשת יתאימו למתח הנומינלי ולזרם המתוכנן של הרשת ולדרישות הנקובות בתקנות אלה; אבזרי הרשת יתאימו לדרישות התקן החל עליהם.

@ 4. חומר מוליך ברשת
: (א) כל מוליך ברשת יהיה מאלומיניום, סגסוגת אלומיניום, נחושת או סגסוגת נחושת.
: (ב) המוליך יהיה עמיד מפני השפעה מזיקה של הסביבה האופפת אותו או יוגן מפניה.

@ 5. תכונות פיזיקליות של חומר מוליך
: (א) מוליכים ברשת יהיו בעלי חתך מזערי כלהלן:
:: (1) מוליכי רשת ללא בידוד: נחושת - 16 ממ"ר; אלומיניום - 25 ממ"ר;
:: (2) צרור מוליכי אלומיניום או סגסוגת אלומיניום - 16 ממ"ר;
:: (3) מוליכים בכבל: נחושת - 4 ממ"ר; אלומיניום - 16 ממ"ר.
: (ב) תכונות מיכניות של מוליכי רשת ללא בידוד, לצרכי תכנון הרשת, יהיו בהתאם לטבלה שלהלן:
:: {|
! width="200px" | חומר המוליך !! width="100px" | מספר התיילים במוליך !! width="100px" | מקדם התפשטות תרמית למעלה צלזיוס !! width="100px" | מודול האלסטיות ניוטון לממ"ר !! width="100px" | חוזק מזערי למשיכה ניוטון לממ"ר !! width="100px" | מאמץ מרבי מותר ניוטון לממ"ר
|-
| rowspan="3" | אלומיניום || 7 || rowspan="3" | 2.3×10<sup>−5</sup> || 600 || rowspan="3" | 1.7 || rowspan="3" | 0.7
|-
| 19 || 570
|-
| 37 || 550
|-
| rowspan="3" | נחושת || 7 || rowspan="3" | 1.7×10<sup>−5</sup> || 1130 || rowspan="3" | 4.0 || rowspan="3" | 1.75
|-
| 19 || 1050
|-
| 37 || 1050
|}
: (ג) מוליכים בעלי תכונות מיכניות השונות מהמפורט בטבלה או מוליכים מחומרים אחרים מותרים בשימוש, אם הם בהתאם לתקן שאישר המנהל.
: (ד) התכונות המיכניות של מוליכי רשת בצרור לצרכי התכנון יהיו בהתאם לתקן החל על הצרור.

@ 6. מיפתח מרבי
: (א) המיפתח המרבי בין סמכי רשת לא יעלה על 60 מטרים.
: (ב) מיפתח גדול מן האמור בתקנת משנה (א) מותר רק אם הדבר נדרש עקב תנאי שטח חריגים.

@ 7. חתך מזערי של מוליך אפס (N) או מוליך PEN
: (א) חתך מזערי של מוליך אפס (N) או מוליך PEN ברשת עילית העשויה ממוליכי רשת ללא בידוד יהיה כמפורט בטבלה שלהלן:
:: {|
! width="150px" | חתך מוליך המופע, בממ"ר !! width="150px" | נחושת בממ"ר !! width="150px" | אלומיניום בממ"ר
|-
| : (1) רשת חד-מופעית || שווה למוליך המופע || שווה למוליך המופע
|-
| colspan="3" | : (2) רשת תלת-מופעית
|-
| 16 || 16 || -
|-
| 25 || 25 || 25
|-
| 35 || 35 || 35
|-
| 50 || 35 || 50
|-
| 70 || 50 || 70
|-
| 95 || 50 || 95
|-
| 120 || 70 || 95
|-
| 150 || 95 || 120
|}
: (ב) חתך מזערי של מוליך אפס (N) או מוליך PEN ברשת עילית העשויה מצרור יהיה כמפורט בטבלה שלהלן:
:: {|
! width="150px" | חתך מוליך המופע, אלומיניום בממ"ר !! width="150px" | אלומיניום בממ"ר !! width="150px" | סגסוגת אלומיניום בממ"ר
|-
| : (1) רשת חד-מופעית || colspan="2" | שווה לחתך מוליך המופע
|-
| colspan="3" | : (2) רשת תלת-מופעית:
|-
| 16 || 16 ||
|-
| 25 || 25 ||
|-
| 70 || || 54.6
|-
| 150 || || 70
|}
: (ג) חתך מזערי של מוליך אפס (N) או מוליך PEN ברשת עילית העשויה מכבל יהיה בהתאם לתקן החל על הכבל.

@ 8. מיתלה של מוליך ללא בידוד, צרור או כבל
: (א) המיתלה של מוליך רשת ללא בידוד יחושב כלהלן:
:: (1) המאמץ למתיחה בו, בטמפרטורה אופפת של 0°C, בלחץ סגולי של הרוח כמפורט בטבלה [[שבתקנה 23(א)(3)]], לא יעלה על המאמצים המרביים המפורטים [[בתקנה 5(ב)]];
:: (2) בטמפרטורה מזערית צפויה השונה מ-0°C ייעשה החישוב בהתאם לטמפרטורה הצפויה;
:: (3) בגובה העולה על 900 מטרים מעל פני הים יש להביא בחשבון גם שכבת קרח בעובי של 15 מ"מ לפחות.
: (ב) המיתלה של צרור יחושב כלהלן:
:: (1) המאמץ למתיחה בו, בטמפרטורה אופפת של 0°C, בלחץ, בלחץ סגולי של הרוח כמפורט בטבלה [[שבתקנה 23(א)(3)]], לא יעלה על המאמצים המרביים המפורטים בתקן החל על הצרור;
:: (2) בטמפרטורה מזערית צפויה השונה מ-0°C ייעשה החישוב בהתאם לטמפרטורה הצפויה;
:: (3) בגובה העולה על 900 מטרים מעל פני הים יש להביא בחשבון גם שכבת קרח בעובי של 15 מ"מ לפחות.
: (ג) מיתלה של כבל עילי יחושב כנדרש [[תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך)|בתקנות החשמל (התקנת כבלים), התשכ"ז-1966]].
: (ד) בשעת התקנת מוליך, צרור או כבל ייקבע המיתלה בהתאמה לטמפרטורה האופפת בזמן ההתקנה.

@ 9. גובה מוליך
: הגובה המזערי מעל פני הקרקע של כל מוליך רשת במתלהו הצפוי בטמפרטורה של 60°C, לא יפחת מהמפורט להלן:
: (1) 6.0 מטרים מעל דרך שרוחבה המוכרז עולה על 30 מטרים;
: (2) 5.5 מטרים מעל דרך שרוחבה המוכרז עד 30 מטרים;
: (3) 5.0 מטרים מעל מקום עביר לכלי רכב שאינו דרך;
: (4) 4.5 מטרים במקום שאינו עביר לכלי רכב.

@ 10. רשת מעל מגרשי ספורט
: מעל מגרשי ספורט המיועדים למשחקים הכרוכים בקפיצה או בזריקה לגובה, תותקן רשת בכבלים או בצרור בלבד; הגובה המזערי מעל פני הקרקע יהיה 4.5 מטרים.

@ 11. זרם מתמיד במוליך
: (א) הורם המתמיד במוליך רשת, בתנאים המפורטים להלן, לא יעלה על הנקוב בטבלאות שבתקנות משנה (ב) או (ג) לפי הענין:
:: (1) טמפרטורה מרבית של האוויר האופף - 40°C;
:: (2) טמפרטורה מרבית של המוליך -
::: נחושת ללא בידוד - 70°C;
::: אלומיניום ללא בידוד - 80°C;
::: אלומיניום בצרור, בידוד XLPE‏ - 90°C;
:: (3) מהירות מזערית של הרוח - 0.6 מטר לשניה;
:: (4) חשיפה - המוליך חשוף לקרני השמש.
: (ב) מוליכי רשת ללא בידוד -
:: {|
! rowspan="2" width="150px" | חתך מוליך הרשת ממ"ר !! colspan="2" | הזרם המתמיד המרבי, אמפרים
|-
! width="150px" | נחושת !! width="150px" | אלומיניום
|-
| 16 || 115 || -
|-
| 25 || 150 || 120
|-
| 35 || 185 || 150
|-
| 50 || 230 || 185
|-
| 70 || 280 || 225
|-
| 95 || 355 || 275
|-
| 120 || 410 || 340
|-
| 150 || 475 || 380
|}
: (ג) מוליכי רשת מאלומיניום בצרור, בידוד XLPE -
:: {|
! width="150px" | חתך מוליך הרשת, ממ"ר !! width="150px" | הזרם המתמיד המרבי, אמפרים
|-
| 16 || 72
|-
| 25 || 98
|-
| 70 || 194
|-
| 150 || 300
|}
@ 12. קביעת מוליך
: (א) מוליך ללא בידוד ייקשר למבדד בקשירה בת-קיימא ובאופן שחוזקו של המוליך לא ייפגע; תיל הקשירה יהיה מחומר שלא יגרום לשיתוך במוליך; הקשירה למבדד תהיה כך שאם היא משתחררת, ייפול המוליך על המשען של המבדד או על הזרוע שעליה מותקן המבדד, אלא אם כן התנאים הטכניים אינם מאפשרים קשירה כאמור.
: (ב) חיזוקו של צרור ייעשה באמצעות אבזרים מתאימים בלבד, המיועדים לכך, ואין להשתמש בתיל לקשירה.
: (ג) חיזוקו של כבל עילי יהיה כנדרש [[תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך)|בתקנות החשמל (התקנת כבלים), התשכ"ז-1966]].

@ 13. חיבורים בין מוליכים
: (א) מוליכים ברשת יחוברו ביניהם באמצעות מחברים שנועדו למטרה זו, המתאימים לחומר ולחתך של המוליכים.
: (ב) החוזק המכני של חיבור הנתון למתיחה יהיה בשיעור של 85 אחוזים לפחות מהחוזק המכני של המוליכים השלמים.
: (ג) חיבור בין מוליכים מבודדים יהיה אף הוא מבודד ויבטיח את שלמות הבידוד.
: (ד) ההתנגדות בין שני קצות המחבר לא תעלה ביותר מאשר 5 אחוזים על התנגדות מוליך בעל אותו האורך.

@ 14. התקנת גשר
: (א) גשר יהיה בר-קיימא, יתאים לחומר המוליכים ולא יפגע בחוזקם.
: (ב) חתך הגשר יהיה שווה או גדול מחתך המוליך הקטן ביותר שאליו הוא מחובר.

@ 15. מיקום מוליך ללא בידוד ברשת
: (א) מיקום מוליך ללא בידוד על סמכים ברשת יהיה אחיד, לפי ייעודו לכל אורך הרשת, פרט למקרים שבהם נדרש שינוי מיקום המוליכים לפי שיקולים טכניים של המתכנן.
: (ב) מוליך אפס (N) או מוליך PEN ללא בידוד, על סמכים ברשת, יהיה הנמוך שבין מוליכי הרשת או בגובה מוליך המופע התחתון, אולם מוליך מופע המשמש לתאורת רחוב יכול שיהיה ממוקם נמוך ממוליך האפס (N) או ממוליך PEN.
: (ג) מוליך הארקה (PE) ללא בידוד, על סמכים ברשת, ימוקם מעל יתר המוליכים או מתחתיהם.

@ 16. מרחק מזערי בין מוליכים ללא בידוד
: (א) המרחק המזערי בין מוליכים ללא בידוד הנמדד ליד המבדדים יהיה כמפורט להלן:
:: (1) במיפתחים עד 45 מטרים כאשר המיתלה 1.0 מטר או פחות - 30 ס"מ;
:: (2) במיפתחים מעל 45 מטרים ועד 60 מטרים כאשר המיתלה עד 1.5 מטר - 55 ס"מ;
:: (3) במקרים שהמיפתח או המיתלה חורגים מהערכים הנקובים בפסקאות (1) או (2), יחושב המרחק האמור בהתאם לשיקולים הטכניים של המתכנן.
: (ב) מותקנים במיפתח מוליכים, ללא בידוד מחומר שונה או שצפויות בהם טמפרטורות עבודה שונות כתוצאה מתנאי העמסה שונים בהם, יחושבו המרחקים בין המוליכים כך שהוראות תקנות אלה יקוימו גם בהבדלי טמפרטורה מרביים צפויים, והמרחק המזערי האנכי ביניהם לא יפחת מ-10 ס"מ.

@ 17. מרחק בין מוליך ללא בידוד לבין סמך
: המרחק המזערי בין מוליך ללא בידוד לבין סמך הנושא אותו יהיה 3 ס"מ.

@ 18. התקנת הסתעפות
: (א) התקנת הסתעפות ממוליך רשת ללא בידוד, מכבל או מצרור תיעשה בצמוד לסמך ולא בין סמכים.
: (ב) כל הסתעפות מכבל או מצרור תהיה אף היא בכבל או בצרור לאורך מיפתח אחד לפחות; מקום ההסתעפות יהיה מוגן בפני מגע מקרי.

@ 19. חיבור מרשת אל מבנה
: (א) חיבור עילי מרשת אל מבנה ייעשה בכבל עילי או בצרור בלבד.
: (ב) חיבור למבנה ייעשה על ידי אחד מאלה:
:: (1) כבל עילי, התלוי על תיל נושא נפרד שיוגן כנדרש [[=תקנות הארקות|בתקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ"א-1991]] (להלן - תקנות הארקות);
:: (2) כבל נושא עצמו, כשהתיל הנושא יבודד קרוב למקום חיזוקו למבנה;
:: (3) צרור המחוזק באמצעות אבזרים מבודדים.
: (ג) חיבור אל מבנה יסתיים בהדקי הכניסה למבטח.

@ 20. חיבור כבל או צרור לרשת
: (א) קצה כבל או צרור יוגן בפני חדירת רטיבות לתוך הכבל או הצרור.
: (ב) כבל או צרור יוגן מיכנית מפני הקרקע עד גובה של 1.8 מטרים לפחות.

== פרק ג': אבזרי רשת והתקנתם ==

@ 21. תכונות מיכניות של אבזר רשת
: כל אבזר ברשת יהיה עשוי מחומר בר-קיימא, בעל חוזק מיכני מספיק לעמידה בפני המאמצים הצפויים בו ועמיד מעיקרו בפני השפעה מזיקה של הסביבה שבה הוא מותקן או שיוגן בפני השפעה כאמור.

@ 22. חומר הסמך
: (א) עשוי סמך מפלדה תהיה הפלדה בעלת חוזק מזערי לקריעה של 370 ניוטון לסמ"ר והסמך יוגן בפני שיתוך.
: (ב) עשוי סמך מעץ, יהיה העץ -
:: (1) מוספג לכל אורכו, בחומר המבטיח עמידותו לאורך ימים;
:: (2) בעל חוזק מיכני מזערי לכפיפה של 40 ניוטון לסמ"ר.
: (ג) עשוי סמך מבטון, יהיה הבטון בעל חוזק מזערי לכבישה של 45 ניוטון לסמ"ר.
: (ד) סמך מחומר אחד יהיה בעל מבנה ותכונות שאישר המנהל.

@ 23. חישוב מיכני של הסמך
: (א) ממדי הסמך יחושבו על פי הכוחות הפועלים עליו ובהתחשב בכל אלה:
:: (1) משקל הסמך וכן משקל הציוד, האבזרים והמוליכים המותקנים עליו;
:: (2) כוח המשיכה השקול של המוליכים המחושב על פי התנאים המפורטים [[בתקנה 8(א)]];
:: (3) כוח הלחץ של הרוח הפועל בכיוון אופקי לסמך, לציוד, לאבזרים ולמוליכים המחוזקים אליו כמפורט להלן:
::: {|
! rowspan="3" | צורתו של חלק ברשת בניצב לכיוון הרוח !! colspan="4" | לחץ סגולי של הרוח (ניוטון למ"ר)
|-
! colspan="2" | חשוף לרוח !! colspan="2" | מחופה על ידי מבנים
|-
! width="100px" | גובה מעל פני הים עד 600 מ' או מרחק מעל 3 ק"מ משפת הים !! width="100px" | גובה מעל פני הים מעל 600 מ' או מרחק עד 3 ק"מ משפת הים !! width="100px" | גובה מעל פני הים עד 600 מ' או מרחק מעל 3 ק"מ משפת הים !! width="100px" | גובה מעל פני הים מעל 600 מ' או מרחק עד 3 ק"מ משפת הים
|-
| חלק בעל פנים שטוחים || 9.4 || 11.8 || 7.0 || 8.8
|-
| חלק בעל פנים עגולים - שטח ההיטל || 4.7 || 5.9 || 3.5 || 4.4
|}
: (ב) השטח הנתון ללחץ הרוח יחושב כלהלן:
:: (1) בעמודי מסבך (זויתנים ותעלות) יובא בחשבון שטח השווה לפחות ל-1.5 פעם של פני השטח החזיתי הניצב לכיוון הרוח;
:: (2) מותקנים שני מוליכים ללא בידוד במקביל, יובא בחשבון סכום שטחי ההיטלים של שני המוליכים;
:: (3) מותקנים צרורות במקביל יובא בחשבון סכום שטחי ההיטלים המרביים שלהם.
: (ג) במקום בו צפוי לחץ סגולי של רוח העולה על 11.8 ניוטון למ"ר, כגון בואדיות, ייערך חישוב מיוחד.
: (ד) מקדמי הביטחון יהיו לפחות אלה:
:: {|
! width="100px" | חומר הסמך !! width="100px" | מקדם בטחון
|-
| פלדה || 1.5*
|-
| בטון || 2.5
|-
| עץ || 2.5
|}
:: {{מוקטן|((*)) ערך זה מתייחס לגבול כניעה.}}
:: מקדמי הביטחון לחומר אחר ייקבעו בידי המתכנן.

@ 24. יציבותו של סמך
: (א) סמך של רשת, על כל האבזרים המותקנים עליו, יתוכנן, יבוצע ויותקן כך, שבהשפעת הכוחות הפועלים עליו בתנאי שימוש רגילים, תימנע תזוזה העלולה לגרום לנזק או לסכנה.
: (ב) יסוד של סמך יחושב עם מקדם ביטחון נגד הפיכה של 1.5 לפחות.
: (ג) העומק המזערי של עמוד עץ או בטון בקרקע יהיה:
:: {|
! width="100px" rowspan="2" | אורך העמוד (מטרים) !! colspan="2" | עומק בקרקע (מטרים)
|-
! width="100px" | אדמה או חול !! width="100px" | אדמה סלעית
|-
| 8.0 עד 8.5 || 1.40 || 1.20
|-
| 9 || 1.50 || 1.30
|-
| 10 || 1.80 || 1.40
|-
| 12 עד 16 || 2.00 || 1.60
|}
: (ד) תכנון וביצוע של יסוד עמוד פלדה יחושב בהתאם לסוג הקרקע.

@ 25. קוטר של עמוד עץ
: עמדו עץ ברשת יהיה בעל קוטר, על פי אורכו, כמפורט להלן:
: {|
! width="100px" rowspan="2" | אורך העמוד (מטרים) !! colspan="2" | עומק בקרקע (מטרים)
|-
! width="100px" | בקצה העליון (מזערי) !! width="100px" | 1.5 מטרים מהקצה התחתון (מזערי)
|-
| 8.0 עד 8.5 || 14 || 18
|-
| 9 || 15 || 20
|-
| 10 || 17 || 22
|-
| 12 רגיל || 19 || 28
|-
| 12 עבה || 21 || 32
|-
| 14 || 19 || 30
|-
| 16 || 21 || 31
|}

@ 26. זיהוי של עמוד
: עמוד יישא מספר זיהוי נוח לקריאה ובר-קיימא.

@ 27. התקנת עוגן או תמוכה לסמך
: עמידה של סמך בדרישות היציבות שבתקנות אלה יכול שתושג באמצעות התקנת עוגן או תמוכה; לענין זה סמך ועוגן או תמוכה שלו ייחשבו כיחידה אחת.

@ 28. חיזוק עוגן או תמוכה לסמך
: עוגן או תמוכה לסמך יחוזקו לקרקע או למקום העיגון באופן יציב ובר-קיימא; דוגמאות להתקנת עוגנים לקרקע ולמבנים ונתונים טכניים ניתנים באיורים [[שבתוספת הראשונה]].

@ 29. תכונות העוגן
: (א) עוגן של עמוד יהיה מפלדה עמידה מעיקרה בפני שיתוך או שתוגן, באופן יעיל, בפני השפעת הסביבה האופפת; פרטים של תילי פלדה אופייניים לעוגנים בחוזק של 7.0 ניוטון לממ"ר וגבול כניעה של 4.5 עד 5.5 ניוטון לממ"ר ניתנים [[בתוספת השניה]].
: (ב) יכול שישמש חומר אחר אם תנאי הסביבה מחייבים זאת ובלבד שייערך חישוב מידות העוגן שיבטיח תכונות מיכניות שוות ערך לעוגן מהפלדה האמורה.

@ 30. חתך העוגן
: (א) חלק העוגן העשוי פלדה שזורה כאמור [[בתקנה 29]], יהיה בעל חתך של 25 ממ"ר לפחות והחלק העשוי מוט פלדה יהיה בקוטר 20 מ"מ לפחות.
: (ב) מקדם הביטחון של עוגן על כל חלקיו יהיה 2 לפחות.

@ 31. הגנת עוגן בפני חישמול
: (א) בעוגן יותקן מבדד מתאים למתח הרשת; כאשר סמך משמש לרשתות במתחים שונים יותקן בעוגן מבדד המתאים למתח הרשת הגבוה יותר.
: (ב) מבדד עוגן ימוקם בגובה של 3 מטרים לפחות מעל פני הקרקע ולפחות מטר אחד נמוך ממקום חיזוקו של העוגן לעמוד; דוגמאות להתקנת מבדדים בעוגן ניתנות [[בתוספת השלישית]], באיורים 1, 2 ו-3.
: (ג) הוראות תקנה זו אינן חלות על עוגנים של סמכים המיועדים לצרורות בלבד.

@ 32. כיסוי לעוגן
: (א) כאשר עוגן מותקן במקום מעבר להולכי רגל או על יד דרך, יצויד העוגן בכיסוי כדלקמן:
:: (1) עמיד, מעץ או מחומר פלסטי;
:: (2) באורך של 1.5 מטרים לפחות ומחוזק כך שקצהו התחתון יהיה סמוך לפני הקרקע;
:: (3) בצבע או בצבעים בולטים לעין ובני קיימא.
: (ב) דוגמאות לכיסויים והתקנתם ניתנות [[בתוספת השלישית]], איור 4.

@ 33. מקדמי בטחון בחישוב של זרוע, זיז או משען
: (א) זרוע, זיז או משען וחיזוקם יחושבו כנדרש [[בתקנה 23]].
: (ב) זרוע העשויה לשמש משענת של סולם או לעמידה של אדם, תחושב לעומס של 10 ניוטונים בנוסף על הכוחות המפורטים [[בתקנה 23]].
: (ג) עשויים זרוע, זיז או משען מפלדה היא תהיה מוגנת בפני שיתוך.

@ 34. ממדי זיז וצורתו
: (א) זיז שצורתו צינור יהיה מפלדה בקוטר 2¹⁄₂″ לפחות בעובי דופן של 3.25 מ"מ לפחות.
: (ב) משמש הזיז גם כמוביל, יושחלו בו כבלים בלבד וקוטרו הפנימי יהיה כנדרש [[תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך)|בתקנות החשמל (התקנת מובילים), התשכ"ו-1965]], אך לא פחות מהנדרש בתקנת משנה (א).
: (ג) כבל כאמור יוגן בפני שחיקת בידודו בכניסה וביציאה מהזיז; הגנה זו לא תגרום להצטברות מים בזיז.

@ 35. חיזוק זיז
: זיז יחוזק למבנה באופן יציב ובר-קיימא; נעשה חיזוק הזיז באמצעות חבקי פלדה, יותקנו שני חבקים לפחות והברגים יהיו בעלי קוטר "5/8 או 16 מ"מ לפחות.

@ 36. מבדד ומשענו
: (א) מבדד רשת ומשענו ייבחרו בהתאם למתח הרשת, לכוחות הפועלים עליו ולחתך המוליך המחובר אליו.
: (ב) החיבור בין מבדד ומשענו יתאים לכוחות הפועלים עליו.

@ 37. חיזוק של מוליכי הסתעפות ללא בידוד
: (א) מוליכי הסתעפות ללא בידוד המותקנים על סמך ברשת לא יחוזקו אל מבדדים הנושאים את מוליכי הרשת אלא אל מבדדים בלבדיים להם.
: (ב) על אף האמור בתקנת משנה (א) מותר להשתמש באותו מבדד לחיזוק מוליך הרשת ומוליך ההסתעפות אם הוא בעל מבנה המאפשר חיזוק כל מוליך במגרעת נפרדת וחוזקו המכני מתאים, כגון מבדד מסוג משוורת ("שקל").

== פרק ד': הצטלבות, מקבילות פיזית או התקרבות בין רשתות ==

@ 38. מפלסים בין רשתות במתחים שונים על סמכים משותפים
: (א) מותקנות רשתות על סמכים משותפים או מצטלבות רשתות על סמך משותף, תהיה הרשת בעלת המתח הגבוה יותר במפלס הגבוה יותר; המרחק המזערי האנכי בין מוליכי מתח נמוך לבין מוליכים במתח גבוה עד 52 קילווולט יהיה 2 מטרים; יכול שסמך לרשת למתח נמוך יימצא מתחת למוליכי רשת למתח גבוה, ובלבד שהמרחק המזערי האנכי בין מוליכי הרשת של המתח הגבוה לבין ראש הסמך של המתח הנמוך יהיה 2 מטרים.
: (ב) על אף האמור בתקנת משנה (א) יכול המנהל להרשות סטייה מדרישות תקנה זו כשהדבר דרוש מטעמים טכניים וננקטו אמצעי הזהירות הנדרשים.

@ 39. רשתות שונות במתח עד 1000 וולט בבעלות אחת על סמכים משותפים
: (א) יכול שרשתות שונות במתח עד 1000 וולט בבעלות אחת יותקנו על אותו סמך, ובלבד שהמרחק האנכי המזערי בין המוליכים הקרובים ביותר של שתי הרשתות יהיה:
:: (1) בהצטלבות -
::: (א) 20 ס"מ כאשר מוליכי שתי הרשתות הם בלתי מבודדים;
::: (ב) 15 ס"מ כאשר מוליכי אחת הרשתות הם כבל או צרור;
::: (ג) ללא הגבלת מרחק כאשר מוליכי שתי הרשתות הם כבל או צרור;
:: (2) במקבילות -
::: (א) 30 ס"מ כאשר מוליכי שתי הרשתות הם בלתי מבודדים;
::: (ב) 10 ס"מ כאשר מוליכי אחת הרשתות הם כבל או צרור;
::: (ג) ללא הגבלת מרחק כאשר מוליכי שתי הרשתות הם כבל או צרור;
::: המרחקים הנדרשים בפסקאות משנה (א) ו-(ב) יישמרו לאורך כל המיפתחים.
: (ב) על כל סמך שעליו מותקנות רשתות שונות לפי תקנת משנה (א) יותקן שלט בר-קיימא ובו כתוב באותיות בולטות לעין: "הרשת ניזונה מכיוונים שונים"; הוראה זו אינה חלה אם הרשת השניה מזינה מאור רחובות.
: (ג) על כל סמך שעליו מותקנות מספר רשתות בכבלים או בצרורות, יסומן, באופן ברור ובר קיימא, זיהויה של כל רשת ויעודה.

@ 40. רשתות שונות במתח עד 1000 וולט בבעלות שונה על סמכים משותפים
: (א) יכול שרשתות שונות במתח עד 1000 וולט בבעלות שונה יותקנו על סמכים משותפים ובלבד שלא יותר מאחת מהן תהיה עשויה ממוליכי רשת ללא בידוד; על כך סמך כאמור יותקן שלט בר-קיימא ובו כתוב באותיות בולטות לעין: "הרשת ניזונה ממקורות שונים".
: (ב) כל סמך שעליו מותקנות מספר רשתות בכבלים או בצרורות, יסומן, באופן ברור ובר קיימא, זהויה של כל רשת ויעודה.

@ 41. הצטלבות בין רשת למתח נמוך לרשת למתח נמוך מאוד
: הצטלבות בין רשת עילית למתח נמוך לבין רשת עילית למתח נמוך מאד מותרת רק כאשר אחת מהן לפחות מותקנת בצרור, בכבל עילי או בכבל תת-קרקעי.

@ 42. הצטלבות בין רשת למתח גבוה לבין רשת למתח נמוך מאוד
: הצטלבות בין רשת למתח גבוה לבין רשת למתח נמוך מאוד מותרת רק אם אחת מהן לפחות מותקנת בכבל תת קרקעי.

@ 43. הצטלבות בין רשתות במתח נמוך שלא על סמך
: (א) בהצטלבות שלא על סמך בין רשתות עיליות למתח נמוך שבבעלות אחת, יישמרו המרחקים המזעריים הבאים בין המוליכים הקרובים ביותר:
:: (1) שתי הרשתות ללא בידוד - 1.0 מטר;
:: (2) רשת אחת ללא בידוד ושניה בכבל או בצרור - 0.65 מטר;
:: (3) שתי הרשתות בכבל או בצרור - 0.10 מטר.
: (ב) בהצטלבות שלא על סמך בין רשתות עיליות למתח נמוך שבבעלות שונה יהיה המרחק המזערי ביניהן 65 ס"מ ולפחות אחת מהן תהיה בכבל או בצרור.

@ 44. הצטלבות בין רשת למתח נמוך לבין רשת למתח גבוה שלא על סמך
: הצטלבות בין רשת למתח נמוך לבין רשת למתח גבוה, שלא על סמך, תהיה כדלהלן:
: (1) היתה הרשת למתח גבוה במתח עד 52 קילווולט, תותקן ההצטלבות באחד משני האופנים הבאים:
:: (א) אחת הרשתות לפחות תהיה בכבל תת-קרקעי;
:: (ב) היו שתי הרשתות עיליות, תהיה הרשת למתח גבוה בנויה כך:
::: (1) המרחק המזערי בין מוליכי שתי הרשתות במקום ההצטלבות, יהיה 2 מטרים, כשהרשת למתח הגבוה נמצאת במפלס הגבוה יותר;
::: (2) היה המיפתח עד 70 מטרים, יהיו מוליכי המופעים בחתך של 50/8 ממ"ר אלומיניום-פלדה או 35 ממ"ר נחושת לפחות; היה המיפתח מ-70 עד 100 מטרים, יהיו מוליכי המופעים בחתך של 95/15 ממ"ר אלומיניום-פלדה או 70 ממ"ר נחושת לפחות; בהצטלבות כאמור לא יותקן מיפתח העולה ((על)) 100 מטרים;
::: (3) כל המוליכים יחוזקו לסמכים על ידי שני מבדדי משען, ניצבים לציר הקו, או על ידי שתי שרשראות מתיחה זהות;
::: (4) מוליכי מיפתח ההצטלבות יותקנו ללא מחברים, אולם לצורך תיקון אחד במוליך, מותר להתקין בו חיבור אחד.
: (2) היתה הרשת למתח גבוה במתח העולה על 52 קילווולט תהיה אחת הרשתות לפחות בכבל תת-קרקעי.
: (3) הוראות פסקת משנה (ב)(2) ו-(3) לא יחולו על הצטלבות בין רשת למתח נמוך לבין רשת למתח גבוה, אם הן בבעלות אחת.

@ 45. התקרבות בין רשתות למתח נמוך המותקנות על סמכים נפרדים
: (א) המרחק המזערי האופקי בין מוליכי רשת ללא בידוד הקרובים ביותר של שתי רשתות למתח נמוך, המקבילות פיזית והמותקנות על סמכים נפרדים יהיה 2 מטרים במצב ללא סטיית המוליכים.
: (ב) המרחק המזערי האופקי בין מוליכי רשת ללא בידוד למתח נמוך, הקרובים ביותר לסמך, למתח גבוה עד 52 קילווולט, יהיה 2 מטרים.
: (ג) המרחק המזערי האופקי בין סמך למתח נמוך לבין המוליך הקיצוני הקרוב לסמך של רשת למתח גבוה במצב ללא סטייה של המוליך יהיה:
:: 4 מטרים - למתח גבוה עד 52 קילווולט;
:: 5 מטרים - למתח גבוה מעל 52 קילווולט עד 100 קילווולט;
:: 7 מטרים - למתח גבוה מעל 100 קילווולט עד 160 קילווולט;
:: 10 מטרים - למתח גבוה מעל 160 קילווולט עד 400 קילווולט.

== פרק ה': הצטלבות או התקרבות בין רשת לבין קווי בזק או אנטנה ==

@ 46. הצטלבות או התקרבות בין רשת לבין קווי בזק
: רשת תותקן בהתאם [[לתקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ"ו-1986]].

@ 47. הצטלבות או התקרבות בין רשת לבין אנטנה
: (א) בהצטלבות רשת עם אנטנה אופקית תהיה הרשת בכבל או בצרור.
: (ב) בהצטלבות בין רשת העשויה ממוליכי רשת ללא בידוד לבין עוגן של אנטנה יישמר מרחק מזערי של 2 מטרים בין העוגן לבין המוליך הקרוב ביותר; העוגן יהיה מתחת לרשת.
: (ג) המרחק המזערי בין תורן אנכי של אנטנה או חלק ממנו לבין מוליך רשת ללא בידוד הקרוב ביותר יהיה 2 מטרים.
: (ד) היתה הרשת בכבל או בצרור, יכול שהמרחק המזערי יהיה 0.65 מטרים, וכן יכול שעוגן יותקן מעל רשת כאמור.

== פרק ו': התקרבות של מוליך רשת לעץ ==

@ 48. מרחק מרשת לעץ
: (א) המרחק בין מוליך רשת ללא בידוד לבין עץ יהיה כזה שלא יווצר מגע ביניהם.
: (ב) היתה הרשת בכבל עילי או בצרור, מותר שיהיה מגע בינם לבין עץ.

@ 49. חובת שמירת מרחק
: חובת השמירה על האמור [[בתקנה 48(א)]] מוטלת על בעל הרשת, מפעילה או מחזיקה, לפי הענין; בעל העץ חייב לאפשר את גיזומו לצורך מילוי תקנה זו.

== פרק ז': הצטלבות או התקרבות בין רשת לבין מבנה ==

@ 50. מרחק מזערי בין מוליך ללא בידוד לבין מבנה
: המרחק המזערי בין מוליך רשת ללא בידוד לבין מבנה יהיה כמפורט [[באיור מס' 1 שבתוספת הרביעית]]; קיים חלק בולט על הגג יהיה המרחק המזערי בינו לבין מוליך הרשת 2 מטרים.

@ 51. הגנה בפני מגע מקרי
: לא ניתן לקיים מרחק מזערי כאמור [[בתקנה 50]], יהיה אמצעי ההגנה בפני מגע מקרי אחד מאלה:
: (1) התקנת הרשת בכבל או בצרור;
: (2) התקנת מחיצה מבודדת מתאימה למתח הרשת ולמקום ההתקנה;
: (3) התקנת מחיצה מתכתית מוארקת בהתאם [[לתקנות הארקות]].

@ 52. התקנת כבל או צרור על מבנה או בקרבתו
: (א) כבל או צרור המותקן על קיר מבנה מלגו יהיה מוגן מעיקרו בפני פגיעות מיכניות הצפויות במקום התקנתו באופן התקנתו, או על ידי כיסויו בכיסוי מגן, העמיד בפני הפגיעות המיכניות הצפויות.
: (ב) המרחק המזערי בין כבל או צרור הממוקם בקרבת מבנה לבין חלק המבנה הקרוב ביותר אליו יהיה כמפורט [[באיור מס' 2 שבתוספת הרביעית]].

== פרק ח': הארקות והגנות בפני חישמול ברשת ==

@ 53. הגנה בפני חישמול של סמך מתכת או בטון
: (א) סמך ממתכת או מבטון, לרבות אבזריו, יוגנו בפני חישמול בהתאם [[לתקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ"א-1991]].
: (ב) כבל או צרור ייראו כציוד מסוג II.

@ 54. סמך ממתכת כמוליך הארקה
: סמך ממתכת יכול לשמש כמוליך הארקה אם קוימו בו הדרישות החלות על מבנה המשמש כמוליך הארקה [[שבתקנות הארקות]].

@ 55. הגנת מוליך הארקה על פני סמך
: מוליך הארקה המותקן על פני סמך יוגן בפני פגיעות מיכניות עד גובה של 2.30 מטרים לפחות מעל פני הקרקע.

== פרק ט': הוראות שונות ==

@ 56. תחזוקת רשת
: (א) רשת תתוחזק במצב תקין ויעיל; נתגלו ליקויים ברשת, יופסק המיתקן הלקוי או חלקו הלקוי עד לתיקון התקלה.
: (ב) על אף האמור בתקנת משנה (א) חובת ההפסקה אינה חלה כאשר התקלה אינה מהווה סכנה לנפש או לרכוש.

@ 57. בדיקת רשת
: (א) רשת חדשה תיבדק לפני הפעלתה וכן ייבדק כל שינוי יסודי ברשת לרבות השלכותיו האפשריות; לענין זה, "שינוי יסודי" - שינוי תוואי, הוספת סמכים וכן שינוי חומר המוליכים או משקלם.
: (ב) בבדיקה יבוקר אם התקיימו ברשת הוראות תקנות אלה.

@ 58. תוצאות הבדיקה רישומן ושמירתן
: תוצאות הבדיקה של רשת יירשמו בידי חשמלאי בודק ויישמרו בידי בעל המיתקן או מחזיקו.

@ 59. אחריות
: חובה המוטלת לפי תקנות אלה יראו אותה כמוטלת על מתכנן הרשת, על מתקינה, על בעלה, על מחזיקה או על מפעילה, הכל לפי הענין, והוא כאשר אין כוונה אחרת משתמעת.

@ 60. תחולה
: תקנות אלה יחולו על -
: (1) כל רשת אשר תותקן לאחר תחילתן;
: (2) כל שינוי יסודי אשר ייעשה לאחר תחילתן ברשת שהותקנה לפני תחילתן.

@ 61. ביטול
: תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשמ"ט-1989 - בטלות.

@ 62. תחילה
: (א) תחילתן של תקנות אלה ששה חודשים מיום פרסומן.
: (ב) על אף האמור בתקנת משנה (א) מותר לפעול לפי תקנות אלה בלבד מיום פרסומן.

== תוספת ראשונה ==
==== ((([[תקנה 28]]))) ====
: (((התוספת הושמטה)))

== תוספת שניה ==
==== ((([[תקנה 29(א)]]))) ====
=== תילים שזורים מפלדה, מצופים באבץ, המיועדים לעוגנים ===
=== מבנה ונתונים כלליים: ===
: {|
! width="100px" | החתך ממ"ר !! width="100px" | קוטר חיצוני של התיל במ"מ !! width="100px" | מספר הגידים !! width="100px" | קוטר הגיד במ"מ !! width="100px" | משקל ק"ג/ק"מ
|-
| 25 || 6.3 || 7 || 2.1 || 192
|-
| 50 || 9.0 || 19 || 1.8 || 384
|-
| 70 || 10.5 || 19 || 2.1 || 523
|}
: לא יהיו ריתוכים בין הגידים.

== תוספת שלישית ==
==== ((([[תקנות 31(ב)]] [[ו-32(ב)]]))) ====
: (((איורים הושמטו)))

== תוספת רביעית ==
==== ((([[תקנות 50]] [[ו־52(ב)]]))) ====
@ : מרחקים מזעריים בין רשת עם מוליכים ללא בידוד לבין מבנה (((איור הושמט)))
@ : מרחקים מזעריים בין רשת כבלים או צרור מוליכי רשת אוירית מבודדת לבין מבנה (((איור הושמט)))

<פרסום> י"ט בכסלו התשנ"ד (22 בנובמבר. 1994)
<חתימה> משה שחל שר האנרגיה והתשתית
