{
 "_readme": "Answer key for bank.json, keyed by question number (שאלה N). The ministry publishes questions without answers; add an entry only after checking it against the regulations. serial must match the question's serial, so entries are ignored automatically if a new bank version renumbers the questions. answer is 1-4. Example: \"1\": { \"answer\": 3, \"serial\": \"14002\", \"source\": \"תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול), תקנה ...\", \"explanation\": \"...\" }",
 "answers": {
  "1": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "בשיטת TN-C-S מוליך ה-PEN של הזינה מחובר לפס השוואת הפוטנציאלים בכניסה לכל מבנה. חיבור בין פסי השוואת הפוטנציאלים של שני מבנים יוצר מסלול מקביל למוליכי ה-PEN של שני קווי הזינה, ולכן חלק מזרם העבודה (זרם האפס) יזרום דרך מוליך הגישור גם במצב תקין. הגדלת זרמי הקצר אינה מטרה המצדיקה זאת, ומרחק המבנים אינו משנה את התופעה.",
   "confidence": "medium",
   "note": "אין תקנה מפורשת בתקנות ההארקות האוסרת חיבור כזה; התשובה מבוססת על עקרון זרימת זרם העבודה במוליך הארקה.",
   "serial": "14002",
   "status": "ai"
  },
  "2": {
   "answer": 3,
   "basis": [
    "professional",
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "39(א)",
     "quote": "לא ישתמש אדם באיפוס במבנה אשר אין בו הארקת יסוד בהתאם לתקנות הארקות יסוד."
    }
   ],
   "explanation": "באיפוס גופי המתכת מחוברים למוליך ה-PEN של הרשת. אם ה-PEN בקו הזינה מתנתק, הארקת היסוד (פס השוואת הפוטנציאלים המחובר לזיון המבנה) מבטיחה שכל החלקים המתכתיים והרצפה במבנה יהיו באותו פוטנציאל, כך שלא יווצר מתח מגע מסוכן בין גופים בתוך המבנה. ב-TT ההגנה מבוססת על אלקטרודה מקומית וניתוק, ואינה תלויה במוליך PEN של הרשת. האפשרויות האחרות אינן מתארות את הסיכון הייחודי לאיפוס.",
   "confidence": "medium",
   "serial": "14003",
   "status": "ai"
  },
  "3": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "7(ב)",
     "quote": "על אף האמור בתקנת משנה (א) מותר להתקין הארקת שיטה במערכת לזרם ישר, בעלת שני מוליכים, בתנאי שהמיתקן כולו לרבות מקור הזינה, ממוקם במבנה אחד."
    }
   ],
   "explanation": "תקנה 7(א) קובעת שמערכת DC בעלת שני מוליכים תהיה ככלל ללא הארקת שיטה, אך תקנה 7(ב) מתירה הארקת שיטה כאשר המיתקן כולו, כולל מקור הזינה, ממוקם במבנה אחד. לכן התשובה 2. אין איסור גורף (תשובה 1), ואין בתקנה הגבלה של 500VDC (תשובה 4). יש לשים לב גם לתקנה 17(ב)-(ג) לגבי שימוש בהארקת היסוד עצמה להארקת שיטה DC.",
   "confidence": "high",
   "serial": "14004",
   "status": "ai"
  },
  "4": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "לשנאים בעלי קבוצת חיבורים שונה יש הפרש זווית מופע בין המתחים המשניים (למשל 30° בין Dyn11 ל-Dyn5/Yy0). חיבורם במקביל יוצר מתח הפרש גדול המניע זרם סחרור (חוזר) גבוה בין השנאים, בסדר גודל של זרם קצר, גם ללא עומס. זו הסיבה העיקרית לדרישה לקבוצת חיבורים זהה; התופעות האחרות אינן העיקר.",
   "confidence": "high",
   "serial": "14005",
   "status": "ai"
  },
  "5": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "explanation": "כאשר לשני השנאים אותה קבוצת חיבורים, הפרש מתחים בין מופעים מקבילים בריקם נגרם מכך שהמופעים אינם תואמים - למשל חיבור סדר פאזות שונה בצד המתח הגבוה של אחד השנאים, ואז המופע 'המקביל' בשנאי השני מוזז בזווית. הבדל ב-%Uk משפיע רק על חלוקת העומס בזמן עבודה ולא יוצר הפרש מתח בריקם; חתך המוליכים במגשר ונתק בהארקת השיטה אינם יוצרים הפרש מתחים בין מופעים.",
   "confidence": "medium",
   "serial": "14007",
   "status": "ai"
  },
  "6": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "explanation": "התנאים ההכרחיים לחיבור שנאים במקביל הם יחס השנאה (מתחים נקובים) זהה וקבוצת חיבורים זהה (וכן סדר מופעים תואם); אחרת יזרמו זרמי סחרור גדולים. יחס הספקים קטן מ-3 וסטייה מוגבלת של %Uk הם תנאים מומלצים לחלוקת עומס נאותה, אך אינם הכרחיים לעצם החיבור. לכן 'כל התנאים' אינה התשובה המדויקת.",
   "confidence": "medium",
   "note": "ייתכן שהמחבר רואה גם בתנאים 2 ו-3 דרישות; המילה 'בהכרח' מצביעה על תשובה 1.",
   "serial": "14008",
   "status": "ai"
  },
  "7": {
   "answer": 2,
   "basis": [
    "calculation"
   ],
   "calculation": "In = S/(√3·U) = 630000/(1.732·400) = 909.3 A; Ik = In/Uk = 909.3/0.06 = 15155 A ≈ 15.16 kA",
   "explanation": "זרם הקצר בהדקי המתח הנמוך של שנאי (בהנחת רשת אינסופית) שווה לזרם הנקוב חלקי מתח הקצר היחסי. עבור 630kVA ו-Uk=6% מתקבל 15.16kA. 9.1kA הוא בערך פי 10 מהזרם הנקוב ואינו נכון.",
   "confidence": "high",
   "serial": "14009",
   "status": "ai"
  },
  "8": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "לפני עבודה בשנאי יש לנתק את שני הצדדים כדי למנוע הזנה חוזרת: תחילה את צד המתח הנמוך (מנתק תחת עומס נמוך יותר ומונע הזנה חוזרת מהמתח הנמוך), אחר כך את צד המתח הגבוה במנתק הנתיכים, לבדוק העדר מתח, ורק אז להתקין מקצרים מיטלטלים בשני הצדדים. האפשרויות האחרות משמיטות ניתוק של אחד הצדדים, בדיקת העדר מתח או קיצור באחד הצדדים.",
   "confidence": "high",
   "serial": "14010",
   "status": "ai"
  },
  "9": {
   "answer": 3,
   "basis": [
    "calculation"
   ],
   "calculation": "R = ρ·2L/A = 0.017·(2·150)/16 = 0.3188 Ω; ΔU = I·R = 80·0.3188 = 25.5 V; U = 230 − 25.5 = 204.5 V",
   "explanation": "במעגל חד-מופעי הזרם עובר במוליך המופע ובמוליך האפס, ולכן האורך המחושב הוא פעמיים אורך הכבל. מפל המתח הוא 25.5V והמתח בהדקי הצרכן 204.5V. 217.5V מתקבל אם מחשבים רק מוליך אחד.",
   "confidence": "high",
   "serial": "14014",
   "status": "ai"
  },
  "10": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "10(א)",
     "quote": "קו ומעגל סופי באתר בניה יחוברו באמצעות פתיל בלבד; הפתיל יהיה מסוג H07RN-F לפי תקן DIN/VDE 0282 או זהה באיכותו"
    }
   ],
   "explanation": "תקנה 10(א) מחייבת פתיל גמיש מסוג H07RN-F (בבנק נכתב HO7RN-F) או זהה באיכותו, עם בידוד ומעטה גומי. כבל N2XY הוא כבל קשיח להתקנה קבועה, וכבל 'חזק' או חסין אש אינם הדרישה.",
   "confidence": "high",
   "serial": "14015",
   "status": "ai"
  },
  "11": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "תוספת שניה",
     "quote": "| מפסקי || מגן אחת לשבוע לפחות || בדיקה על ידי לחיצה על לחיץ הבדיקה"
    }
   ],
   "explanation": "לפי התוספת השנייה, מפסקי מגן באתר בנייה ייבדקו בלחיצה על לחיץ הבדיקה אחת לשבוע לפחות (ובכך רשאי גם מי שאינו חשמלאי). אחת לשלושה חודשים נדרשת בדיקה במכשיר בדיקה בידי חשמלאי.",
   "confidence": "high",
   "serial": "14016",
   "status": "ai"
  },
  "12": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "8(א)",
     "quote": "תקע ובית תקע באתר בניה יתאימו לת\"י 1109."
    }
   ],
   "explanation": "תקנה 8(א) מחייבת שכל תקע ובית תקע באתר בנייה יתאימו לת\"י 1109 (תקעים ובתי תקע תעשייתיים). בתי תקע ביתיים לפי ת\"י 32 אינם עומדים בדרישה, ולכן אסורים בכל מקרה במיתקן הארעי, ללא הבחנה בין מקום פנימי לחיצוני.",
   "confidence": "high",
   "note": "התקנות אינן חלות על מיתקן ארעי בתוך מבני שירות (משרדים, חדרי אוכל וכד') לפי תקנה 13(2)(ב).",
   "serial": "14017",
   "status": "ai"
  },
  "13": {
   "answer": 2,
   "basis": [
    "professional"
   ],
   "explanation": "עכבת הקבל Xc = 1/(2πfC) קטנה ככל שהתדר גדל, ולכן הרמוניות בתדרים גבוהים גורמות לזרמים גדולים בקבלים, להפסדים ולהתחממות יתר - כלומר כמות החום הנפלטת גדלה. תשובה 3 שגויה כי העכבה קטנה ולא גדלה. ההרמוניות אינן בהכרח מעלות את מתח הרשת, ומקדם ההספק אינו הגורם לנזק.",
   "confidence": "high",
   "serial": "14019",
   "status": "ai"
  },
  "14": {
   "answer": 1,
   "basis": [
    "calculation",
    "professional"
   ],
   "calculation": "Q = 3·U²·ωC; בכוכב כל קבל במתח U/√3 = 230V → QY = 3·(230)²·ωC_Y; במשולש כל קבל במתח 400V → QΔ = 3·(400)²·ωC_Δ; לאותו Q: C_Δ = C_Y·(230/400)² = C_Y/3",
   "explanation": "במשולש כל קבל מקבל את המתח השלוב, הגדול פי √3 מהמתח הפאזי, וההספק הריאקטיבי פרופורציוני לריבוע המתח. לכן לאותו הספק ריאקטיבי נדרש קיבול קטן פי 3, מה שמוזיל ומקטין את הקבלים. פי √3 אינו נכון כי התלות היא בריבוע המתח.",
   "confidence": "high",
   "serial": "14020",
   "status": "ai"
  },
  "15": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "9",
     "quote": "בית תקע יוגן באחד מאמצעי הגנה אלה:"
    }
   ],
   "explanation": "תקנה 9 ('הגנה נוספת בפני חשמול') מונה שלושה אמצעים לבית תקע במיתקן ארעי: (1) מפסק מגן (30mA לבית תקע חד-מופעי 16/32A, 500mA לגדולים או תלת-מופעיים), (2) מתח נמוך מאוד, (3) הפרד מגן. לכן כל התשובות נכונות.",
   "confidence": "high",
   "serial": "14021",
   "status": "ai"
  },
  "16": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "7",
     "quote": "(א) כל היציאות מלוח ראשי ומלוחות משנה יהיו באמצעות בתי תקע; מותר להתקין בית תקע משוקע בדופן לוח.\n: (ב) פתיל יחובר לזינה מלוח באמצעות תקע."
    }
   ],
   "explanation": "לפי תקנה 7 כל היציאות מלוחות באתר בנייה יהיו באמצעות בתי תקע, ופתיל יחובר לזינה מהלוח באמצעות תקע. לכן אסור לחבר פתיל מאריך ישירות למבטח בלוח, ללא תלות בחתך. ציוד קבוע או נייח אינו בתחולת התקנות (תקנה 13), אך פתיל מאריך אינו ציוד כזה.",
   "confidence": "high",
   "serial": "14022",
   "status": "ai"
  },
  "17": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "8(א)",
     "quote": "תקע ובית תקע באתר בניה יתאימו לת\"י 1109."
    }
   ],
   "explanation": "בתמונה בית תקע ביתי ישראלי (לפי ת\"י 32) עם מכסה מוגן מים. באתר בנייה חייבים בתי תקע לפי ת\"י 1109 (תעשייתיים), ולכן אסור להתקינו במיתקן הארעי בכל מקרה - מכסה נגד גשם או בידוד כפול אינם מכשירים אותו.",
   "confidence": "high",
   "serial": "14024",
   "status": "ai"
  },
  "18": {
   "answer": 4,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "8(א)",
     "quote": "תקע ובית תקע באתר בניה יתאימו לת\"י 1109."
    }
   ],
   "explanation": "ת\"י 1109 (המבוסס על IEC 60309) מגדיר בתי תקע תעשייתיים חזקים מכנית, בעלי דרגות אטימות גבוהות, נעילה ומניעת החלפה בין מתחים וזרמים שונים. כך משופרות הבטיחות, העמידות המכנית וההגנה בפני חדירת מים - לכן כל התשובות נכונות. התקנה עצמה אינה מנמקת, וההסבר מקצועי.",
   "confidence": "medium",
   "serial": "14025",
   "status": "ai"
  },
  "19": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "6(1)",
     "quote": "גובהו יהיה 2 מטרים לפחות; מעבר שירות ותחזוקה יהיה בגובה של 1.80 מטרים לפחות;"
    }
   ],
   "explanation": "תקנה 6 חלה על כל חדר חשמל בבניין רב קומות, וחדר שנאים הוא סוג של חדר חשמל (תקנה 5(3)); תקנה 8 מוסיפה דרישות לחדר שנאים אך אינה משנה את הגובה. לכן הגובה המזערי הוא 2 מטרים.",
   "confidence": "high",
   "serial": "14037",
   "status": "ai"
  },
  "20": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "11(2)",
     "quote": "עולה אורכו על 4.0 מטרים, תהיינה שתי כניסות לפחות, קרובות ככל האפשר לקצותיו;"
    }
   ],
   "explanation": "תקנה 11 קובעת שמעבר מאחורי לוח שאורכו עד 4 מטרים יהיה עם כניסה אחת לפחות, ואם אורכו עולה על 4 מטרים יהיו שתי כניסות לפחות קרוב לקצותיו. הדרישה אינה תלויה בזרם המפסק הראשי.",
   "confidence": "high",
   "serial": "14038",
   "status": "ai"
  },
  "21": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "calculation": "300 Ω/V · 230 V = 69 kΩ (התראה); 100 Ω/V · 230 V = 23 kΩ (ניתוק). הערכים בתשובה 4 (120kΩ/40kΩ) מתאימים ל-300/100 Ω/V במתח 400V.",
   "explanation": "בזינה צפה (IT) תקלה ראשונה לאדמה אינה יוצרת זרם תקלה משמעותי, ולכן מפסק מגן אינו יעיל ובמקומו נדרש משגוח לפיקוח רציף על הבידוד, עם התראה וניתוק בספים מוגדרים. הספים בתשובה 3 (69kΩ ו-23kΩ) מתאימים ל-300 ו-100 אוהם לוולט ביחס למתח פאזה-אפס 230V, שהוא המתח הקובע לפי עקרון תקנה 51(ב) לתקנות ההארקות. תשובה 2 חסרה את תנאי המשגוח, ותשובה 1 מתעלמת מכך ש-IT היא שיטת הגנה חלופית.",
   "confidence": "low",
   "note": "הנחיות מינהל החשמל/תקנות מתקני הטעינה לא היו זמינות לקריאה (חסימת רשת); הספים חושבו לפי 300/100 Ω/V ב-230V. יש לאמת מול הנוסח הרשמי.",
   "serial": "25042",
   "status": "ai"
  },
  "22": {
   "answer": 4,
   "basis": [
    "calculation",
    "professional"
   ],
   "calculation": "עומס מרבי במשני: Z = Sn/In² = 15/5² = 0.6 Ω (כולל ממסר ומוליכים); R_wires = ρ·2L/A ≤ 0.6 − Z_relay → L ו-A נגזרים מ-Sn ומהזרם המשני 5A",
   "explanation": "משנה הזרם מוגדר להספק (נטל) נקוב של 15VA בזרם המשני הנקוב 5A. ההתנגדות הכוללת של חוטי ההזנה והממסר לא תעלה על Sn/In² = 0.6 אוהם, ומכאן נגזרים המרחק המרבי והחתך הנדרש. הזרם הראשוני (100A) אינו משפיע ישירות על מעגל המשני, ולכן נדרשים ההספק והזרם המשני.",
   "confidence": "high",
   "serial": "08072",
   "status": "ai"
  },
  "23": {
   "answer": 1,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(1)",
     "quote": "מותקן מפסק זרם אוטומטי הניתן לכיוונון, תאפשר עכבת לולאת התקלה Z<sub>I</sub> במקרה של קצר פיתוח זרם I<sub>K</sub> שיבטיח את הפסקתה של הזינה תוך חמש שניות לכל היותר;"
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "38",
     "quote": "מותר להשתמש בהגנות האמורות בתקנה 37 במבנים נפרדים הניזונים על-ידי אותה רשת חלוקה."
    }
   ],
   "calculation": "Ik = U0/ZLT = 230/0.5 = 460 A; כוונון הגנת הקצר 1.5·In = 1.5·200 = 300 A < 460 A → המפסק ינתק את התקלה.",
   "explanation": "לוח המפסק הראשי (בגומחת ארון המונים, מחוץ למבנה) מוגן בהארקת הגנה TT מאלקטרודה נפרדת, והמבנה מוגן באיפוס - שילוב המותר במבנים נפרדים (תקנה 38). בלולאת תקלה של 0.5Ω מתפתח זרם תקלה של כ-460A, ולכן במפסק אלקטרוני הניתן לכיוונון שכוונן לניתוק ב-300A מובטח ניתוק אוטומטי כנדרש בתקנה 42(א)(1), והמיתקן יכול לפעול בתצורה זו. גישור הארקת הלוח לפה\"פ המבנה (4) או החלפה ללוח סוג II (3) אינם נדרשים כאשר תנאי הניתוק מתקיים.",
   "confidence": "low",
   "note": "שאלה מורכבת שבה כמה אפשרויות נשמעות סבירות; הבחירה מבוססת על קיום תנאי הניתוק לפי תקנה 42.",
   "serial": "08002",
   "status": "ai"
  },
  "24": {
   "answer": 3,
   "basis": [
    "professional",
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(ג)",
     "quote": "על אף האמור בתקנה 10 לא יותקן, בנוסף לחיבור לפי תקנת משנה (א), כל חיבור אחר בתוך המבנה בין מוליך האפס (N) לבין מוליך הארקה."
    }
   ],
   "explanation": "השלט מציין שהאיפוס היחיד במבנה (חיבור PEN של חברת החשמל לפה\"פ) משמש גם כהארקת השיטה של הגנרטור. מכאן שמוליך האפס אינו מנותק במעבר בין המקורות (מערכת החלפה תלת-קוטבית), אחרת הגנרטור היה נותר ללא הארקת שיטה. בהזנת חברת החשמל השיטה היא TN-C-S (PEN עד המבנה ופיצול בפה\"פ), ובהזנת הגנרטור, הנמצא בתוך המבנה, מוליכי N ו-PE נפרדים מהגנרטור עד נקודת האיפוס - כלומר TN-S.",
   "confidence": "medium",
   "serial": "08004",
   "status": "ai"
  },
  "25": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "השלט מציין שהארקת השיטה של השנאי (שנאי צרכן בתוך המבנה) משמשת גם כהארקת השיטה של הגנרטור. לכן נקודת האפס של הגנרטור מחוברת למוליך האפס המשותף ואינה מוארקת בנפרד, ומערכת ההחלפה אינה מנתקת את האפס - מערכת תלת-קוטבית. גם מהשנאי וגם מהגנרטור מוליכי N ו-PE נפרדים לאורך המיתקן, ולכן השיטה היא TN-S בשתי ההזנות. מערכת 4 קטבים הייתה מנתקת את הגנרטור מהארקת השיטה.",
   "confidence": "medium",
   "serial": "08005",
   "status": "ai"
  },
  "26": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "12(א)(1)",
     "quote": "בחריץ, שלאחר ההתקנה יכוסה בשכבת טיח בעובי של 15 מ\"מ לפחות;"
    },
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "12(ד)",
     "quote": "מותר להתקין מובל בקיר או בתקרה של דרך מילוט בהתקנה גלויה, אם הוא משרת את דרך המילוט בלבד ועמיד באש למשך 30 דקות לפחות, כנדרש בתקן הגרמני DIN 4102/12."
    }
   ],
   "explanation": "תקנה 12 קובעת שמובל בקיר או בתקרה של דרך מילוט יותקן בחריץ המכוסה בטיח בעובי 15 מ\"מ לפחות (או בפיר עמיד אש 90 דקות), ומתירה התקנה גלויה אם המובל משרת את דרך המילוט בלבד ועמיד באש 30 דקות לפחות. תשובה 1 משקפת זאת. 90 הדקות בתשובות 2 ו-4 מתייחסות לפיר ולא ליציקה או לכבל, ואין איסור כללי על מובלים בדרך מילוט.",
   "confidence": "high",
   "note": "בתשובה נכתב 'כבל' בהתקנה גלויה בעוד שבתקנה נכתב 'מובל'.",
   "serial": "08006",
   "status": "ai"
  },
  "27": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "17(1)",
     "quote": "תאורת חירום באזורים הציבוריים של בנין רב קומות תוזן מלוח החירום;"
    },
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "13(ד)",
     "quote": "לוח החירום יהיה עשוי פח פלדה או חומר בידוד קשיח"
    }
   ],
   "explanation": "תאורת החירום (התמצאות) באזורים הציבוריים חייבת להיות מוזנת מלוח החירום. הלוח הקומתי המתואר מזין תאורה כללית (רגילה) בשטחים הציבוריים ובחדרי המדרגות, ולכן אינו חלק ממיתקן החירום ואין עליו דרישת לוח החירום. משום כך יכול להיות לוח מפלסטיק. תשובות 2 ו-4 מניחות שהלוח מזין תאורת חירום או התמצאות - דבר שאסור לפי תקנה 17. ההיתר לפלסטיק אינו נובע מהבידוד הכפול של המנורות (3).",
   "confidence": "medium",
   "serial": "08007",
   "status": "ai"
  },
  "28": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "1",
     "quote": ":- \"בנין רב קומות\" - כהגדרתו בתקנות התכנון;"
    }
   ],
   "explanation": "תקנות החשמל מפנות להגדרה בתקנות התכנון והבנייה, שלפיה בניין רב קומות הוא בניין שבו הפרש הגובה בין מפלס הכניסה הקובעת לבניין לבין מפלס הכניסה (הרצפה) של הקומה הגבוהה ביותר המיועדת לאכלוס עולה על 29 מטר. המדידה אינה ממפלס החניון (1, 4) ואינה עד קומת הגג (3).",
   "confidence": "medium",
   "note": "ההגדרה עצמה מופיעה בתקנות התכנון והבנייה, שלא נקראו כאן; התשובות 1 ו-4 בבנק זהות.",
   "serial": "08008",
   "status": "ai"
  },
  "29": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "13(ג)",
     "quote": "גנרטור יזין את לוח החירום ישירות באספקה חלופית."
    },
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "13(ב)",
     "quote": "מיתקן חירום יוזן מלוח חירום בלבד, שמותקן בחדר חשמל לפי תקנה 7 ושיוזן ישירות מהאספקה הראשית לבנין"
    }
   ],
   "explanation": "בניין מגורים בן 24 קומות הוא בניין רב קומות. תקנות מיתקן חשמלי ציבורי בבניין רב קומות מחייבות מיתקן חירום המוזן מלוח חירום, ותקנה 13(ג) קובעת כי גנרטור יזין את לוח החירום באספקה חלופית; גם תקנה 19(ב)(2) מחייבת בדיקת תפקוד הגנרטור. לכן התקנת גנרטור נדרשת בכל מקרה ואינה מותנית במערכת ספרינקלרים או ברצון המתכנן.",
   "confidence": "medium",
   "serial": "08009",
   "status": "ai"
  },
  "30": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "13(ג)",
     "quote": "גנרטור יזין את לוח החירום ישירות באספקה חלופית."
    }
   ],
   "explanation": "זהה לשאלה הקודמת: בבניין רב קומות (מעל 29 מטר) התקנות מחייבות לוח חירום המוזן מגנרטור באספקה חלופית (תקנה 13(ג)) ובדיקה שנתית של תפקוד הגנרטור (תקנה 19(ב)(2)). לכן חובה להתקין גנרטור בכל מקרה.",
   "confidence": "medium",
   "note": "הגדרת בניין רב קומות נמדדת ממפלס הכניסה הקובעת ולא ממפלס הקרקע; ההבדל אינו משנה את התשובה המיועדת.",
   "serial": "08009",
   "status": "ai"
  },
  "31": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "כאשר המפסק הראשי מנותק, מכשיר הלולאה מודד את המסלול מופע-הארקה דרך האלקטרודה (TT) ומתקבל ערך גבוה (3Ω). כשהמפסק הראשי סגור והתקבל ערך נמוך בהרבה (0.3Ω), סביר שקיים במיתקן חיבור לא תקין (ליקוי בבידוד או חיבור) בין מוליך האפס למוליך הארקה, כך שזרם הבדיקה חוזר גם דרך מוליך האפס - מצב אסור ב-TT. כיול המכשיר או החלפת שנאי לא היו מסבירים הבדל התלוי במצב המפסק.",
   "confidence": "medium",
   "serial": "08010",
   "status": "ai"
  },
  "32": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "16(ב)",
     "quote": "גובה אמצעי הפעלה ידניים, כולל נתיכיים, יהיה בין 0.5 מטר ובין 2.0 מטרים מעל הרצפה;"
    }
   ],
   "explanation": "לפי תקנות התקנת לוחות, אמצעי הפעלה ידניים כולל נתיכים יותקנו בגובה שבין 0.5 ל-2.0 מטרים מעל הרצפה, כך שהגובה המרבי הוא 2.0 מטר (למעט מבטחי חברת החשמל).",
   "confidence": "high",
   "serial": "08011",
   "status": "ai"
  },
  "33": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "3(ג)",
     "quote": "כל חלק מתכתי נגיש של הבריכה ושל המיתקן הנמצא באזור 0, באזור 1 או באזור 2 יחובר באופן גלווני למערכת השוואת פוטנציאלים."
    },
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "1",
     "quote": "\"אזור 2\" - החלל בגובה 2.5 מטרים מעל לרצועת שטח ברוחב 1.5 מטרים מגבול אזור 1;"
    }
   ],
   "explanation": "אזור 1 משתרע 2 מטרים מסביב לשפת הבריכה, ואזור 2 עוד 1.5 מטרים מגבולו, כלומר עד 3.5 מטרים משפת הבריכה. הסולם (אזור 0/1), המעקה (2.8 מ', אזור 2) והחלונות (3.2 מ', אזור 2) נמצאים כולם בתחום האזורים, ולכן יש לחברם למערכת השוואת הפוטנציאלים - גם אם אינם קשורים לחשמל.",
   "confidence": "medium",
   "note": "החלונות אינם חלק מהבריכה או מהמיתקן במובן הצר; התשובה מבוססת על פרשנות שכל חלק מתכתי נגיש באזורים 0-2 יגושר.",
   "serial": "08012",
   "status": "ai"
  },
  "34": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "3(ג)",
     "quote": "כל חלק מתכתי נגיש של הבריכה ושל המיתקן הנמצא באזור 0, באזור 1 או באזור 2 יחובר באופן גלווני למערכת השוואת פוטנציאלים."
    }
   ],
   "explanation": "אזור 1 הוא עד 2 מטרים משפת הבריכה ואזור 2 עד 3.5 מטרים. המעקה (2.0 מ') והחלונות (3.0 מ') נמצאים בתחום אזורים 1-2, והסולם באזור 0/1, ולכן הבודק צודק לגבי כולם.",
   "confidence": "medium",
   "note": "כמו בשאלה הקודמת - פרשנות לגבי חלונות הבית.",
   "serial": "08012",
   "status": "ai"
  },
  "35": {
   "answer": 4,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "69",
     "quote": "מוגן מיתקן על ידי מפסק מגן כהגנה בלעדית, יהיה מפסק זה מותקן כמפסק ראשי או בטור עם מפסק ראשי וזרם ההפעלה הנומינלי שלו יהיה 0.03 אמפר לפחות."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "68(1)",
     "quote": "באתר בניה, בקרון מגורים, במבנה ארעי או במיתקן ארעי אחר;"
    }
   ],
   "explanation": "באתר בנייה מותר להשתמש במפסק מגן כהגנה בלעדית (תקנה 68(1)), והוא חייב להגן על המיתקן כולו - כמפסק ראשי או בטור לו (תקנה 69), כולל מעטפת הלוח הראשי עצמה. הלוח שנרכש הוא מכלול מאושר לפי ת\"י 61439-4 ואין לשנות את מבנהו, ולכן הפתרון הוא להתקין מפסק מגן בקופסה נפרדת במעלה הזינה, לפני הלוח הראשי. מפסקי המגן של השקעים אינם מגינים על כל המיתקן (3), ותוספת בתוך הלוח הקיים (1) משנה מכלול מאושר.",
   "confidence": "low",
   "note": "גם תשובה 1 תואמת לכאורה את לשון תקנה 69; הבחירה ב-4 נשענת על כך שאין לשנות לוח מאושר ועל הצורך להגן גם על הלוח עצמו.",
   "serial": "08013",
   "status": "ai"
  },
  "36": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "תוספת שניה",
     "quote": "| מפסקי מגן || אחת לשלושה חודשים לפחות || בדיקה באמצעות מכשיר בדיקה למפסקי מגן || חשמלאי בעל רישיון חשמלאי מעשי לפחות"
    },
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "תוספת שניה",
     "quote": "| לוחות ראשיים ומשניים || אחת לשנה לפחות ||"
    }
   ],
   "explanation": "התוספת השנייה לתקנות אתר בנייה קובעת: לחיצה על לחיץ הבדיקה אחת לשבוע (גם בידי מי שאינו חשמלאי), בדיקה במכשיר בדיקה אחת לשלושה חודשים בידי חשמלאי מעשי לפחות, ובדיקת לוחות (בידוד, רציפות הארקה, התנגדות אלקטרודה) אחת לשנה בידי חשמלאי בודק. רק תשובה 2 תואמת את כל שלושת הנתונים.",
   "confidence": "high",
   "serial": "08014",
   "status": "ai"
  },
  "37": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "9(1)",
     "quote": "(א) 0.030 אמפר בעבור בית תקע חד-מופעי לזרם של 16 אמפר או 32 אמפר במתח 230 וולט;\n:: (ב) 0.500 אמפר בעבור בית תקע חד-מופעי לזרם העולה על 32 אמפר או בית תקע תלת-מופעי;"
    }
   ],
   "explanation": "באתר בנייה בית תקע חייב בהגנה נוספת (תקנה 9), ללא קשר לתקינות לולאת התקלה. כשההגנה היא מפסק מגן: 30mA לבתי תקע חד-מופעיים 16/32A, ו-500mA לבתי תקע תלת-מופעיים או חד-מופעיים מעל 32A. תשובה 4 שגויה כי לבתי תקע תלת-מופעיים נדרש 0.5A ולא 0.03A.",
   "confidence": "high",
   "note": "תשובה 2 מנוסחת 'עד 32A' ללא ציון חד-מופעי; זו עדיין האפשרות התואמת.",
   "serial": "08015",
   "status": "ai"
  },
  "38": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "בחצרים חקלאיים התקנות מחייבות, נוסף לאיפוס או להארקת הגנה, מפסק פחת אחד לפחות להגנה על הקווים והמעגלים (בנוסח הישן 0.5A לפחות מפסק אחד; בנוסח תשפ\"ה 0.3A לקווים). כאשר השנאי והלוח הראשי נמצאים בתוך המבנה החקלאי והארקת השיטה מחוברת לפה\"פ שלו, הקטע שבין השנאי למפסק הפחת נמצא בתוך המבנה ואינו מוגן בפחת, כך שההגנה אינה יעילה למקרי תקלה בקטע זה. התצורה אינה אסורה במפורש (2), ונימוק כושר הניתוק (4) אינו רלוונטי.",
   "confidence": "low",
   "note": "השאלה נשענת על נוסח ישן של תקנה 3 (מפסק מגן 0.5A); בנוסח המעודכן (תשפ\"ה) הערכים שונים. הכוונה המדויקת של המחבר אינה ודאית.",
   "serial": "08016",
   "status": "ai"
  },
  "39": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(א)",
     "quote": "וחתכו יהיה לפחות כחתך מוליך האפס (N) הגדול ביותר היוצא מפס האפס או מהדק האפס."
    }
   ],
   "explanation": "מוליך האיפוס (בין PEN לפה\"פ) יהיה בחתך שאינו קטן מחתך מוליך האפס הגדול ביותר היוצא מפס האפס. מהלוח יוצאים מוליכי אפס בחתכים 25, 70, 35 ו-25 ממ\"ר (לפי הכבלים 3X50+25, 3X120+70, 3X70+35, 3X50+25), ולכן נדרש 70 ממ\"ר נחושת. 150 ממ\"ר הוא חתך כבל הזינה ואינו הקריטריון.",
   "confidence": "high",
   "serial": "08017",
   "status": "ai"
  },
  "40": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(א)",
     "quote": "וחתכו יהיה לפחות כחתך מוליך האפס (N) הגדול ביותר היוצא מפס האפס או מהדק האפס."
    }
   ],
   "explanation": "מוליכי האפס היוצאים: 10 (5X10), 16 (5X16), 25 (5X25) ו-16 (3X35+16) ממ\"ר. הגדול ביותר הוא 25 ממ\"ר, ולכן מוליך האיפוס יהיה 25 ממ\"ר נחושת לפחות. 35 ממ\"ר הוא אפס כבל הזינה ואינו הקריטריון לפי תקנה 40(א).",
   "confidence": "high",
   "note": "בתשובות נכתב 'מ\"מ' במקום 'ממ\"ר'.",
   "serial": "08017",
   "status": "ai"
  },
  "41": {
   "answer": 4,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(א)",
     "quote": "וחתכו יהיה לפחות כחתך מוליך האפס (N) הגדול ביותר היוצא מפס האפס או מהדק האפס."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "25(ה)",
     "quote": "היה מוליך הארקה מחומר שונה מחומר מוליכי המופעים, יהיה חתכו שווה ערך מבחינת המוליכות לנדרש"
    }
   ],
   "explanation": "מוליכי האפס היוצאים מהלוח: 16 ממ\"ר נחושת (3X35+16), 10 נחושת (5X10), 25 ממ\"ר אלומיניום (3X25 NA2XY) ו-4 נחושת (5X4). אלומיניום 25 ממ\"ר שקול במוליכותו לכ-16 ממ\"ר נחושת, ולכן מוליך האפס 'הגדול ביותר' שקול ל-16 ממ\"ר נחושת, ומוליך האיפוס מנחושת יהיה 16 ממ\"ר לפחות. 35 ו-50 מתייחסים לכבל הזינה, ו-25 מתעלם מכך שהאפס 25 הוא מאלומיניום.",
   "confidence": "medium",
   "note": "התשובה תלויה בהמרת אלומיניום 25 ממ\"ר לשקול נחושת (16 ממ\"ר); אם המחבר לא התכוון להמרה התשובה תהיה 25 (3). בתשובות נכתב 'מ\"מ' במקום 'ממ\"ר'.",
   "serial": "08017",
   "status": "ai"
  },
  "42": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "עמוד התאורה מחובר למערכת ההארקה של מבנה מאופס, כלומר לפוטנציאל מוליך ה-PEN, אך עומד מחוץ לאזור השוואת הפוטנציאלים של המבנה. פוטנציאל ה-PEN יכול לעלות ביחס לאדמה המרוחקת: בזמן קצר חד-מופעי ברשת המתח הגבוה (עליית פוטנציאל הארקת השיטה של השנאי), בנתק של מוליך האפס הראשי (מתח מופע עלול להופיע על ה-PEN), וגם בעבודה תקינה בשל מפל המתח שיוצר זרם האפס על מוליך ה-PEN. לכן כל התשובות נכונות.",
   "confidence": "medium",
   "serial": "08018",
   "status": "ai"
  },
  "43": {
   "answer": 2,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "38",
     "quote": "מותר להשתמש בהגנות האמורות בתקנה 37 במבנים נפרדים הניזונים על-ידי אותה רשת חלוקה."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(1)",
     "quote": "מותקן מפסק זרם אוטומטי הניתן לכיוונון, תאפשר עכבת לולאת התקלה Z<sub>I</sub> במקרה של קצר פיתוח זרם I<sub>K</sub> שיבטיח את הפסקתה של הזינה תוך חמש שניות לכל היותר;"
    }
   ],
   "calculation": "Ik = 230/0.65 ≈ 354 A > 1.5·200 = 300 A → הגנת הקצר של המפסק האלקטרוני תפעל עבור תקלות ברפת.",
   "explanation": "ברפת, זרם התקלה (כ-354A) גבוה מכוונון הניתוק המיידי (300A), ולכן הגנת ה-TT ברפת יכולה להתבסס על המפסק האלקטרוני. הבעיה היא לוח המפסק הראשי המתכתי שבגב ארון המונים, שאינו מוגן בשיטה תקינה. בניית גומחה עם הארקת יסוד ופה\"פ וביצוע איפוס יחיד בה מגינה על לוח המפסק הראשי, בעוד הרפת - מבנה נפרד - נשארת ב-TT (מותר לפי תקנה 38). תשובה 1 מתעלמת מלוח המפסק הראשי, תשובה 4 כוללת חישוב שגוי (23A), ותשובה 3 מתעלמת מכך שאיפוס דורש הארקת יסוד תקינה.",
   "confidence": "low",
   "note": "שאלה מורכבת; לא ברור מהתרשים כיצד מוארק לוח המפסק הראשי. ייתכן שהמחבר התכוון לתשובה אחרת.",
   "serial": "08019",
   "status": "ai"
  },
  "44": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "7(ד)",
     "quote": "הפס יותקן בגובה 1.80 מ' עד 2.40 מ' מהרצפה;"
    }
   ],
   "explanation": "הפס הותקן בגובה 2.0 מ', והרצפה הוגבהה ב-20 ס\"מ, כך שכעת הוא בגובה 1.80 מ' מהרצפה. התקנה מתירה גובה 1.80 עד 2.40 מ' מהרצפה (או 0.5 עד 2.4 מ' כשהפס מוגן מכנית), ולכן הגובה עדיין תקין.",
   "confidence": "high",
   "serial": "08020",
   "status": "ai"
  },
  "45": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "לוח המפסק הראשי המתכתי מרוחק מהמבנה ומחובר בתרשים בהארקה למערכת ההארקה של המבנה המאופס. בתקלה או בנתק PEN יופיע על גופו פוטנציאל מערכת ההארקה של המבנה, בעוד אדם העומד לידו נמצא על אדמה בפוטנציאל אחר - ואין השוואת פוטנציאלים בסביבתו. הפתרון הוא יצירת השוואת פוטנציאלים מקומית: אלקטרודות מסביב ללוח, מגושרות במוליך הארקה חשוף ומחוברות ללוח. ביצוע איפוס בלוח המפסק הראשי (1) אינו מותר ללא הארקת יסוד במקום, והשארת המצב כמות שהוא (2) אינה פותרת את בעיית מתח המגע.",
   "confidence": "low",
   "note": "אין תקנה מפורשת למקרה; התשובה מבוססת על עקרון השוואת הפוטנציאלים.",
   "serial": "08003",
   "status": "ai"
  },
  "46": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "5(א)",
     "quote": "מוליך ההארקה בקטע שבין טבעת הגישור לבין פס השוואת הפוטנציאלים יהיה מפלדה ובמידות מזעריות כנדרש בתקנה 3(א)(1) או (2), לפי הענין; המוליך יהיה שלם לכל אורכו ויותקן בתוך קירות המבנה;"
    },
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "7(א)",
     "quote": "פס השוואת הפוטנציאלים יותקן בתוך מבנה, על קיר או בלוח חשמל"
    }
   ],
   "explanation": "מוליך ההארקה בין טבעת הגישור לפה\"פ חייב להיות מפלדה (פס 100 ממ\"ר או מוט 10 מ\"מ), שלם לכל אורכו ומחובר לטבעת בריתוך באורך 3 ס\"מ לפחות; הפה\"פ חייב להיות בתוך המבנה. לכן יש לחשוף את הפלח ולרתך אליו פלח חדש שיגיע לפה\"פ כמתוכנן. פה\"פ מחוץ למבנה (1) ומוליך 25 ממ\"ר במקום הפלח (2) אינם עומדים בדרישות, והארקת צנרת מים אינה תחליף להארקת יסוד (3).",
   "confidence": "medium",
   "serial": "08021",
   "status": "ai"
  },
  "47": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "12(ב)",
     "quote": "עכבת (אימפדנס) לולאת התקלה תימדד דרך הארקת היסוד כשזו מנותקת מפס השוואת הפוטנציאלים."
    }
   ],
   "explanation": "תקנה 12(ב) לתקנות הארקות יסוד קובעת במפורש שעכבת לולאת התקלה תימדד דרך הארקת היסוד כשזו מנותקת מפס השוואת הפוטנציאלים, כך שהמדידה משקפת את הארקת היסוד בלבד ולא מסלולים מקבילים (צנרת מים, איפוס וכד'). חיבור מסלולים נוספים לפס בזמן המדידה (1, 3, 4) מעוות את התוצאה.",
   "confidence": "high",
   "serial": "08022",
   "status": "ai"
  },
  "48": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "29(א)",
     "quote": "באתרים רפואיים מקבוצות 1 ו-2, יש למנוע היווצרות חשמל סטטי, באחד או יותר מאמצעים אלה:\n:: (1) שמירה על לחות יחסית של האוויר העולה על 50%;\n:: (2) התקנת רצפה מוליכה חשמל סטטי כמפורט בתוספת החמישית."
    }
   ],
   "explanation": "תקנה 29(א) מחייבת באתרים רפואיים מקבוצות 1 ו-2 למנוע חשמל סטטי באחד או יותר מהאמצעים: לחות יחסית העולה על 50% או רצפה מוליכה חשמל סטטי. לכן 'או' ולא 'וגם' (2), והלחות צריכה לעלות על 50% ולא להיות נמוכה ממנו (1, 4). התקנה אינה מחייבת סוג חומר מסוים (עץ/אפוקסי).",
   "confidence": "high",
   "serial": "08023",
   "status": "ai"
  },
  "49": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "4(ה)",
     "quote": "מוליך המותקן באתר רפואי מקבוצה 1 או 2 יהיה מנחושת בלבד."
    }
   ],
   "explanation": "NA2XY הוא כבל עם מוליכי אלומיניום. לפי תקנה 4(ה) לתקנות האתרים הרפואיים, מוליך המותקן באתר רפואי מקבוצה 1 או 2 יהיה מנחושת בלבד, ללא חריגים לפי חתך או הזנה משנאי מבדל, ולכן אסור להתקין כבלים אלה.",
   "confidence": "high",
   "serial": "08024",
   "status": "ai"
  },
  "50": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "8(4)",
     "quote": "לא יותקנו בו מעל 3 שנאים;"
    }
   ],
   "explanation": "תקנה 8(4) לתקנות מיתקן חשמלי ציבורי בבניין רב קומות קובעת שבחדר חשמל המשמש שנאי לא יותקנו יותר מ-3 שנאים.",
   "confidence": "high",
   "serial": "08025",
   "status": "ai"
  },
  "51": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "1 (הגדרת אזור 1)",
     "quote": "\"אזור 1\" - החלל מעל אזור 0 עד לתקרת החדר או עיגול שמרכזו בראש המקלחת, ברדיוס של 60 ס\"מ, עד לתקרת החדר;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ו)",
     "quote": "מותר להתקין באזור ציוד חשמלי כמפורט להלן בלבד:\n:: (1) באזור 1, מכשיר לחימום מים;\n:: (2) באזור 2, כאמור בפסקה (1) וכן מנורות מסוג II;"
    }
   ],
   "explanation": "החלל שמעל אגן המקלחת, עד תקרת החדר, הוא אזור 1 ללא קשר לגובה. באזור 1 מותר להתקין רק מכשיר לחימום מים; מנורות (מסוג II) מותרות רק מאזור 2 והלאה. לכן אסור להתקין את גוף התאורה בתוך המקלחת בכל מקרה - דרגת הגנה IPX5X או הזנה במתח נמוך מאוד אינן מתירות זאת לפי התקנות.",
   "confidence": "medium",
   "note": "התקנות הישראליות אינן כוללות חריג SELV לאזור 1 כמו ב-IEC 60364-7-701.",
   "serial": "08026",
   "status": "ai"
  },
  "52": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ו)(1)",
     "quote": "באזור 1, מכשיר לחימום מים;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "34",
     "quote": "למכשיר חימום המותקן בחדר אמבטיה או במקלחת יותקן מפסק מחוץ לחדר וקרוב ככל האפשר אל הכניסה אליו;"
    }
   ],
   "explanation": "מכשיר לחימום מים בגובה 2.6 מ' בתוך חלל המקלחת נמצא באזור 1, והתקנה 19(ו)(1) מתירה במפורש מכשיר לחימום מים באזור 1 (בדרגת הגנה IPX5X לפחות, עם מפסק מחוץ לחדר ומפסק מגן לפי 19(ח)). לכן מותר להתקינו, ואין צורך בתקרה מפרידה או במתח נמוך מאוד.",
   "confidence": "high",
   "serial": "08026",
   "status": "ai"
  },
  "53": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "1 (הגדרת אזור 1)",
     "quote": "\"אזור 1\" - החלל מעל אזור 0 עד לתקרת החדר או עיגול שמרכזו בראש המקלחת, ברדיוס של 60 ס\"מ, עד לתקרת החדר;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ו)",
     "quote": "מותר להתקין באזור ציוד חשמלי כמפורט להלן בלבד:\n:: (1) באזור 1, מכשיר לחימום מים;"
    }
   ],
   "explanation": "אזור 1 משתרע מעל אגן המקלחת עד תקרת החדר, ולכן גם בגובה 3.5 מ' בתוך המקלחת הנקודה באזור 1. באזור 1 מותר רק מכשיר לחימום מים, ולכן אסור להתקין את גוף התאורה בכל מקרה.",
   "confidence": "medium",
   "serial": "08026",
   "status": "ai"
  },
  "54": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "16(ב)",
     "quote": "גובה אמצעי הפעלה ידניים, כולל נתיכיים, יהיה בין 0.5 מטר ובין 2.0 מטרים מעל הרצפה;"
    }
   ],
   "explanation": "הנמכת הרצפה ב-40 ס\"מ מעלה את הלוח ל-2.4 מ' מעל הרצפה. התקנה מגבילה את גובה אמצעי ההפעלה הידניים (כולל נתיכים) ל-2.0 מ' לכל היותר - כולם, ולא רק המפסק הראשי והפחת. הדרישה חלה על אמצעי ההפעלה ולא על הלוח כולו.",
   "confidence": "high",
   "serial": "08028",
   "status": "ai"
  },
  "55": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "16(ב)",
     "quote": "גובה אמצעי הפעלה ידניים, כולל נתיכיים, יהיה בין 0.5 מטר ובין 2.0 מטרים מעל הרצפה;"
    }
   ],
   "explanation": "1.80 + 0.40 = 2.20 מ' מעל הרצפה. כל אמצעי ההפעלה הידניים בלוח חייבים להיות עד 2.0 מ', ולכן יש להנמיך את כל אמצעי ההפעלה (ולא רק מפסק ראשי ופחת, ולא בהכרח את הלוח כולו).",
   "confidence": "high",
   "serial": "08028",
   "status": "ai"
  },
  "56": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "16(ב)",
     "quote": "גובה אמצעי הפעלה ידניים, כולל נתיכיים, יהיה בין 0.5 מטר ובין 2.0 מטרים מעל הרצפה;"
    }
   ],
   "explanation": "2.00 + 0.20 = 2.20 מ' מעל הרצפה. הגובה נמדד מהרצפה (לא מהתקרה), והמרבי לאמצעי הפעלה ידניים הוא 2.0 מ'; לכן יש להנמיך את כל אמצעי ההפעלה בלוח לגובה של 2 מ' לכל היותר. אין דרישה ל-1.8 מ' (1).",
   "confidence": "high",
   "serial": "08028",
   "status": "ai"
  },
  "57": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "57(א)(1)",
     "quote": "מ-1.5 מגאום, כאשר הבדיקה היא בדיקת הפעלה;"
    }
   ],
   "explanation": "בדיקה לקראת הגדלת חיבור והפעלת לוח חדש היא בדיקת הפעלה, ובה התנגדות הבידוד בין מוליך לגוף מוארק לא תפחת מ-1.5 מגאום. 0.9MΩ נמוך מכך ולכן אינו עומד בדרישה. 0.25MΩ הוא הערך לבדיקה תקופתית.",
   "confidence": "high",
   "serial": "08029",
   "status": "ai"
  },
  "58": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "57(א)(1)",
     "quote": "מ-1.5 מגאום, כאשר הבדיקה היא בדיקת הפעלה;"
    }
   ],
   "explanation": "בבדיקת הפעלה (לוח משרדים חדש במסגרת הגדלת חיבור) נדרשת התנגדות בידוד של 1.5 מגאום לפחות. התוצאה 1.6MΩ עומדת בדרישה. 0.25MΩ הוא ערך הבדיקה התקופתית, ואין דרישה ל-1 או 2 מגאום.",
   "confidence": "high",
   "serial": "08029",
   "status": "ai"
  },
  "59": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "35",
     "quote": "(א) מותקן דוד לחימום מים בהתקנה קבועה במיתקן ביתי, תותקן מנורת סימון במקום הנראה לעין; המנורה תעיד על קיומו או העדרו של מתח הזינה במעגל הדוד, אחרי המפסק.\n: (ב) על אף האמור בתקנה 31(ב), מותר שהמפסק לדוד כאמור לא יהיה בטווח ראייה ממנו."
    }
   ],
   "explanation": "תקנה 35 לתקנות המעגלים הסופיים פוטרת דוד לחימום מים במיתקן ביתי מהדרישה של תקנה 31(ב) למפסק בטווח ראייה או ניתן לנעילה, ולכן אין צורך במנתק נוסף ליד הדוד. עם זאת חובה להתקין מנורת סימון במקום נראה לעין, המעידה על המתח במעגל הדוד אחרי אמצעי המיתוג (כאן - אחרי המגען). תשובות 3 ו-4 מחילות את 31(ב) שאינה חלה על דוד ביתי.",
   "confidence": "medium",
   "serial": "08030",
   "status": "ai"
  },
  "60": {
   "answer": 4,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(ג)",
     "quote": "על אף האמור בתקנה 10 לא יותקן, בנוסף לחיבור לפי תקנת משנה (א), כל חיבור אחר בתוך המבנה בין מוליך האפס (N) לבין מוליך הארקה."
    }
   ],
   "explanation": "השלט 'איפוס יחיד במבנה' מעיד שהזנת חברת החשמל היא TN-C-S. בחדר הגנרטור קיים שלט 'הארקת שיטה של הגנרטור', כלומר לגנרטור הארקת שיטה עצמאית (חיבור N-PE בגנרטור). כדי שלא יהיו שני חיבורי N-PE במקביל, יש לנתק את מוליך האפס במעבר בין המקורות - מפסק מחלף ארבע-קוטבי. בהזנת הגנרטור מוליכי N ו-PE נפרדים מהגנרטור - TN-S.",
   "confidence": "medium",
   "serial": "08031",
   "status": "ai"
  },
  "61": {
   "answer": 3,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "39(א)",
     "quote": "לא ישתמש אדם באיפוס במבנה אשר אין בו הארקת יסוד בהתאם לתקנות הארקות יסוד."
    }
   ],
   "explanation": "השלט 'הארקת שיטה של הגנרטור' על חיבור בפס הארקה הראשי מעיד שנקודת האפס של הגנרטור מחוברת לפס ההארקה של המבנה. אם מערכת ההחלפה תלת-קוטבית, מוליך האפס של חברת החשמל רציף עם אפס הגנרטור, ולכן גם אפס הרשת מחובר לפס ההארקה - כלומר בוצע בפועל איפוס במבנה ישן ב-TT ללא השוואת פוטנציאלים, שאינו מקיים את תנאי האיפוס (תקנה 39). התיקון: הארקת שיטה עצמאית לגנרטור, נפרדת ממערכת ההארקה של המבנה. במערכת ארבע-קוטבית הארקת השיטה של הגנרטור נחוצה ואין להסירה (2), והיא אינה מעידה על איפוס בהזנת ח\"ח (1).",
   "confidence": "low",
   "note": "שאלה פרשנית; התשובה מבוססת על ההיגיון של אי-יצירת חיבור N-PE במבנה שאינו מאופס.",
   "serial": "08032",
   "status": "ai"
  },
  "62": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "22(ב)",
     "quote": "הגנה כאמור תתאים לתנאי המקום ותוצב בגובה 1.80 מטרים לפחות מפני הקרקע או הרצפה;"
    }
   ],
   "explanation": "לפי תקנה 22 לתקנות התקנת כבלים, כבל החייב בהגנה מכנית יוגן בצינור מתכת, צינור פלסטיק קשיח או כיסוי מגן קשיח, וההגנה תוצב עד גובה 1.80 מ' לפחות מפני הקרקע. גובה 2.2 מ' של הלוח אינו משנה את הדרישה המזערית.",
   "confidence": "high",
   "serial": "08033",
   "status": "ai"
  },
  "63": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "22",
     "quote": "(1) צינור מתכת, ובלבד שיעמוד בהוראות תקנה 6;\n:: (2) צינור פלסטיק קשיח;\n:: (3) כיסוי מגן קשיח אחר.\n: (ב) הגנה כאמור תתאים לתנאי המקום ותוצב בגובה 1.80 מטרים לפחות מפני הקרקע או הרצפה; היתה ההגנה עשויה חומר פלסטיק יהיה החומר עמיד לקרינה אולטרה סגולית."
    }
   ],
   "explanation": "התקנה מתירה שלוש צורות הגנה - צינור מתכת, צינור פלסטיק קשיח או כיסוי מגן קשיח אחר - עד גובה 1.80 מ' לפחות, וכשההגנה מפלסטיק היא תהיה עמידה לקרינה UV. רק תשובה 4 משקפת זאת; ההגנה אינה חייבת להיות ממתכת בלבד, והגובה הנדרש הוא 1.8 מ' ולא 2.0.",
   "confidence": "high",
   "serial": "08033",
   "status": "ai"
  },
  "64": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "2(ג)",
     "quote": "על אף האמור בתקנת משנה (ב), רשאי אדם שאינו חשמלאי לבצע עבודות מכניות כגון חפירה והנחה של כבל ובלבד שהוא פועל לפי הוראותיו של חשמלאי ובפיקוחו הצמוד."
    }
   ],
   "explanation": "אדם שאינו חשמלאי רשאי לחפור ולהניח כבל רק לפי הוראות חשמלאי ובפיקוחו הצמוד. כאן החשמלאי עזב את המקום, ולכן הקבלן לא היה מוסמך להניח את הכבל ולכסותו. תוכנית כתובה (1) או כבל בודד (2) אינם תחליף לפיקוח צמוד, ותשובה 4 עונה 'כן' למרות שהפיקוח לא התקיים.",
   "confidence": "medium",
   "serial": "08034",
   "status": "ai"
  },
  "65": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "34(1)",
     "quote": "בקרקע סלעית - 60 ס\"מ;"
    },
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "36",
     "quote": "בתום ההנחה יכסה המתקין את הכבל בשכבת חול נוספת בעובי של 5 ס\"מ לפחות; מעל שכבת החול ימלא המתקין את התעלה באדמה עד לפני הקרקע."
    },
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "36(ב)",
     "quote": "בעומק של 25 ס\"מ לפחות מתחת לפני הקרקע, סרט אזהרה כמפורט בתוספת השניה; תעלה שרוחבה עולה על 40 ס\"מ יונח בה סרט אזהרה נוסף לכל 40 ס\"מ נוספים או חלק מהם."
    }
   ],
   "explanation": "בקרקע סלעית עומק ההטמנה המזערי הוא 60 ס\"מ, תחתית התעלה מרופדת ב-5 ס\"מ חול (תקנה 35), הכבל מכוסה ב-5 ס\"מ חול נוספים והתעלה ממולאת באדמה (תקנה 36(א)). סרט אזהרה מונח בעומק 25 ס\"מ לפחות, ובתעלה רחבה מ-40 ס\"מ - סרט נוסף לכל 40 ס\"מ. שני החשמלאים צודקים.",
   "confidence": "high",
   "serial": "08035",
   "status": "ai"
  },
  "66": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "36(ב)",
     "quote": "יניח המתקין, לכל אורך הכבל, בעומק של 25 ס\"מ לפחות מתחת לפני הקרקע, סרט אזהרה"
    }
   ],
   "explanation": "טענות החשמלאי הצעיר תואמות את תקנות 34-36. החשמלאי הוותיק ציין עומק של 35 ס\"מ לסרט האזהרה, בעוד שהתקנה קובעת 25 ס\"מ לפחות - הנתון שהוצג כדרישה אינו נכון, ולכן רק הצעיר צודק.",
   "confidence": "medium",
   "note": "עומק 35 ס\"מ עומד טכנית בדרישת 'לפחות 25 ס\"מ'; השאלה כנראה בודקת את זיהוי הערך 25 ס\"מ.",
   "serial": "08035",
   "status": "ai"
  },
  "67": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "34(2)",
     "quote": "באדמה או בחול - 80 ס\"מ;"
    }
   ],
   "explanation": "בקרקע חולית העומק המזערי הוא 80 ס\"מ ולא 60 ס\"מ (60 ס\"מ מותר רק בקרקע סלעית), ולכן הצעיר טועה. טענת הוותיק לגבי סרט האזהרה (25 ס\"מ, סרט נוסף לכל 40 ס\"מ רוחב) תואמת את תקנה 36(ב). רק הוותיק צודק.",
   "confidence": "high",
   "serial": "08035",
   "status": "ai"
  },
  "68": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "2(3)",
     "quote": "מקור זינה למתח בטיחות נמוך מאוד (SELV) או להפרד מגן ימוקם מחוץ לאזור 0, אזור 1 ואזור 2."
    }
   ],
   "explanation": "תקנות הבריכות מבוססות על מתח בטיחות נמוך מאוד (SELV) המוזן משנאי מבדל בטיחותי, הממוקם מחוץ לאזורי הבריכה. ELV כללי, DELV ו-'SLV' אינם המונחים הנדרשים.",
   "confidence": "high",
   "serial": "08038",
   "status": "ai"
  },
  "69": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "בשיטת 'נורות כבויות' כל נורה מחוברת בין מופע הגנרטור למופע המקביל ברשת (על פני המפסק). כאשר מתח, תדר וזווית המופע של הגנרטור והרשת זהים, אין מתח על הנורות והן כבויות - זה הרגע הנכון לסגירת המפסקים. נורות דולקות או מהבהבות מעידות על הפרש מופע או תדר.",
   "confidence": "high",
   "serial": "08039",
   "status": "ai"
  },
  "70": {
   "answer": 4,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(ג)",
     "quote": "על אף האמור בתקנה 10 לא יותקן, בנוסף לחיבור לפי תקנת משנה (א), כל חיבור אחר בתוך המבנה בין מוליך האפס (N) לבין מוליך הארקה."
    }
   ],
   "explanation": "המבנה מוזן משנאי על עמוד ומאופס בכניסה - TN-C-S בהזנת חברת החשמל. במפסק מחלף תלת-קוטבי האפס משותף לשני המקורות, ולכן הארקת שיטה ייעודית בגנרטור (חיבור N-PE נוסף) יוצרת חיבור אפס-הארקה כפול האסור לפי תקנה 40(ג); יש להסירה, והגנרטור יוארק דרך האיפוס היחיד. בהזנת הגנרטור, הנמצא בתוך המבנה, N ו-PE נפרדים - TN-S. תשובה 2 מציעה גם להסיר את הארקת השיטה וגם לעבור לארבעה קטבים, מה שישאיר את הגנרטור ללא הארקת שיטה.",
   "confidence": "medium",
   "serial": "08040",
   "status": "ai"
  },
  "71": {
   "answer": 4,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(ג)",
     "quote": "על אף האמור בתקנה 10 לא יותקן, בנוסף לחיבור לפי תקנת משנה (א), כל חיבור אחר בתוך המבנה בין מוליך האפס (N) לבין מוליך הארקה."
    }
   ],
   "explanation": "בהזנת ח\"ח המבנה מאופס - TN-C-S. כאשר נדרשת הארקת שיטה ייעודית לגנרטור, יש לנתק את מוליך האפס במעבר בין המקורות כדי שלא ייווצר חיבור N-PE נוסף במקביל לאיפוס - כלומר להחליף למפסק מחלף ארבע-קוטבי. בהזנת הגנרטור השיטה TN-S. תשובה 2 (הסרת הארקת השיטה וגם מעבר לארבעה קטבים) תשאיר את הגנרטור צף.",
   "confidence": "medium",
   "serial": "08041",
   "status": "ai"
  },
  "72": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "השנאי בתוך המבנה, ולכן ממנו מוליכי N ו-PE נפרדים - TN-S בהזנת ח\"ח. לגנרטור הארקת שיטה ייעודית (חיבור N-PE בחדר הגנרטור), ולכן גם בהזנתו TN-S. כדי שלא יהיו שני חיבורי N-PE מקבילים דרך מוליך אפס משותף, נדרשת מערכת החלפה ארבע-קוטבית המנתקת גם את האפס.",
   "confidence": "medium",
   "serial": "08042",
   "status": "ai"
  },
  "73": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "הזנה משנאי הקיים במבנה - TN-S. לגנרטור על הגג הארקת שיטה ייעודית (N-PE בחדר הגנרטור), כך שגם בהזנתו TN-S. עם מפסק מחלף תלת-קוטבי ייווצרו שני חיבורי אפס-הארקה במקביל, ולכן יש להחליף למפסק מחלף ארבע-קוטבי, ואין להסיר את הארקת השיטה של הגנרטור.",
   "confidence": "medium",
   "serial": "08043",
   "status": "ai"
  },
  "74": {
   "answer": 4,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "39(א)",
     "quote": "לא ישתמש אדם באיפוס במבנה אשר אין בו הארקת יסוד בהתאם לתקנות הארקות יסוד."
    }
   ],
   "explanation": "המבנה ישן, מוארק באלקטרודות ללא השוואת פוטנציאלים (TT). אם אפס הגנרטור יחובר לפס ההארקה הראשי והמחלף תלת-קוטבי, גם אפס חברת החשמל יחובר דרכו לפס ההארקה, כלומר ייווצר בפועל TN-C-S בהזנת ח\"ח (במבנה שאינו עומד בתנאי האיפוס) ו-TN-S בהזנת הגנרטור. הפתרון המוצע בתשובה 4 - הארקת שיטה עצמאית לגנרטור, מופרדת מהארקת המבנה - מבטל את החיבור N-PE במבנה ומשאיר את המבנה ב-TT. תשובה 2 מתארת TT בהזנת ח\"ח, שאינו המצב שייווצר בתכנון המתואר.",
   "confidence": "low",
   "note": "שאלה פרשנית; ייתכן שהמחבר ראה גם בתשובה 2 פתרון סביר.",
   "serial": "08044",
   "status": "ai"
  },
  "75": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "המבנה מאופס (TN-C-S בהזנת ח\"ח) והמחלף ארבע-קוטבי, כך שאפס חברת החשמל ואפס הגנרטור אינם מחוברים זה לזה. לגנרטור דרושה הארקת שיטה משלו - החיבור בין פס האפס של הגנרטור לפה\"פ מספק אותה, וגוף הגנרטור מוארק לאותו פה\"פ (TN-S בהזנת הגנרטור). בכל רגע קיים רק חיבור N-PE פעיל אחד במעגל הפעיל, ולכן התכנון תקין. הסרת אחד החיבורים (1, 2) תשאיר מקור ללא הארקת שיטה, והגנרטור הצמוד למבנה אינו צריך להיות מחוץ לתחום השפעת ההארקה (3).",
   "confidence": "medium",
   "serial": "08045",
   "status": "ai"
  },
  "76": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "במפסק מחלף ארבע-קוטבי לגנרטור הארקת שיטה עצמאית: אפס הגנרטור מחובר לפה\"פ שעל הגג, שהוא חלק ממערכת ההארקה וההשוואה של המבנה, וגוף הגנרטור מחובר לפס ההארקה הראשי של אותה מערכת. מנקודת הארקת השיטה ואילך מוליכי האפס וההארקה נפרדים - TN-S.",
   "confidence": "medium",
   "serial": "08046",
   "status": "ai"
  },
  "77": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "המבנה מאופס - TN-C-S בהזנת ח\"ח. הארקת השיטה של הגנרטור מחוברת לאלקטרודה עצמאית מחוץ לתחום השפעת הארקת המבנה, בעוד גופי המתכת (כולל גוף הגנרטור) מוארקים למערכת ההארקה של המבנה - מכאן שבהזנת הגנרטור השיטה היא TT. מכיוון שגוף הגנרטור מחובר להארקת המבנה אך נמצא מחוץ לאזור השוואת הפוטנציאלים שלו, יש לבצע השוואת פוטנציאלים בסביבת הגנרטור. גישור האלקטרודה המקומית לפה\"פ (1, 3) היה הופך את השיטה לאחרת וסותר את הדרישה להארקה עצמאית.",
   "confidence": "low",
   "note": "שאלה פרשנית מתוך סדרת שאלות גנרטור; יש לאמת.",
   "serial": "08047",
   "status": "ai"
  },
  "78": {
   "answer": 2,
   "basis": [
    "professional"
   ],
   "explanation": "המבנה ישן ומוארק באלקטרודות (TT). חיבור הארקת השיטה של הגנרטור לפס ההארקה של המבנה במחלף תלת-קוטבי יחבר גם את אפס הרשת לפס ההארקה - איפוס לא מותר. לכן נדרשת הארקת שיטה עצמאית לגנרטור, נפרדת מהמבנה (טענה 2). הגנרטור ממוקם מחוץ למבנה ומחוץ לתחום השפעת הארקתו, ולכן נדרשת השוואת פוטנציאלים סביבו (טענה 3). החלפה למחלף ארבע-קוטבי אינה הכרחית 'בכל מקרה' כאשר הארקת השיטה של הגנרטור עצמאית ונפרדת מהארקת ההגנה.",
   "confidence": "low",
   "note": "שאלה פרשנית; עקבית עם התשובות לשאלות 61 ו-74.",
   "serial": "08048",
   "status": "ai"
  },
  "79": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "1 (הגדרת אזור 2)",
     "quote": "\"אזור 2\" - החלל שנתחם בין אזורים \"0\" או \"1\" לבין שטח שבמרחק אופקי של 60 סנטימטרים, או עד קיר או מחיצה קבועה אחרת, לפי הקרוב יותר, עד לגובה של 2.25 מטרים;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ב), 19(ו)(2)",
     "quote": "באזור 2 - IPX4X;"
    }
   ],
   "explanation": "גוף התאורה נמצא 40 ס\"מ אופקית מקצה המקלחת ובגובה 2.10 מ' (מתחת ל-2.25 מ'), כלומר באזור 2. באזור 2 מותרות מנורות מסוג II בלבד (תקנה 19(ו)(2)), והציוד חייב בדרגת הגנה IPX4X לפחות (תקנה 19(ב)). שני התנאים נדרשים יחד.",
   "confidence": "high",
   "serial": "08052",
   "status": "ai"
  },
  "80": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "1 (הגדרת אזור 1)",
     "quote": "\"אזור 1\" - החלל מעל אזור 0 עד לתקרת החדר או עיגול שמרכזו בראש המקלחת, ברדיוס של 60 ס\"מ, עד לתקרת החדר;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ו)(1)",
     "quote": "באזור 1, מכשיר לחימום מים;"
    }
   ],
   "explanation": "לפי ההגדרה בתקנות, אזור 1 משתרע מעל אגן המקלחת עד תקרת החדר, ולכן גוף תאורה מעל המקלחת בגובה 3 מ' נמצא באזור 1. באזור 1 מותר להתקין מכשיר לחימום מים בלבד, ולכן אסור להתקין בו גוף תאורה בכל מקרה.",
   "confidence": "medium",
   "note": "בתרשים האזור מסומן עד 2.5 מ', אך לפי ההגדרה בתקנות אזור 1 מגיע עד התקרה.",
   "serial": "08053",
   "status": "ai"
  },
  "81": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "1 (הגדרת אזור 2)",
     "quote": "\"אזור 2\" - החלל שנתחם בין אזורים \"0\" או \"1\" לבין שטח שבמרחק אופקי של 60 סנטימטרים, או עד קיר או מחיצה קבועה אחרת, לפי הקרוב יותר, עד לגובה של 2.25 מטרים;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "27",
     "quote": "מנורה בחדר אמבטיה או במקלחת, תהיה מוגנת בפני חדירת רטיבות בהתאם לתנאים במקום ההתקנה."
    }
   ],
   "explanation": "גוף התאורה נמצא מחוץ לתחום המקלחת (40 ס\"מ אופקית מקצה המקלחת) ובגובה 2.80 מ', מעל הגובה של 2.25 מ' שבו מסתיימים אזורים 2 ו-3. לכן אינו נמצא באף אחד מהאזורים, וחלה עליו רק הדרישה הכללית של תקנה 27 - הגנה בפני רטיבות בהתאם לתנאי המקום. אין חובה לסוג II (3), אך גם אין להתקינו 'בכל מקרה' ללא התאמה לתנאים (2).",
   "confidence": "medium",
   "serial": "08054",
   "status": "ai"
  },
  "82": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "1 (הגדרת אזור 3)",
     "quote": "\"אזור 3\" - החלל הנתחם בין אזור \"2\" לבין שטח שבמרחק אופקי של 2.40 מטרים, או עד לקיר או למחיצה קבועה אחרת, לפי הקרוב יותר, עד לגובה של 2.25 מטרים;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ד)",
     "quote": "באזורים 1, 2 ו-3 לא יותקנו מפסקים, למעט מפסקים המופעלים באמצעות פתיל משיכה העשוי חומר מבדד."
    }
   ],
   "calculation": "גבול אזור 3 = 0.60 מ' (אזור 2) + 2.40 מ' = 3.00 מ' מקצה המקלחת; 2.60 מ' < 3.00 מ' → המפסק באזור 3.",
   "explanation": "אזור 2 משתרע 60 ס\"מ מקצה המקלחת ואזור 3 עוד 2.40 מ' מעבר לו, כלומר עד 3.0 מ' מקצה המקלחת. מפסק במרחק 2.6 מ' נמצא באזור 3, ובאזורים 1, 2 ו-3 אסור להתקין מפסקים (פרט למפסק פתיל משיכה מבודד). דרגת הגנה או סוג II אינם מתירים זאת.",
   "confidence": "high",
   "note": "בתשובה 4 נכתב 'האזור' במקום 'באזור'.",
   "serial": "08055",
   "status": "ai"
  },
  "83": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "1 (הגדרת אזור 3)",
     "quote": "\"אזור 3\" - החלל הנתחם בין אזור \"2\" לבין שטח שבמרחק אופקי של 2.40 מטרים, או עד לקיר או למחיצה קבועה אחרת, לפי הקרוב יותר, עד לגובה של 2.25 מטרים;"
    }
   ],
   "calculation": "גבול אזור 3 = 0.60 + 2.40 = 3.00 מ' מקצה המקלחת; 3.10 מ' > 3.00 מ' → המפסק מחוץ לאזורים.",
   "explanation": "המפסק נמצא 3.1 מ' מקצה המקלחת, כלומר מחוץ לאזור 3 (המסתיים 3.0 מ' מהמקלחת). לכן איסור המפסקים של תקנה 19(ד) אינו חל, ומותר להתקינו בתנאי שיתאים לתנאי המקום. אין דרישה ספציפית ל-IPX1X (דרישת אזור 3) או לסוג II.",
   "confidence": "high",
   "serial": "08056",
   "status": "ai"
  },
  "84": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ד)",
     "quote": "באזורים 1, 2 ו-3 לא יותקנו מפסקים, למעט מפסקים המופעלים באמצעות פתיל משיכה העשוי חומר מבדד."
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ב), 19(ו)(2)",
     "quote": "באזור 2, כאמור בפסקה (1) וכן מנורות מסוג II;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "29(ב)",
     "quote": "למנורה קבועה המצויידת במפסק על גופה, יותקן מפסק נוסף קבוע מחוצה לה;"
    }
   ],
   "explanation": "גוף התאורה בגובה 1.80 מ' ו-40 ס\"מ מקצה המקלחת נמצא באזור 2, ולכן יהיה מסוג II ובדרגת הגנה IPX4X לפחות, ומפסק פתיל המשיכה יהיה מחומר מבדד (תקנה 19). בנוסף, תקנה 29(ב) קובעת שלמנורה קבועה שיש מפסק על גופה יותקן מפסק נוסף קבוע מחוצה לה; מאחר שבאזורים 1-3 אסור להתקין מפסק רגיל, המפסק הנוסף יותקן מחוץ לאזורים - בפועל מחוץ לחדר המקלחת. לכן נדרשים כל התנאים שבתשובה 4.",
   "confidence": "medium",
   "note": "נוסף על כך נדרש מפסק מגן 30mA לפי תקנה 19(ח) אלא אם הציוד קבוע מסוג II. המפסק הנוסף יכול להיות גם בחדר עצמו אם הוא מחוץ לאזור 3.",
   "serial": "08057",
   "status": "ai"
  },
  "85": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "לפי חוק התקנים, התשי\"ג-1953, משהוכרז תקן כתקן רשמי, אסור לייצר, למכור, לייבא, לייצא או להשתמש במצרך (או בתהליך) שאינו מתאים לדרישות התקן הרשמי. לכן כל האיסורים המנויים בתשובות 1-3 חלים, והתשובה היא 'כל התשובות נכונות'.",
   "confidence": "medium",
   "note": "חוק התקנים אינו בתיקיית המקורות; התשובה מבוססת על הידע הכללי בהוראת סעיף 9 לחוק ולא על ציטוט שנקרא.",
   "serial": "08058",
   "status": "ai"
  },
  "86": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "לפי חוק התקנים, השר (כיום שר הכלכלה) מכריז על תקן ישראלי, כולו או חלקו, כתקן רשמי, וההכרזה מתפרסמת ברשומות; רק אז התקן מחייב את כלל הציבור. מכון התקנים מכין ומפרסם תקנים ישראליים אך אינו מכריז על תקן רשמי.",
   "confidence": "medium",
   "note": "הנוסח המדויק של חוק התקנים לא נקרא כאן; התשובה מבוססת על ידע כללי.",
   "serial": "08059",
   "status": "ai"
  },
  "87": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "התאמה לתקן מוכחת באמצעות תעודת בדיקה ממעבדה מאושרת לפי חוק התקנים (כגון מכון התקנים או מעבדה מוסמכת שאושרה לכך). הצהרת יצרן או תעודה ממעבדה 'כלשהי' אינן מספיקות, ומהנדס-בודק סוג 3 בודק מיתקנים ולא מוצרים.",
   "confidence": "medium",
   "serial": "08060",
   "status": "ai"
  },
  "88": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ט)",
     "quote": "לא ישתמשו באזורים 0, 1, 2 ו-3 בחיבור באמצעות תקע מיטלטל או במכשיר אשר בפתיל הזינה שלו מורכב מפסק."
    }
   ],
   "explanation": "באזור 3 מותר בית תקע מוגן במפסק מגן 30mA, ומותר מחמם מגבות (19(ו)(3)). עם זאת תקנה 19(ט) אוסרת שימוש באזורים 0-3 במכשיר שבפתיל הזינה שלו מורכב מפסק, ולכן המחמם השני פסול. המחמם הראשון (ללא מפסק, בחיבור לבית התקע הקבוע) מתאים.",
   "confidence": "medium",
   "serial": "08062",
   "status": "ai"
  },
  "89": {
   "answer": 3,
   "basis": [
    "professional",
    "standard"
   ],
   "references": [
    {
     "title": "IEC 61869-3 (משני מתח השראתיים)",
     "section": "תווית המשנה",
     "quote": "a - n 22000/V3 110/V3 15 0.5 ... da -dn 22000/V3 110/3",
     "law": null
    }
   ],
   "explanation": "לפי התווית למשנה המתח שני ליפופים משניים: a-n (110/√3V, 15VA, דרגת דיוק 0.5) - ליפוף מדידה; da-dn (110/3V) - ליפוף לחיבור משולש פתוח (Open Delta) למדידת מתח שיורי (3U0) לממסרי הגנה מפני זליגה לאדמה. לכן זוג הדקים אחד משמש להגנה והשני למדידה.",
   "confidence": "high",
   "note": "הציטוט הוא תעתיק של תווית הנתונים בתמונה.",
   "serial": "08063",
   "status": "ai"
  },
  "90": {
   "answer": 4,
   "basis": [
    "professional",
    "standard"
   ],
   "references": [
    {
     "title": "IEC 61869-3 (משני מתח השראתיים)",
     "section": "תווית המשנה",
     "quote": "a - n 22000/V3 110/V3 15 0.5",
     "law": null
    }
   ],
   "explanation": "דרגת הדיוק Cl=0.5 שייכת לליפוף a-n ומעידה על ליפוף מדידה (דרגות מדידה 0.1/0.2/0.5/1; לליפופי הגנה דרגות כמו 3P/6P). הליפוף 110/3 (da-dn) מיועד לחיבור משולש פתוח לממסרי הגנה, ולא למדידה (1), ו-110/√3 הוא ליפוף המדידה ולא ההגנה (3).",
   "confidence": "high",
   "note": "הציטוט הוא תעתיק של תווית הנתונים בתמונה.",
   "serial": "08063",
   "status": "ai"
  },
  "91": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "במפסק מחלף תלת-קוטבי מוליך האפס אינו מנותק, ולכן פס האפס בצד הבלתי חיוני ופס האפס בצד החיוני רציפים גלוונית תמיד. אפס הגנרטור מחובר לאותו פס, כך שנקודת הכוכב של הגנרטור רציפה עם נקודת הכוכב של השנאי (דרך מוליך ה-PEN של הרשת), והארקת השיטה של הגנרטור מתבצעת דרך נקודת האיפוס היחידה במבנה - הרציפה עם פס האפס החיוני. לכן כל הקביעות נכונות.",
   "confidence": "medium",
   "serial": "08065",
   "status": "ai"
  },
  "92": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "במבנה מאופס עם מחלף תלת-קוטבי פס האפס מחובר לפס ההארקה דרך מוליך האיפוס, ובנוסף פס האפס מחובר למוליך האפס/PEN של חברת החשמל, המוארק בשנאי וברשת. כדי למדוד בידוד בין מוליכי האפס להארקה של כל המיתקן יש לנתק גם את מוליך האיפוס וגם את מוליך האפס הראשי מצד חברת החשמל; אחרת המדידה תיסגר דרך הארקות הרשת. אין במבנה הארקת שיטה נפרדת לגנרטור לפרק (הגנרטור מוארק דרך האיפוס היחיד).",
   "confidence": "medium",
   "serial": "08069",
   "status": "ai"
  },
  "93": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "11(א)",
     "quote": "בכל מיתקן ביתי יותקנו נקודת מאור אחת לפחות ושני בתי תקע בכל חדר"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "11(ז)",
     "quote": "בכל מרפסת ששטחה עולה על 2 מ\"ר יהיו לפחות נקודת מאור אחת ובית-תקע אחד."
    }
   ],
   "explanation": "במטבח הותקנו שלושה בתי תקע, אחד מהם ממעגל בלעדי לתנור - כנדרש בתקנה 11(ב). בבית התקע למכונת כביסה עומד בתקנה 11(ד). בכל חדר הותקן רק בית תקע אחד, בעוד שנדרשים שניים, ובמרפסת (בהנחה ששטחה עולה על 2 מ\"ר) נדרש גם בית תקע. אין דרישה למעגל בלעדי במרפסת, למקרר או לבית תקע ליד הכיור.",
   "confidence": "high",
   "note": "הדרישה למרפסת חלה כששטחה עולה על 2 מ\"ר; השאלה אינה מציינת את השטח.",
   "serial": "08061",
   "status": "ai"
  },
  "94": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "57(א)(1)",
     "quote": "מ-1.5 מגאום, כאשר הבדיקה היא בדיקת הפעלה;"
    }
   ],
   "explanation": "בדיקה לקראת הגדלת חיבור והפעלת מבנה חדש היא בדיקת הפעלה, ובה נדרשת התנגדות בידוד של 1.5 מגאום לפחות. 1.1MΩ אינו עומד בדרישה. 0.25MΩ הוא הערך לבדיקה תקופתית.",
   "confidence": "high",
   "serial": "08029",
   "status": "ai"
  },
  "95": {
   "answer": 2,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "70",
     "quote": "במיתקנים שבהם קיימת סכנה מוגברת, כגון בחצרים רפואיים או חקלאיים U=24V, במיתקנים אחרים U=50V."
    }
   ],
   "calculation": "R_E ≤ U / IΔn = 50 V / 0.3 A = 166.7 Ω ≈ 167 Ω",
   "explanation": "לפי תקנה 70, במפסק מגן כהגנה בלעדית התנגדות האלקטרודה לא תעלה על מתח המגע המותר חלקי זרם ההפעלה של המפסק. במיתקן רגיל U=50V, ולכן R ≤ 50/0.3 ≈ 167 אוהם. אלקטרודה נדרשת כדי שזרם הדלף יזרום ויפעיל את המפסק.",
   "confidence": "high",
   "serial": "18008",
   "status": "ai"
  },
  "96": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "explanation": "נקודת הכוכב של השנאי מחוברת ישירות לפס האפסים של לוח המתח הנמוך, ומפס האפסים מבוצע חיבור יחיד (הארקת שיטה/איפוס) לפה\"פ. כך זרם העבודה של האפס זורם רק במוליכי האפס ואינו עובר דרך פס השוואת הפוטנציאלים ומוליכי ההארקה. בשיטה של חשמלאי ב' זרם האפס כולו היה עובר דרך הפה\"פ, בניגוד לעיקרון שבמוליכי הארקה לא יזרום זרם עבודה.",
   "confidence": "low",
   "note": "אין תקנה בתיקייה המכריעה במפורש בין שתי הטענות; התשובה מבוססת על עקרון הפרדת זרם העבודה ממערכת ההארקה.",
   "serial": "18018",
   "status": "ai"
  },
  "97": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "11(ג)",
     "quote": "באתרים מקבוצה 2 תותקן זינה צפה בלבד לאלה:\n:: (1) בתי תקע המיועדים למכשירים חיוניים;\n:: (2) מנורת שולחן ניתוח;"
    }
   ],
   "explanation": "מנורת שולחן ניתוח נמצאת באתר מקבוצה 2, ולפי תקנה 11(ג) היא תוזן בזינה צפה (IT) בלבד, כדי שתקלת בידוד ראשונה לא תגרום לניתוק התאורה בזמן ניתוח. מפסק מגן היה מנתק אותה, ובידוד כפול או TN-S לבדם אינם מותרים לה.",
   "confidence": "high",
   "note": "תקנה 12(א) מתירה מנורה במתח 24V או פחות ללא משגוח בידוד, בכפוף לבדיקות תקופתיות.",
   "serial": "18004",
   "status": "ai"
  },
  "98": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "17(ב)(1)",
     "quote": "מעגל סופי באתר רפואי מקבוצה 2 המוזן בזינה בעלת הארקת שיטה כאמור בתקנת משנה (א), יוגן באמצעות מפסק מגן בעבור מכשירים אלה בלבד:\n:: (1) מערכת רנטגן;"
    },
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "17(ו)(1)",
     "quote": "במעגלים לזרם עד 32 אמפר יהיה זרם ההפעלה הנקוב של מפסק המגן לא יותר מאשר 0.03 אמפר;"
    }
   ],
   "explanation": "מערכת רנטגן היא אחד המכשירים שבאתר מקבוצה 2 מוזנים מזינה בעלת הארקת שיטה בהגנת מפסק מגן (במקום זינה צפה). לזרם עבודה של 25A (עד 32A) רגישות מפסק המגן תהיה 0.03A לכל היותר. זינה צפה אינה חובה לרנטגן, ו-TN-S ללא מפסק מגן אינה מספיקה.",
   "confidence": "high",
   "serial": "18005",
   "status": "ai"
  },
  "99": {
   "answer": 1,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "70",
     "quote": "במיתקנים שבהם קיימת סכנה מוגברת, כגון בחצרים רפואיים או חקלאיים U=24V, במיתקנים אחרים U=50V."
    }
   ],
   "calculation": "R_E ≤ U / IΔn = 24 V / 0.5 A = 48 Ω",
   "explanation": "חממה לגידול ירקות היא חצר חקלאית, ובה מתח המגע המותר לפי תקנה 70 הוא 24V. לכן התנגדות האלקטרודה לא תעלה על 24/0.5 = 48 אוהם. 100 אוהם מתקבל בטעות עם U=50V.",
   "confidence": "high",
   "serial": "18007",
   "status": "ai"
  },
  "100": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "10",
     "quote": "לא ימוקמו עמודי תאורה באזור 0, באזור 1 או באזור 2."
    },
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "1",
     "quote": "\"אזור 2\" - החלל בגובה 2.5 מטרים מעל לרצועת שטח ברוחב 1.5 מטרים מגבול אזור 1;"
    }
   ],
   "calculation": "אזור 1 = 2.0 מ' משפת הבריכה; אזור 2 = עוד 1.5 מ' → 2.0 + 1.5 = 3.5 מ'",
   "explanation": "עמודי תאורה אסורים באזורים 0, 1 ו-2. אזור 1 משתרע 2 מ' משפת הבריכה ואזור 2 עוד 1.5 מ', כך שהעמודים יוצבו במרחק העולה על 3.5 מ' משפת הבריכה.",
   "confidence": "high",
   "serial": "18006",
   "status": "ai"
  },
  "101": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "traffic-signals",
     "title": "תקנות החשמל (מיתקני חשמל לתמרורי הוריה (רמזורים) במתח שאינו עולה על מתח נמוך), התשס\"א-2001",
     "section": "11(א)",
     "quote": "(1) איפוס (TN-C-S, TN-S);\n:: (2) הארקת הגנה (TT);\n:: (3) זינה צפה (IT);\n:: (4) מתח נמוך מאוד לתהר\"ם מיטלטל."
    }
   ],
   "explanation": "לפי תקנה 11(א) לתקנות הרמזורים, מיתקן תהר\"ם יוגן באיפוס (TN-C-S, TN-S), בהארקת הגנה (TT) או בזינה צפה (IT); מתח נמוך מאוד מותר רק לתהר\"ם מיטלטל. הצומת החדשה כוללת רמזורים קבועים, ולכן תשובה 3.",
   "confidence": "high",
   "serial": "18012",
   "status": "ai"
  },
  "102": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "traffic-signals",
     "title": "תקנות החשמל (מיתקני חשמל לתמרורי הוריה (רמזורים) במתח שאינו עולה על מתח נמוך), התשס\"א-2001",
     "section": "15(ג)",
     "quote": "עכבת (אימפדנס) לולאת התקלה בארון הפיקוד תיבדק אחת לשנתיים לפחות."
    }
   ],
   "calculation": "2 שנים − 1.5 שנים = 0.5 שנה",
   "explanation": "עכבת לולאת התקלה בארון הפיקוד של רמזור נבדקת אחת לשנתיים לפחות. הבדיקה האחרונה בוצעה לפני שנה וחצי, ולכן נותרה חצי שנה.",
   "confidence": "high",
   "serial": "18013",
   "status": "ai"
  },
  "103": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "traffic-signals",
     "title": "תקנות החשמל (מיתקני חשמל לתמרורי הוריה (רמזורים) במתח שאינו עולה על מתח נמוך), התשס\"א-2001",
     "section": "10(ג)",
     "quote": "מחבר חיצוני המשמש תהר\"ם מיטלטל יוגן בדרגת הגנה IP 44X לפחות."
    }
   ],
   "explanation": "תקנה 10(ג) קובעת דרגת הגנה IP44 לפחות למחבר חיצוני של רמזור מיטלטל.",
   "confidence": "high",
   "serial": "18014",
   "status": "ai"
  },
  "104": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "traffic-signals",
     "title": "תקנות החשמל (מיתקני חשמל לתמרורי הוריה (רמזורים) במתח שאינו עולה על מתח נמוך), התשס\"א-2001",
     "section": "4(ב)",
     "quote": "תהר\"ם מיטלטל יוזן במתח נמוך מאד בלבד."
    },
    {
     "law": "traffic-signals",
     "title": "תקנות החשמל (מיתקני חשמל לתמרורי הוריה (רמזורים) במתח שאינו עולה על מתח נמוך), התשס\"א-2001",
     "section": "1",
     "quote": "\"מתח נמוך מאוד\" - מתח שאינו עולה על 24 וולט בזרם חילופין או 60 וולט בזרם ישר"
    }
   ],
   "explanation": "רמזור נייד (מיטלטל) יוזן במתח נמוך מאוד בלבד. לפי ההגדרה בתקנות הרמזורים, מתח נמוך מאוד הוא עד 24V בזרם חילופין או עד 60V בזרם ישר. לכן 50V בזרם ישר מותר, בעוד 50V בזרם חילופין עולה על 24V ואינו מתח נמוך מאוד לפי תקנות אלה.",
   "confidence": "high",
   "serial": "18011",
   "status": "ai"
  },
  "105": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "ב-TN-C-S מוליך ה-PEN משמש גם כמוליך אפס, והוא מחובר למערכת השוואת הפוטנציאלים והארקת היסוד של המבנה, אליה מגושרות גם צנרות המתכת. לכן חלק מזרם העבודה של האפס זורם במקביל דרך הצנרות והאדמה גם במצב תקין, וזרמים תועים אלה גורמים לשיתוך (בעיקר כשקיים רכיב DC). ב-TN-S, TT ו-IT לא זורם זרם עבודה במערכת ההארקה במצב תקין.",
   "confidence": "medium",
   "serial": "18015",
   "status": "ai"
  },
  "106": {
   "answer": 1,
   "basis": [
    "standard",
    "professional"
   ],
   "references": [
    {
     "title": "IEC 61869-2 (משני זרם)",
     "section": "ערכים תקניים לזרם משני נקוב",
     "quote": "Standard values of rated secondary currents are 1 A and 5 A",
     "law": null
    }
   ],
   "explanation": "הזרם המשני הנקוב התקני של משני זרם הוא 5A או 1A (1A מקובל במרחקים ארוכים בשל נטל קטן יותר במוליכים). 10A אינו ערך תקני.",
   "confidence": "high",
   "note": "הציטוט מהתקן מובא מהזיכרון ולא מקריאת התקן בפועל; יש לאמת את הנוסח.",
   "serial": "18009",
   "status": "ai"
  },
  "107": {
   "answer": 1,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "תוספת שלישית, שיטות י\"ג ו-ט\"ו",
     "quote": "כבלים חד-גידיים או רב-גידיים על גבי מגש לא מחורר || 70.5"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "תוספת שנייה, טבלה 70.5",
     "quote": "| 240 || 433 || 379 || 331 || 287"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "תוספת שנייה, טבלה 90.8",
     "quote": "| 185 || 552 || 490 || 429 || 379"
    }
   ],
   "calculation": "אלומיניום XLPE (90°C), חד-גידי על מגש מחורר = שיטה ט\"ו → טבלה 90.8, 185 ממ\"ר, אלומיניום תלת-מופעי: Iz = 379A. נחושת PVC (70°C), על מגש לא מחורר = שיטה י\"ג → טבלה 70.5, 240 ממ\"ר, נחושת תלת-מופעי: Iz = 379A.",
   "explanation": "לפי טבלאות ההעמסה בתקנות העמסה והגנה על מוליכים, שני הכבלים מקבלים אותו זרם מתמיד מרבי - 379A. היתרון של בידוד XLPE ושל מגש מחורר מפצה בדיוק על החסרון של האלומיניום והחתך הקטן יותר.",
   "confidence": "high",
   "serial": "18022",
   "status": "ai"
  },
  "108": {
   "answer": 1,
   "basis": [
    "standard",
    "calculation"
   ],
   "references": [
    {
     "title": "IEC 61869-2 (משני זרם להגנה, דרגה P)",
     "section": "סימון 5P10",
     "quote": "5P10: composite error ≤ 5% up to 10 × rated primary current at rated burden",
     "law": null
    }
   ],
   "calculation": "גורם גבול דיוק ALF = 10 → 10 · 600A = 6000A; דרגה 5P → שגיאה משולבת עד 5% בנטל הנקוב 15VA",
   "explanation": "בסימון 15VA 5P10, המספר 5 הוא השגיאה המשולבת המרבית (5%), P מציין משנה להגנה, ו-10 הוא גורם גבול הדיוק - עד פי 10 מהזרם הנקוב הראשוני (6000A) בנטל הנקוב. 15VA הוא הנטל ולא סף הרוויה, ו-10% אינו אחוז השגיאה.",
   "confidence": "high",
   "note": "הציטוט מהתקן הוא ניסוח מקוצר מהזיכרון ולא מקריאת התקן.",
   "serial": "18010",
   "status": "ai"
  },
  "109": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "25(ג)",
     "quote": "| :: 1.5 || מוליך שזור || טמון באדמה || חתך - 25 ממ\"ר {{ש}} קוטר גיד - 2.1 מ\"מ"
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "25(ד)",
     "quote": "| אלומיניום 6 עד 16 (כולל) || אלומיניום בחתך שווה למוליך המופע"
    }
   ],
   "explanation": "טבלת תקנה 25(ג) למוליך הארקה המותקן בנפרד מתירה מוליך אלומיניום רק מחוץ למבנה או ברשת עילית, ולא כמוליך טמון באדמה (שם נדרשים נחושת או פלדה מגולוונת). מוליך הארקה הכלול עם מוליכי המעגל (תקנה 25(ד)) יכול להיות מאלומיניום, ולכן כבל אלומיניום בעל 5 גידים, שאחד מהם מוליך ההארקה, מותר. מוליך אלומיניום נפרד טמון (2, 4) אינו מותר.",
   "confidence": "medium",
   "serial": "19001",
   "status": "ai"
  },
  "110": {
   "answer": 3,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "70",
     "quote": "עכבת לולאת התקלה תהיה נמוכה דיה כך שבזמן החיבור בין מופע להארקה יתפתח זרם קצר פי עשר לפחות מזרם ההפעלה הנומינלי של מפסק המגן"
    }
   ],
   "calculation": "Ik = U0/ZLT = 230/8.82 = 26.1 A; IΔn ≤ Ik/10 = 2.6 A → מבין האפשרויות 2A",
   "explanation": "כאשר מפסק מגן משמש כהגנה בלעדית, זרם התקלה צריך להיות פי 10 לפחות מזרם ההפעלה של מפסק המגן. זרם התקלה הוא כ-26A, ולכן זרם הדלף המכוון לא יעלה על 2.6A - מבין האפשרויות 2A. 26A הוא זרם התקלה עצמו ולא הכוונון.",
   "confidence": "high",
   "serial": "19002",
   "status": "ai"
  },
  "111": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "3(א)",
     "quote": "(1) מפס פלדה בעובי 3.5 מ\"מ לפחות וחתכו 100 ממ\"ר לפחות;\n:: (2) ממוט פלדה עגול, בקוטר 10 מ\"מ לפחות;"
    }
   ],
   "explanation": "אלקטרודת הארקת יסוד תהיה מפס פלדה בעובי 3.5 מ\"מ וחתך 100 ממ\"ר לפחות או ממוט פלדה עגול בקוטר 10 מ\"מ לפחות. מוט בקוטר 12 מ\"מ עומד בדרישה; מוט 8 מ\"מ, פס בעובי 3 מ\"מ ופס בחתך 90 ממ\"ר אינם עומדים בה.",
   "confidence": "high",
   "serial": "19003",
   "status": "ai"
  },
  "112": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "1",
     "quote": "\"בריכה\" - בריכת שחיה, בריכת נוי, מזרקה, בריכת מרפא וכיוצא באלה, לרבות אזור 0, אזור 1, ואזור 2 שבהן;"
    },
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "2(1)(א)",
     "quote": "יוזן המיתקן במתח בטיחות נמוך מאוד (SELV), ובלבד שמקור הזינה ימוקם מחוץ לאזורים האמורים."
    },
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "13(א)",
     "quote": "יכול אדם להשתמש בציוד ייעודי המוזן במתח נמוך באזור 0, ובלבד שאין בני אדם באזור 0 או באזור 1;"
    }
   ],
   "explanation": "בריכת נוי היא 'בריכה' לפי התקנות, והמשאבה הטבולה נמצאת באזור 0, שבו נדרשת זינת SELV. החריג של תקנה 13 (ציוד ייעודי במתח נמוך דרך בית תקע עם מפסק מגן 30mA) מותנה בכך שאין בני אדם באזורים 0 ו-1 בזמן ההפעלה, ומחייב הפעלה מבוקרת ושילוט. משאבה המחוברת קבוע ופועלת אוטומטית בכל עת אינה מאפשרת להבטיח זאת, ולכן יש להזינה ב-SELV - חשמלאי א' צודק.",
   "confidence": "medium",
   "serial": "19008",
   "status": "ai"
  },
  "113": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "25(ג)",
     "quote": "| :: 1.5 || מוליך שזור || טמון באדמה || חתך - 25 ממ\"ר {{ש}} קוטר גיד - 2.1 מ\"מ"
    }
   ],
   "explanation": "חיבור בין פסי השוואת הפוטנציאלים של הבית והבריכה מותר ואף רצוי (גם במבנה מאופס), אך מוליך הארקה מנחושת הטמון באדמה חייב להיות בחתך 25 ממ\"ר לפחות לפי טבלת תקנה 25(ג). 10 ממ\"ר הוא המינימום למוליך חיבור בתוך מבנה (תקנות הארקות יסוד, תקנה 9), ולא למוליך טמון.",
   "confidence": "medium",
   "serial": "19010",
   "status": "ai"
  },
  "114": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "2(ג)",
     "quote": "במיתקן ביתי לא יימצא שום חלק של מעגל סופי הניזון מלוח ראשי אחד בשטח הניזון מלוח ראשי אחר, פרט למעגל אשר במוביל, בהתקנה סמויה, ללא תיבות."
    }
   ],
   "explanation": "האיסור בתקנות המעגלים הסופיים הוא על מעגל סופי מלוח ראשי אחד הנמצא בשטח המוזן מלוח ראשי אחר. במקרה המתואר אין מעגלים חוצים בין שני המבנים, ולכן המיתקן עומד בדרישה; הדלת המקשרת אינה פסולה ואין חובה בקיר הפרדה. תשובה 3 מתארת דווקא מצב אסור (לחצן של המשרדים בשטח בית המלאכה). השילוט שבתשובה 4 הוא אמצעי זהירות מומלץ.",
   "confidence": "low",
   "note": "לא נמצאה בתקנות דרישה מפורשת לשילוט המתואר בתשובה 4; זו האפשרות היחידה שעונה 'כן' בלי תנאי פסול.",
   "serial": "19011",
   "status": "ai"
  },
  "115": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "3(ג)",
     "quote": "כל חלק מתכתי נגיש של הבריכה ושל המיתקן הנמצא באזור 0, באזור 1 או באזור 2 יחובר באופן גלווני למערכת השוואת פוטנציאלים."
    },
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "1",
     "quote": "\"מערכת השוואת פוטנציאלים\" - חיבור גלווני בין מכשירים, חלקי מכשירים או חלקי מבנה מתכתיים אל פס השוואת פוטנציאלים ראשי;"
    }
   ],
   "explanation": "המעקה הוא חלק מתכתי נגיש בתחום אזורי הבריכה, ולכן יש לחברו גלוונית למערכת השוואת הפוטנציאלים - כלומר בחיבור אל פס השוואת הפוטנציאלים. טבעת הגישור היא חלק מאלקטרודת הארקת היסוד ואינה נקודת החיבור המוגדרת לגישור חלקים מתכתיים. המעקה חייב בחיבור גם אם אינו קשור לחשמל (3).",
   "confidence": "low",
   "note": "ניתן לטעון שחיבור ליציאת חוץ של טבעת הגישור גם הוא יוצר השוואת פוטנציאלים; התשובה נשענת על הגדרת 'מערכת השוואת פוטנציאלים'.",
   "serial": "19013",
   "status": "ai"
  },
  "116": {
   "answer": 3,
   "basis": [
    "calculation"
   ],
   "calculation": "I = S/(√3·U) = 116000/(1.732·400) = 167.4 A",
   "explanation": "זרם הקו בגנרטור תלת-מופעי מחושב מההספק המדומה ומהמתח השלוב 400V, והתוצאה כ-167A.",
   "confidence": "high",
   "serial": "09001",
   "status": "ai"
  },
  "117": {
   "answer": 1,
   "basis": [
    "calculation"
   ],
   "calculation": "I = S/(√3·U) = 220000/(1.732·400) = 317.5 A",
   "explanation": "זרם הקו בגנרטור תלת-מופעי של 220kVA במתח שלוב 400V הוא כ-317A.",
   "confidence": "high",
   "serial": "09001",
   "status": "ai"
  },
  "118": {
   "answer": 4,
   "basis": [
    "calculation"
   ],
   "calculation": "I = S/(√3·U) = 77000/(1.732·400) = 111.1 A",
   "explanation": "זרם הקו בגנרטור תלת-מופעי של 77kVA במתח שלוב 400V הוא כ-111A.",
   "confidence": "high",
   "serial": "09001",
   "status": "ai"
  },
  "119": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "3",
     "quote": "לא ייעשה שימוש בפתיל מאריך או במתאם באתר רפואי מקבוצה 2."
    }
   ],
   "explanation": "חדר ניתוח הוא אתר רפואי מקבוצה 2, ותקנה 3 לתקנות האתרים הרפואיים אוסרת שימוש בפתיל מאריך או במתאם באתר כזה, ללא הגבלת אורך כחריג.",
   "confidence": "high",
   "serial": "09010",
   "status": "ai"
  },
  "120": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "תוספת שנייה, טבלה 70.4",
     "quote": "| 10 || 49 || 43 || 39 || 34"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "תוספת שנייה, טבלה 90.4",
     "quote": "| 10 || 66 || 58 || 52 || 46"
    },
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "4(ה)",
     "quote": "מוליך המותקן באתר רפואי מקבוצה 1 או 2 יהיה מנחושת בלבד."
    }
   ],
   "calculation": "שיטה ו' → טבלאות 70.4/90.4; נחושת 10 ממ\"ר תלת-מופעי: 70°C → Iz = 43A < 50A (לא מתאים); 90°C → Iz = 58A ≥ 50A (מתאים)",
   "explanation": "חדרי ניתוח הם אתר מקבוצה 2, ולכן מותרים מוליכי נחושת בלבד - אפשרויות האלומיניום נפסלות. בשיטת התקנה ו', מוליך נחושת 10 ממ\"ר בבידוד 70°C נושא 43A בלבד, פחות מזרם המבטח 50A; בבידוד 90°C הוא נושא 58A ולכן מוגן כראוי במבטח C50.",
   "confidence": "high",
   "serial": "09012",
   "status": "ai"
  },
  "121": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "לפי התרשים, שדה E מוזן דרך מחלף SHG1 מהרשת או מגנרטור 300kVA, ושדה EE מוזן דרך מחלף SHG2 משדה E (כלומר מהרשת או מגנרטור 300kVA) או מגנרטור 150kVA. אין בין הגנרטורים חיבור לסנכרון - כל אחד מזין דרך מחלף נפרד. לכן שדה EE מקבל אספקה חלופית מאחד משני הגנרטורים, בעוד שגנרטור 150kVA אינו יכול להזין את שדה E (לכן 3 שגויה).",
   "confidence": "medium",
   "serial": "09016",
   "status": "ai"
  },
  "122": {
   "answer": 1,
   "basis": [
    "professional",
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(ג)",
     "quote": "על אף האמור בתקנה 10 לא יותקן, בנוסף לחיבור לפי תקנת משנה (א), כל חיבור אחר בתוך המבנה בין מוליך האפס (N) לבין מוליך הארקה."
    }
   ],
   "explanation": "פס האפסים של השדה הבלתי חיוני מחובר לפה\"פ במרתף (150 ממ\"ר) - איפוס, כלומר TN-C-S בהזנת הרשת. נקודות האפס של הגנרטורים מחוברות לפס הארקות על הגג (הארקת שיטה של הגנרטורים) ומשם מוליכי N ו-PE נפרדים - TN-S. המחלפים SHG1 ו-SHG2 מנתקים גם את האפס (NH/NG), כך שבכל מצב קיים חיבור N-PE אחד בלבד למקור הפעיל ואין איפוס כפול. לכן התכנון תקין.",
   "confidence": "medium",
   "serial": "09017",
   "status": "ai"
  },
  "123": {
   "answer": 2,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "6(ב)(2)",
     "quote": "בכניסה ללוח המשמש את האתר יותקן מפסק מחלף אוטומטי שבמקרה של חוסר מתח או נפילת מתח העולה על 30% בקו אחד, יחליף את הזינה לקו האחֵר ובלבד שהמתח בו תקין;"
    }
   ],
   "calculation": "נפילת מתח = (230 − 198)/230 = 13.9% < 30% → אין החלפה",
   "explanation": "המחלף האוטומטי בלוח אתר מקבוצה 2 מחליף קו רק בחוסר מתח או בנפילת מתח העולה על 30%. ירידה ל-198V היא כ-14% בלבד, ולכן המערכת תמשיך להיות מוזנת מהקו הפעיל. ההשהיות (0.6 שניות, 0.2-1.0 שנייה) רלוונטיות רק כשמתקיים תנאי ההחלפה.",
   "confidence": "high",
   "serial": "09019",
   "status": "ai"
  },
  "124": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "(1) Ib ≤ In ≤ I'z\n:: (2) I2 ≤ 1.45 × I'z\n:: (3) I'z = Iz × c"
    }
   ],
   "explanation": "תקנה 6(א) קובעת שמבטח המגן מפני זרם העמסת יתר בלבד יקיים: Ib ≤ In ≤ I'z, I2 ≤ 1.45·I'z, ו-I'z = Iz·C. רק אפשרות 1 מציגה את שלושת התנאים נכון; האחרות מחליפות את I'z ב-In או ב-Iz בתנאי השני או משנות את סדר Ib ו-In.",
   "confidence": "high",
   "serial": "10004",
   "status": "ai"
  },
  "125": {
   "answer": 2,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "4(3)",
     "quote": "זינה צפה (IT) - מניעת סגירתו של מעגל לולאת תקלה, דרך גוף אדם, תוך מתן התרעה במקרה של תקלה בבידוד המערכת כלפי המסה הכללית של האדמה"
    }
   ],
   "explanation": "בזינה צפה אין הארקת שיטה, ולכן קצר בין מופע לאדמה אינו סוגר מעגל זרם משמעותי - המשגוח מתריע והזינה נמשכת. קצר בין שני מופעים הוא קצר רגיל עם זרם גבוה, והמבטחים יפסיקו את הזינה.",
   "confidence": "high",
   "serial": "10006",
   "status": "ai"
  },
  "126": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "71",
     "quote": "(א) מפסק מגן המגן על מעגלים סופיים חייב להפסיק מהזינה את כל מוליכי המופעים ואת מוליך האפס.\n: (ב) מפסק מגן המגן על קווים יכול שלא יפסיק את מוליך האפס.\n: (ג) מפסק מגן לא יפסיק את מוליך הארקה."
    }
   ],
   "explanation": "לפי תקנה 71, מפסק מגן על קווים יכול שלא יפסיק את מוליך האפס. במעגלים סופיים חובה להפסיק גם את האפס (2 שגויה), מוליך הארקה לעולם לא יופסק (3 שגויה), והאפס אינו חייב להיות מופסק תמיד (4 שגויה).",
   "confidence": "high",
   "serial": "10007",
   "status": "ai"
  },
  "127": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "11(ה)",
     "quote": "במעגל של דירת מגורים, המוגן באמצעות מבטח בעל זרם נקוב של 16 אמפר, יכול שיסתעף ממוליך בחתך של 2.5 ממ\"ר, מוליך בחתך של 1.5 ממ\"ר לתאורה בלבד, בתנאי שהזרם הצפוי בהסתעפות אינו עולה על 10 אמפר."
    }
   ],
   "explanation": "תקנה 11(ה) מתירה בדירת מגורים, במעגל המוגן ב-16A, להסתעף ממוליך 2.5 ממ\"ר במוליך 1.5 ממ\"ר לתאורה בלבד, כשהזרם הצפוי בהסתעפות אינו עולה על 10A. אין חובה להחליף מבטח, וההיתר אינו חל על מטרות אחרות.",
   "confidence": "high",
   "serial": "10009",
   "status": "ai"
  },
  "128": {
   "answer": 2,
   "basis": [
    "professional"
   ],
   "explanation": "קורונה נוצרת כשעוצמת השדה החשמלי סביב המוליך עולה על חוזק הפריצה של האוויר: האוויר מתיינן, נגרמים הפסדי הספק (קורונה), רעש והפרעות רדיו ותקשורת, ונוצר אוזון. הקורונה אינה משפרת את מקדם ההספק או את ויסות המתח.",
   "confidence": "high",
   "serial": "10013",
   "status": "ai"
  },
  "129": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "explanation": "מדידת tanδ (מקדם הפיזור) מודדת את ההפסדים הדיאלקטריים בבידוד - היחס בין הרכיב ההתנגדותי לרכיב הקיבולי של זרם הבידוד - ומבוצעת במתח חילופין. התפרקויות חלקיות, התנגדות בידוד (DC) ומקדם קיטוב הן בדיקות אחרות.",
   "confidence": "high",
   "serial": "10015",
   "status": "ai"
  },
  "130": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "בקצר מלא בין מופע לאדמה ברשת עם נקודת אפס מוארקת דרך סליל פטרסון, פוטנציאל נקודת האפס מוזז בשיעור המתח הפאזי, ולכן על הסליל מתפתח מתח השווה למתח הפאזי. הסליל מכויל כך שזרמו ההשראתי יקזז את הזרם הקיבולי של הרשת.",
   "confidence": "high",
   "serial": "10012",
   "status": "ai"
  },
  "131": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "explanation": "קווי מתח עליון מוגנים מפגיעת ברק ישירה באמצעות תיל הגנה (תיל אדמה עילי) המותקן מעל מוליכי המופע ומוארק בכל עמוד. סליל פטרסון מיועד לכיבוי קשת בקצר לאדמה, וקולט אנכי או מיינן משמשים להגנת מבנים.",
   "confidence": "high",
   "serial": "10014",
   "status": "ai"
  },
  "132": {
   "answer": 2,
   "basis": [
    "professional"
   ],
   "explanation": "משנה דרגות (Tap Changer) משנה את מספר הכריכות בליפוף ובכך את יחס ההשנאה, לצורך ויסות מתח היציאה של השנאי. הוא אינו משמש להגנה, לשינוי קבוצת החיבורים או לשינוי שיטת הקירור.",
   "confidence": "high",
   "serial": "10018",
   "status": "ai"
  },
  "133": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "explanation": "מתח הקצר Uk% נמדד בניסוי קצר: מקצרים את הדקי המשני ומעלים את המתח בראשוני עד שבמשני זורם הזרם הנומינלי; המתח הנדרש, באחוזים מהמתח הנומינלי, הוא Uk%. הוא מבטא את העכבה הכוללת של השנאי (התנגדות ותגובה), ולא רק את מפל המתח על ההתנגדות.",
   "confidence": "high",
   "serial": "10019",
   "status": "ai"
  },
  "134": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "12",
     "quote": "(3) משטחי מתכת;\n: (4) פלדה טמונה בבטון;\n: (5) צנרת מתכתית לאספקת מים;"
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "15(א)",
     "quote": "צנרת מתכתית למי שופכין, לקיטור, לאויר דחוס, למים חמים לחמרים דליקים, נפיצים או מאכלים לא תשמש כאלקטרודה."
    }
   ],
   "explanation": "תקנה 12 מונה צורות אלקטרודה מותרות, ובהן משטחי מתכת, פלדה טמונה בבטון וצנרת מתכתית לאספקת מים (בתנאי תקנה 13). תשובות 1 ו-3 כוללות צנרת קיטור, מי שופכין ומים חמים, האסורות כאלקטרודה לפי תקנה 15, ותשובה 4 כללית מדי.",
   "confidence": "medium",
   "note": "השאלה נוקטת 'אלקטרודת הארקת יסוד', אך האפשרויות מתאימות לצורות אלקטרודה כלליות לפי תקנה 12; אלקטרודת הארקת יסוד עצמה עשויה פלדה לפי תקנות הארקות יסוד.",
   "serial": "10021",
   "status": "ai"
  },
  "135": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "19",
     "quote": "יהיה שווה לעומק האלקטרודה העמוקה ביותר ולא פחות מחמישה מטרים, כך שלא יהיו בתחום השפעה הדדית."
    }
   ],
   "explanation": "תקנה 19 קובעת שהמרחק המזערי בין אלקטרודות אנכיות נפרדות ליעודים שונים יהיה שווה לעומק האלקטרודה העמוקה ביותר, ולא פחות מ-5 מטרים.",
   "confidence": "high",
   "serial": "10022",
   "status": "ai"
  },
  "136": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "explanation": "ב-TN-C-S מערכת ההארקה של המבנה מחוברת למוליך ה-PEN דרך המוליך המחבר בין פס האפס לפה\"פ. אם מוליך זה מתנתק, מוליכי ההארקה של המיתקן נשארים מחוברים רק להארקת היסוד (אלקטרודה מקומית), וזרם תקלה יחזור לשנאי דרך האדמה - כלומר המיתקן מתפקד כ-TT, ועכבת לולאת התקלה תגדל (ולא תקטן).",
   "confidence": "high",
   "serial": "10023",
   "status": "ai"
  },
  "137": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "3(ח)",
     "quote": "היציאות ישמשו לחיבורים של הגנה נגד ברקים, לאלקטרודה נוספת, למבנה אחר, להארקת תורן של אנטנה ולמיתקנים אחרים החייבים חיבור לאלקטרודת הארקת יסוד;"
    }
   ],
   "explanation": "לפי תקנה 3(ח) לתקנות הארקות יסוד, יציאות החוץ מטבעת הגישור משמשות לחיבור הגנה נגד ברקים, אלקטרודה נוספת, מבנה אחר, תורן אנטנה ומיתקנים אחרים החייבים חיבור לאלקטרודת הארקת היסוד. פס השוואת הפוטנציאלים מחובר דרך מוליך הארקה ייעודי (תקנה 5), ומסנן הרמוניות אינו מחובר ליציאות אלה.",
   "confidence": "high",
   "serial": "10025",
   "status": "ai"
  },
  "138": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "6(א)",
     "quote": "(1) מנחושת שמידותיה 4 מ\"מ עובי לפחות ו-40 מ\"מ רוחב לפחות;\n:: (2) מסגסוגת המכילה לפחות 50% נחושת ובחתך של 160 ממ\"ר לפחות."
    }
   ],
   "explanation": "פס השוואת פוטנציאלים יהיה מנחושת בעובי 4 מ\"מ וברוחב 40 מ\"מ לפחות, או מסגסוגת עם 50% נחושת לפחות בחתך 160 ממ\"ר לפחות. פס סגסוגת 2×60 מ\"מ הוא 120 ממ\"ר בלבד, ואלומיניום אינו מותר.",
   "confidence": "high",
   "serial": "10026",
   "status": "ai"
  },
  "139": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "explanation": "משנה זרם הוא מקור זרם: כאשר המעגל המשני פתוח והראשוני נושא זרם, מתפתח מתח גבוה ומסוכן בהדקים המשניים והליבה עלולה להתחמם ולהינזק. לכן הדקים משניים שאינם מחוברים לעומס חייבים להיות מקוצרים (ובדרך כלל גם מוארקים בנקודה אחת).",
   "confidence": "high",
   "serial": "10027",
   "status": "ai"
  },
  "140": {
   "answer": 2,
   "basis": [
    "professional"
   ],
   "explanation": "קשת חשמלית נוצרת כאשר חוזק הבידוד של האוויר נפרץ - בדרך כלל עקב מתח יתר - ונשמרת כאשר האוויר בין נקודות הקשת מתחמם ומתיינן (יינון תרמי). הפרעות אלקטרומגנטיות והפסדי הולכה אינם גורמים לקשת, וקורונה היא פריקה חלקית שאינה בהכרח מובילה לקשת.",
   "confidence": "low",
   "note": "ניסוח האפשרויות עמום; ייתכן שהמחבר רואה גם בקורונה (3) גורם.",
   "serial": "10028",
   "status": "ai"
  },
  "141": {
   "answer": 1,
   "basis": [
    "standard",
    "professional"
   ],
   "references": [
    {
     "title": "ת\"י 60898-1 / IEC 60898-1 (מפסקים אוטומטיים זעירים)",
     "section": "אופייני B, C, D",
     "quote": "B: 3-5 In; C: 5-10 In; D: 10-20 In (instantaneous tripping ranges); conventional non-tripping 1.13 In, tripping 1.45 In for all types",
     "law": null
    }
   ],
   "explanation": "במא\"זים מסוג B, C ו-D ההגנה התרמית (זרם אי-ניתוק 1.13In וזרם ניתוק 1.45In) זהה, וההבדל ביניהם הוא בתחום הניתוק המגנטי המיידי (3-5, 5-10, 10-20 פעמים In). מא\"ז מסוג Z מיועד להגנה על מעגלים אלקטרוניים/רכיבים רגישים ולא למנועים, אופיין K מיועד למנועים ושנאים, ולמא\"זים יש תא כיבוי קשת.",
   "confidence": "medium",
   "note": "הציטוט מהתקן מסוכם מהזיכרון ולא נקרא מהתקן עצמו.",
   "serial": "10032",
   "status": "ai"
  },
  "142": {
   "answer": 3,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "70",
     "quote": "עכבת לולאת התקלה תהיה נמוכה דיה כך שבזמן החיבור בין מופע להארקה יתפתח זרם קצר פי עשר לפחות מזרם ההפעלה הנומינלי של מפסק המגן או, לחלופין, כדי שההתנגדות בין האלקטרודה של המיתקן לבין המסה הכללית של האדמה (R<sub>E</sub>) לא תעלה על הערך המתקבל מהנוסחה:"
    }
   ],
   "calculation": "Z ≤ U0/(10·IΔn) = 230/(10·0.03) = 766.7 Ω; R_E ≤ 50/IΔn = 50/0.03 = 1666.7 Ω",
   "explanation": "לפי תקנה 70, זרם התקלה יהיה פי 10 לפחות מזרם ההפעלה (עכבת לולאה עד כ-766.6 אוהם), ולחלופין התנגדות האלקטרודה לא תעלה על 50V חלקי זרם ההפעלה (כ-1666 אוהם), כי המיתקן אינו בעל סכנה מוגברת (U=50V). הערך 800 אוהם מתקבל מ-U=24V, ו-1000 אוהם אינו נובע מהנוסחאות.",
   "confidence": "high",
   "note": "התקנה מציבה את שני התנאים כחלופות ('או, לחלופין'), בעוד שהשאלה מציגה אותם כשני תנאים מצטברים.",
   "serial": "10033",
   "status": "ai"
  },
  "143": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "6(8)",
     "quote": "שימוש בבגדים העשויים כותנה או חומר אחר בעל תכונות דומות כדי להקטין נזק אפשרי לעובד במקרה של הופעת קשת חשמלית."
    }
   ],
   "explanation": "תקנה 6(8) לתקנות העבודה במיתקן חי מחייבת שימוש בבגדי כותנה או חומר בעל תכונות דומות, כדי להקטין נזק מקשת חשמלית (בגדים סינטטיים נמסים ונדבקים לעור). הדרישה אינה תלויה ברמת המתח, בכפפות או בהוראת העבודה.",
   "confidence": "high",
   "serial": "10035",
   "status": "ai"
  },
  "144": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "ה'פלח' מחבר את פס השוואת הפוטנציאלים להארקת היסוד (זיון המבנה). אם הוא מתנתק, מערכת ההארקה עדיין מחוברת למוליך ה-PEN, ולכן זרם הקצר ממשיך לזרום והמבטח פועל; אולם הגופים המתכתיים המחוברים לפה\"פ אינם עוד בפוטנציאל של יסוד המבנה והאדמה, ובזמן הקצר (מפל מתח על ה-PEN) ייווצר הפרש פוטנציאלים בינם לבין האדמה/מבנה. השיטה אינה הופכת לזינה צפה וזרם הקצר אינו קטן משמעותית.",
   "confidence": "medium",
   "serial": "10038",
   "status": "ai"
  },
  "145": {
   "answer": 4,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "1",
     "quote": ":- \"איפוס\" (TN-C-S, TN-S)* - אמצעי הגנה בפני חישמול המאופיין על-ידי חיבור של מוליכי הארקה של המיתקן אל מוליך PEN של הזינה בכניסה למבנה;"
    }
   ],
   "explanation": "בתרשים רשת החלוקה מגיעה בארבעה מוליכים (L1-L3 ו-N משולב), ובכניסה למיתקן מוליך האפס של הרשת מחובר לפס השוואת הפוטנציאלים/הארקת היסוד, וממנו יוצאים במיתקן מוליכי N ו-PE נפרדים. זה מבנה האיפוס TN-C-S (בדומה לאיור 1 בתוספת לתקנות ההארקות).",
   "confidence": "medium",
   "serial": "10040",
   "status": "ai"
  },
  "146": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "13(ג)",
     "quote": "במיתקנים לזרם ישר אין להשתמש בצנרת מתכתית לאספקת מים כאלקטרודה להארקת שיטה."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "3",
     "quote": "(1) ייצוב מתח השיטה לאדמה;\n: (2) הגנה בפני עליית מתח במקרה של חדירת מתח ממקור שמחוץ לשיטה;"
    }
   ],
   "explanation": "הטענה השגויה היא 2: תקנה 13(ג) אוסרת להשתמש בצנרת מים מתכתית כאלקטרודה להארקת שיטה במיתקני זרם ישר. שאר הטענות נכונות: הארקת שיטה אסורה בהפרד מגן (תקנה 6), ותכליותיה כוללות ייצוב מתח השיטה לאדמה והגנה מפני חדירת מתח ממקור חיצוני (תקנה 3).",
   "confidence": "high",
   "serial": "10041",
   "status": "ai"
  },
  "147": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "התפרקויות חלקיות בתוך מבודדים מוצקים (בחללים זעירים בבידוד) אינן נראות ואינן נשמעות בדרך כלל, ומזוהות רק באמצעות מכשירי מדידה ייעודיים למדידת PD (חשמליים, אקוסטיים או UHF). הן בהחלט קיימות במבודדים מוצקים ומהוות סיבה עיקרית להזדקנות הבידוד.",
   "confidence": "medium",
   "serial": "10011",
   "status": "ai"
  },
  "148": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "14(12)",
     "quote": "אין להאריק את גרעין הברזל של שנאי מסוג I ויש לדאוג לבידודו מהארקה;"
    }
   ],
   "explanation": "תקנה 14 לתקנות האתרים הרפואיים, העוסקת בשנאי לזינה צפה, קובעת במפורש שאין להאריק את גרעין הברזל של שנאי מסוג I ויש לבודדו מהארקה.",
   "confidence": "high",
   "note": "בשאלה חסר מספר הקבוצה ('מקבוצה.').",
   "serial": "18002",
   "status": "ai"
  },
  "149": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "15(2)",
     "quote": "מתח המדידה אסור שיעלה על 24 וולט בזרם ישר;"
    }
   ],
   "explanation": "תקנה 15 קובעת שמתח המדידה של משגוח הבידוד בזינה צפה באתר רפואי לא יעלה על 24 וולט בזרם ישר (וזרם המדידה לא יעלה על 1mA).",
   "confidence": "high",
   "serial": "18003",
   "status": "ai"
  },
  "150": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "27(א)-(ב)",
     "quote": "הלוח, לרבות המעטה שלו, יהיה מסוג II (בידוד כפול או בידוד מוגבר).\n: (ב) על אף האמור בתקנת משנה (א), יכול שלוח של מיתקן דירתי יהיה מתכתי (מסוג I) אם נתקיימו בו תנאים אלה:\n:: (1) מנגנון ההגנה בפני זרם יתר של המפסק הראשי יהיה ניתן לכוונון, הכוונון יהיה 3×100 אמפר או יותר;"
    }
   ],
   "explanation": "לפי תקנה 27 לתקנות התקנת לוחות, לוח של מיתקן דירתי יהיה מסוג II. לוח מתכתי (סוג I) מותר רק כאשר המפסק הראשי ניתן לכוונון ומכוון ל-3×100A או יותר, החיבור למבטח המזין בכבל בלבד והכבל נכנס דרך מכפש מבודד. בחיבור של 3×40A לא מתקיים התנאי הראשון, ולכן אין אפשרות להתקין את הלוח מסוג I כלל. ערכי עכבת הלולאה בתשובות האחרות אינם רלוונטיים.",
   "confidence": "high",
   "serial": "18001",
   "status": "ai"
  },
  "151": {
   "answer": 3,
   "basis": [
    "calculation"
   ],
   "calculation": "בתקלות בו-זמניות בשני מופעים שונים על שני מנועים, זרם התקלה זורם L1 → גוף M1 → R=0.5Ω → אדמה → R=0.5Ω → גוף M2 → L2. U = 400V על 0.5+0.5 = 1Ω → I = 400A; מתח המגע על M2 = I·0.5 = 200V",
   "explanation": "כאשר שני מנועים במערכת TT, כל אחד עם הארקה של 0.5 אוהם, מקבלים קצר לגוף במופעים שונים, נסגר מעגל במתח השלוב 400V דרך שתי ההארקות בטור (הארקת השיטה של 5 אוהם אינה במסלול זה). המתח מתחלק שווה בשווה ולכן על כל מנוע מתח מגע של 200V.",
   "confidence": "medium",
   "note": "התרשים חלקי בחילוץ; ההנחה היא ששני ערכי 0.5Ω הם הארקות המנועים ו-5Ω הארקת השיטה.",
   "serial": "17005",
   "status": "ai"
  },
  "152": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "מתח הצעד נגרם משיפוע הפוטנציאל על פני הקרקע בזמן זרימת זרם תקלה לאדמה. רשת הארקה תת-קרקעית (Grid/Mesh) המכסה את שטח התחנה מקטינה את ההתנגדות לאדמה ומשווה את פוטנציאל פני הקרקע, ובכך מקטינה את מתחי הצעד והמגע. הגנה וואט-מטרית או איפוס אינם משפיעים על כך.",
   "confidence": "high",
   "serial": "10024",
   "status": "ai"
  },
  "153": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "לוח המפסק הראשי נמצא לפני נקודת האיפוס, מחוץ למבנה, ומוארק בתרשים באמצעות מוליך הארקה ארוך מפה\"פ המבנה המאופס. בתקלה או בנתק PEN יעלה גוף הלוח לפוטנציאל מערכת ההארקה של המבנה, בעוד שהאדם הנוגע בו עומד על אדמה בפוטנציאל אחר ללא השוואת פוטנציאלים בסביבת הלוח. לכן ההארקה בתצורה זו אסורה. ביצוע איפוס בלוח המפסק הראשי (2) אינו הפתרון, ואין להשוות להארקת גוף השנאי על העמוד (4).",
   "confidence": "low",
   "note": "פרשנות; עקבית עם התשובה לשאלה 45 (צורך בהשוואת פוטנציאלים מקומית סביב הלוח המרוחק).",
   "serial": "08001",
   "status": "ai"
  },
  "154": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "5(2)-(3)",
     "quote": "(2) לא תופסק רציפות מוליכי האפס (N) מרשת הזינה ועד למערכת האמורה, לרבות המעקף התפעולי, אם ישנו, כמסווג בתקנה 2(3)(א);\n: (3) בזינה תלת-מופעית יהיו המפסקים תלת-קוטביים בלבד"
    }
   ],
   "explanation": "במערכת אל-פסק בעלת חיבור גלווני בין האפס במבוא ובמוצא, החיבור הגלווני של האפס משמש כהארקת השיטה של המערכת, ולכן אסור להפסיק את רציפות מוליך האפס מרשת הזינה ועד המערכת, והמפסקים בזינה תלת-מופעית יהיו תלת-קוטביים בלבד. מפסק מחלף ארבע-קוטבי מנתק את האפס בזמן ההחלפה, ולכן החיבור אינו תקין.",
   "confidence": "medium",
   "note": "התשובה מניחה מערכת אל-פסק בעלת חיבור גלווני בין אפס המבוא לאפס המוצא, כפי שהשאלה רומזת.",
   "serial": "10044",
   "status": "ai"
  },
  "155": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "explanation": "המתחים נמדדו בין כל מופע בלוח אחד לאותו מופע בלוח השני: במופע אחד 0V ובשניים 400V. כלומר מופע אחד תואם ושני המופעים האחרים הוחלפו זה בזה (סיכול) באחד השנאים - ההפרש בין שני מופעים שונים הוא המתח השלוב, 400V. פאזה מנותקת הייתה נותנת 230V במופע אחד בלבד, ושנאי זיגזג היה נותן הפרשי זווית שונים.",
   "confidence": "high",
   "serial": "10046",
   "status": "ai"
  },
  "156": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "כאשר זרם קצר זורם דרך הארקת השיטה של השנאי, נקודת הכוכב (האפס) עולה לפוטנציאל השווה למכפלת הזרם בהתנגדות ההארקה השקולה. פוטנציאל המופעים כלפי האדמה הוא סכום המתח הפאזי ועליית פוטנציאל האפס, ולכן הם עולים למתח יתר בשיעור המתח הפאזי ועוד I·R של ההארקה המשוקללת. ההתנגדות הרלוונטית אינה רק הארקת המבנה (2).",
   "confidence": "low",
   "note": "הסכום הוא וקטורי ולא אריתמטי; התשובה נבחרה כקרובה ביותר לתיאור הפיזיקלי.",
   "serial": "10047",
   "status": "ai"
  },
  "157": {
   "answer": 3,
   "basis": [
    "calculation",
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(1)",
     "quote": "מותקן מפסק זרם אוטומטי הניתן לכיוונון, תאפשר עכבת לולאת התקלה Z<sub>I</sub> במקרה של קצר פיתוח זרם I<sub>K</sub> שיבטיח את הפסקתה של הזינה תוך חמש שניות לכל היותר;"
    }
   ],
   "calculation": "I = 1.5·250 = 375A < 700A ✓; S או I = 3·250 = 750A > 700A ✗; L = 1·250 = 250A (הגנה תרמית איטית, לא מבטיחה ניתוק מהיר)",
   "explanation": "כדי שהמפסק ינתק את זרם התקלה הצפוי (700A) בזמן קצר, יש לכוון הגנה מגנטית (I) מתחת ל-700A. כוונון I ל-1.5·In נותן 375A ומבטיח ניתוק מיידי. כוונון ל-3·In (750A) גבוה מזרם התקלה, וכוונון L משפיע רק על ההגנה התרמית האיטית.",
   "confidence": "high",
   "serial": "10048",
   "status": "ai"
  },
  "158": {
   "answer": 2,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "56",
     "quote": "המיתקן לא יזין בו-זמנית יותר ממכשיר אחד."
    }
   ],
   "explanation": "בהפרד מגן תקלה אחת לגוף אינה מסוכנת כי המעגל המשני אינו מוארק. אולם כאשר מזינים שני מכשירים ובאחד יש קצר מהמופע לגוף ובשני קצר מהמוליך השני (האפס) לגוף, בין שני הגופים מופיע מלוא מתח המשני, ואדם הנוגע בשניהם יחושמל. לכן תקנה 56 מתירה הזנת מכשיר אחד בלבד. קצר של אותו מוליך לשני הגופים (1) אינו יוצר הפרש מתח.",
   "confidence": "high",
   "serial": "10049",
   "status": "ai"
  },
  "159": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "explanation": "הגנה דיפרנציאלית משווה את הזרמים הנכנסים והיוצאים מהשנאי (בהתחשב ביחס ההשנאה ובקבוצת החיבורים), ולכן מגיבה לכל סוגי הקצרים הפנימיים באזור המוגן - בין מופעים, מופע לאדמה ובין כריכות. היא אינה מגיבה לזרם יתר מעומס או לקצרים חיצוניים.",
   "confidence": "medium",
   "note": "ההגנה מכסה קצרים מכל סוג בתוך אזור ההגנה בלבד.",
   "serial": "10051",
   "status": "ai"
  },
  "160": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "calculation": "בקצר מלא לאדמה ברשת לא מוארקת/מפוצה, המתח על כל ליפוף משני פתוח של המופעים הבריאים גדל פי √3 וסכום הוקטורים במשולש פתוח = 3·U_sec_phase. עם 110/3V לליפוף: 3U0 = 3·(110/3) = 110V",
   "explanation": "משנה מתח לחיבור משולש פתוח ברשת 33kV מחובר בין מופע לאדמה, ולכן הראשוני הוא 33kV/√3. הליפוף המשני למשולש פתוח ברשת מבודדת או מוארקת דרך סליל פטרסון נבחר 110/3V, כך שבקצר מלא לאדמה המתח השיורי במשולש הפתוח יהיה 110V - הערך התקני לממסר. לכן היחס הוא (33kV/√3)/(110/3).",
   "confidence": "medium",
   "serial": "10052",
   "status": "ai"
  },
  "161": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "שכבות חצי-המוליך (על המוליך ומתחת לסיכוך) יוצרות משטח שווה פוטנציאל וחלק בגבולות הבידוד, מחליקות את השדה החשמלי ומבטלות מרווחי אוויר בין הבידוד לאלקטרודות. כך נמנעות התפרקויות חלקיות בממשקים. הן אינן משפרות את מוליכות המוליך, את רמת הבידוד עצמה או את הגמישות.",
   "confidence": "high",
   "serial": "10059",
   "status": "ai"
  },
  "162": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "מוליכים גזרתיים (סקטוריאליים) בכבלים רב-גידיים מנצלים טוב יותר את החתך העגול של הכבל: הם מקטינים את הקוטר החיצוני ואת המרווחים בין הגידים, וכך מצמצמים את חומרי המילוי ואת החללים (בועות האוויר) בתוך הכבל. מבין האפשרויות זו הקרובה ביותר; הצורה אינה נועדה להקטין קיבוליות או לשפר גמישות.",
   "confidence": "low",
   "note": "הסיבה העיקרית למבנה גזרתי היא הקטנת הקוטר והחומר; התשובה המיועדת אינה ודאית.",
   "serial": "10060",
   "status": "ai"
  },
  "163": {
   "answer": 4,
   "basis": [
    "professional",
    "standard"
   ],
   "references": [
    {
     "title": "IEC 60502-2 (כבלי כוח עם בידוד מוצק 1-30kV)",
     "section": "בדיקות שגרה וטיפוס",
     "quote": "Routine tests: measurement of electrical resistance of conductors; partial discharge test; voltage test. Type tests include tan δ measurement and 4U0 AC voltage test for 4 h.",
     "law": null
    }
   ],
   "explanation": "כבלי מתח גבוה מסוככים, ולכן אין בהם תופעת קורונה חיצונית ובדיקת 'קורונה' אינה מבוצעת בכבלים - במקומה נבדקות התפרקויות חלקיות. מדידת tanδ, בדיקת עמידות במתח (בבדיקת טיפוס - 4U0) ומדידת התנגדות המוליכים הן בדיקות מקובלות לכבלים.",
   "confidence": "medium",
   "note": "פרטי התקן מובאים מהזיכרון ולא מקריאתו.",
   "serial": "10061",
   "status": "ai"
  },
  "164": {
   "answer": 2,
   "basis": [
    "professional"
   ],
   "explanation": "קצר דו-פאזי (בין שני מופעים) אינו כולל זרם לאדמה, ולכן אין זרם שיורי שיפעיל הגנת פחת, פחת כיוונית או הגנה וואט-מטרית. זרם הקצר בין המופעים גבוה, והגנת זרם היתר היא שתפעל - ללא תלות בשיטת הארקת נקודת האפס.",
   "confidence": "high",
   "serial": "10063",
   "status": "ai"
  },
  "165": {
   "answer": 2,
   "basis": [
    "professional"
   ],
   "explanation": "שנאי זיגזג (שנאי הארקה) משמש ליצירת נקודת אפס מלאכותית ברשת שאין בה נקודת אפס זמינה (למשל צד משולש של שנאי), כדי לאפשר הארקת הרשת דרך נגד או סליל ולהזרים זרם קצר לאדמה לצורך פעולת ההגנות.",
   "confidence": "high",
   "serial": "10065",
   "status": "ai"
  },
  "166": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "מגיני ברק מתחמוצת מתכת (MOV, ZnO) בעלי אופיין לא-לינארי חד במיוחד, ולכן המתח השיורי שלהם בזרם הפריקה הוא הנמוך ביותר. מרווחי פריצה מאופיינים במתח פריצה ושיורי גבוהים ובלתי יציבים, ומגני ואריגאפ (SiC עם מרווחים) נמצאים ביניהם.",
   "confidence": "medium",
   "serial": "10058",
   "status": "ai"
  },
  "167": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "כושר הניתוק של מבטח הוא הזרם המרבי (זרם הקצר הצפוי) שהמבטח מסוגל להפסיק בבטחה, בתנאים מוגדרים, מבלי שייגרם לו נזק ומבלי לסכן אנשים וסביבה. הוא מוגדר כזרם ולא כהספק, ואינו מוגבל ל-20 מילישניות או להפסקה כפולה.",
   "confidence": "high",
   "serial": "02005",
   "status": "ai"
  },
  "168": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "3(א)(2)",
     "quote": "במיתקן קבוע המוגן באמצעי הגנה איפוס או הארקת הגנה יותקן מוליך הארקה גם אם כל המכשירים הם מסוג II."
    }
   ],
   "explanation": "תקנה 3(א)(2) לתקנות החצרים החקלאיים מחייבת במיתקן קבוע המוגן באיפוס או בהארקת הגנה להתקין מוליך הארקה גם אם כל המכשירים הם מסוג II (לצורך הרחבה עתידית ובטיחות בסביבה החקלאית). זאת אף שמכשיר סוג II עצמו אינו מוארק.",
   "confidence": "high",
   "serial": "21105",
   "status": "ai"
  },
  "169": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "11(ג)",
     "quote": "מעגלים המשמשים לתאורה בלבד במתח נמוך יתוכננו ויותקנו לזרמים שלא יעלו על 16 אמפר."
    },
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "14",
     "quote": "במקומות שבהם קיימת אפשרות של נגיעה במנורות (גופי תאורה) תוך כדי תהליך העבודה החקלאית הרגילה, הן תהיינה מסוג II, ובמקומות שבהם קיימת סכנה מוגברת עקב לחות גבוהה במיוחד או התזת מים על המנורות, הן תהיינה בדרגת הגנה IP54X לפחות."
    }
   ],
   "explanation": "בחצרים חקלאיים מעגלי תאורה בלבד יתוכננו לזרם של עד 16A (תקנה 11(ג)); מנורות שניתן לגעת בהן בעבודה הרגילה יהיו מסוג II, ובמקומות עם לחות גבוהה או התזת מים - בדרגת הגנה IP54X לפחות (תקנה 14). אין דרישה ל-10A, ל-IP44X, לסוג III או למתח נמוך מאוד.",
   "confidence": "high",
   "serial": "21107",
   "status": "ai"
  },
  "170": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "13(2)",
     "quote": "לא יחולו על -\n:: (א) ציוד קבוע או נייח;\n:: (ב) מיתקן חשמלי ארעי שבתוך מבני שירות באתרי בניה, כגון: משרדים, חדרי הלבשה, חדרי ישיבות, חדרי אוכל, חדרי מגורים וחדרי שירותים."
    }
   ],
   "explanation": "חובת היציאות באמצעות בתי תקע (תקנה 7) היא חלק מתקנות המיתקן הארעי באתר בנייה, ותקנה 13(2) קובעת שהתקנות אינן חלות על ציוד קבוע או נייח ועל מבני שירות כגון משרדים וחדרי מגורים. לכן אין חובה לחבר הזנה למיתקנים קבועים כאלה באמצעות בתי תקע.",
   "confidence": "high",
   "serial": "21108",
   "status": "ai"
  },
  "171": {
   "answer": 4,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(1)",
     "quote": "מותקן מפסק זרם אוטומטי הניתן לכיוונון, תאפשר עכבת לולאת התקלה Z<sub>I</sub> במקרה של קצר פיתוח זרם I<sub>K</sub> שיבטיח את הפסקתה של הזינה תוך חמש שניות לכל היותר;"
    }
   ],
   "calculation": "Ik = U0/ZLT = 230/0.2 = 1150 A; מפסק הצרכן: 1150A > 1000A ✓; מפסק המזין: 1150A < 1600A ✗",
   "explanation": "זרם התקלה בלוח הצרכן הוא כ-1150A. המפסק הראשי של הצרכן (מגנטי 1000A) יפעל לתקלות אחריו, אך לוח הצרכן מתכתי, ותקלה בגוף הלוח או בכבל לפני המפסק הראשי שלו מוגנת רק על ידי המפסק המזין, שמנגנונו המגנטי מכוון ל-1600A - יותר מזרם התקלה. לכן ההגנה בפני חישמול אינה מספקת לגבי המפסק המזין.",
   "confidence": "medium",
   "serial": "28002",
   "status": "ai"
  },
  "172": {
   "answer": 3,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(ג)",
     "quote": "על אף האמור בתקנה 10 לא יותקן, בנוסף לחיבור לפי תקנת משנה (א), כל חיבור אחר בתוך המבנה בין מוליך האפס (N) לבין מוליך הארקה."
    }
   ],
   "explanation": "בתרשים נקודות הכוכב של השנאי ושל הגנרטור מוארקות שתיהן לפס השוואת הפוטנציאלים, ושני המקורות מחוברים לאותו פס אפסים דרך מפסק מחלף תלת-קוטבי (האפס אינו מנותק). כך נוצרים שני חיבורי N-PE במקביל וזרם האפס זורם גם במוליכי ההארקה. כאשר לכל מקור הארקת שיטה משלו יש להשתמש במפסק מחלף ארבע-קוטבי המנתק גם את האפס.",
   "confidence": "medium",
   "serial": "22026",
   "status": "ai"
  },
  "173": {
   "answer": 2,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(ג)",
     "quote": "על אף האמור בתקנה 10 לא יותקן, בנוסף לחיבור לפי תקנת משנה (א), כל חיבור אחר בתוך המבנה בין מוליך האפס (N) לבין מוליך הארקה."
    }
   ],
   "explanation": "כל פסי השוואת הפוטנציאלים של הבניינים מחוברים לטבעת גישור משותפת של החניון, כך שמבחינת מערכת ההארקה מדובר במבנה אחד. ביצוע איפוס בכל פס היה יוצר חיבורי N-PE מרובים, וזרמי האפס של החיבורים השונים היו זורמים במקביל דרך טבעת הגישור והמבנה. לכן יבוצע איפוס יחיד, באחד החיבורים (בדרך כלל הגדול), לפי החלטת המתכנן. ניתוק הפסים מהטבעת (3) פוגע בהשוואת הפוטנציאלים, ואין איסור גורף על איפוס (4).",
   "confidence": "low",
   "note": "שאלה פרשנית; ייתכן שהיא נשענת על הנחיה או פרסום של מינהל החשמל שלא נקרא כאן.",
   "serial": "22027",
   "status": "ai"
  },
  "174": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "49",
     "quote": "(1) ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם;\n: (2) עכבת לולאת התקלה תהיה כנדרש בתקנה 42."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(2)",
     "quote": "| 63 || 0.63 || 360"
    }
   ],
   "explanation": "בהארקת הגנה (TT) נדרשים אלקטרודה מקומית שהתנגדותה עד 5 אוהם ועכבת לולאת תקלה לפי טבלת תקנה 42. לוח המרכזייה מתכתי, ותקלה בגוף הלוח לפני המפסק הראשי (40A) מוגנת רק על ידי הנתיך המזין 63A, ולכן עכבת הלולאה לא תעלה על 0.63 אוהם. הערך 1.12 אוהם מתאים ל-40A בלבד, ו-20 אוהם מתייחס להארקת שיטה ברשת מאופסת ולא לאלקטרודת הגנה.",
   "confidence": "medium",
   "serial": "22029",
   "status": "ai"
  },
  "175": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "46(א)",
     "quote": "העכבה השקולה בין נקודת הכוכב של שנאי לבין המסה הכללית של האדמה תהיה נמוכה דיה כדי שבמקרה של קצר בין המתח הגבוה לבין המתח הנמוך בשנאי הזינה, יזרום לאדמה זרם בעוצמה שתגרום לשריפת הנתיכים או להפעלת המפסק האוטומטי, המגינים בצד המתח הגבוה של השנאי."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "21",
     "quote": "(א) ההתנגדות החשמלית השקולה בין האלקטרודות המיועדות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 5 אוהם.\n: (ב) על אף האמור בתקנת משנה (א) מותר שההתנגדות האמורה במערכת חלוקה המיועדת להגנה באמצעות איפוס בלבד, לא תעלה על 20 אוהם."
    }
   ],
   "explanation": "תקנה 21 קובעת שהתנגדות הארקת השיטה לא תעלה על 5 אוהם, ו-20 אוהם מותרים רק ברשת המיועדת לאיפוס בלבד (כלומר כשאין צרכני TT) - תשובות 1 ו-2. תקנה 46(א) מחייבת שהעכבה תהיה נמוכה דיה כך שבקצר בין המתח הגבוה למתח הנמוך יפעלו ההגנות בצד המתח הגבוה של השנאי - תשובה 3, שמוסיפה את דרישת הסלקטיביות מול הגנות הקו בתחנת המשנה. לכן כל התשובות נכונות.",
   "confidence": "medium",
   "note": "דרישת הסלקטיביות בתשובה 3 ('לפני פעולת הגנות הקו') אינה מופיעה במפורש בתקנה 46.",
   "serial": "22025",
   "status": "ai"
  },
  "176": {
   "answer": 3,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(ג)",
     "quote": "על אף האמור בתקנה 10 לא יותקן, בנוסף לחיבור לפי תקנת משנה (א), כל חיבור אחר בתוך המבנה בין מוליך האפס (N) לבין מוליך הארקה."
    }
   ],
   "explanation": "עם מפסק מחלף תלת-קוטבי האפס משותף לשנאי ולגנרטור, והארקת נקודת הכוכב של הגנרטור יוצרת חיבור N-PE נוסף במקביל להארקת השיטה של השנאי - ולכן במצב זה אסור להאריק את נקודת הכוכב של הגנרטור. אם יוחלף המחלף לארבע-קוטבי, האפס של כל מקור מנותק מהשני, ולכל מקור תהיה הארקת שיטה אחת משלו - והטעות תתוקן.",
   "confidence": "medium",
   "serial": "22026",
   "status": "ai"
  },
  "177": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "כל הבניינים בנויים על חניון משותף ומערכות ההארקה שלהם מחוברות, כך שמדובר במערכת הארקה אחת. ביצוע חיבורי N-PE בכמה בניינים היה יוצר זרמי אפס מקבילים במערכת ההארקה. כאשר תחנת הטרנספורמציה נמצאת בתוך בניין 1, נקודת הכוכב של השנאי מוארקת במבנה זה, והחיבור היחיד בין נקודת האפס לפה\"פ יבוצע במבנה שבו מותקן השנאי.",
   "confidence": "low",
   "note": "שאלה פרשנית; ייתכן שהיא נשענת על הנחיה של מינהל החשמל שלא נקראה כאן.",
   "serial": "22027",
   "status": "ai"
  },
  "178": {
   "answer": 1,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "39(ב)",
     "quote": "מותר להשתמש באיפוס במבנה אשר אין בו הארקת יסוד, אם יש לו אלקטרודת הארקה מקומית וקיימת במבנה השוואת הפוטנציאלים"
    }
   ],
   "explanation": "המרכזייה מאופסת ובעלת אלקטרודה מקומית, והעמודים מחוברים במוליך הארקה 35 ממ\"ר לפס ה-PE שלה. הגנה זו אפשרית בתנאי שעכבת לולאת התקלה במעגל העמודים עומדת בדרישות תקנה 42, ושסביב כל עמוד מתכתי (הנמצא מחוץ לאזור השוואת הפוטנציאלים) תבוצע השוואת פוטנציאלים מקומית, כדי למנוע מתחי מגע בעליית פוטנציאל ה-PEN. המיתקן כולו מוגן אז בשיטת TN-C-S.",
   "confidence": "low",
   "note": "שאלה פרשנית; ההיגיון עקבי עם הסיכונים שתוארו בשאלה 42.",
   "serial": "22028",
   "status": "ai"
  },
  "179": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "49",
     "quote": "(1) ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם;\n: (2) עכבת לולאת התקלה תהיה כנדרש בתקנה 42."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(2)",
     "quote": "| 80 || 0.51 || 450"
    }
   ],
   "explanation": "בהארקת הגנה (TT) האלקטרודה המקומית תהיה עד 5 אוהם ועכבת הלולאה לפי טבלת תקנה 42. גוף הלוח המתכתי לפני המפסק הראשי (63A) מוגן רק על ידי הנתיך המזין 80A, ולכן עכבת הלולאה לא תעלה על 0.51 אוהם. 0.63 אוהם מתאים ל-63A בלבד.",
   "confidence": "medium",
   "serial": "22029",
   "status": "ai"
  },
  "180": {
   "answer": 2,
   "basis": [
    "professional",
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "7(ב)",
     "quote": "אם קיימת יותר מכניסה אחת של אספקת חשמל יותקן פס השוואת הפוטנציאלים לכל כניסה."
    }
   ],
   "explanation": "התקנות אינן אוסרות ריבוי פסי השוואת פוטנציאלים; במבנה גדול מקובל להתקין פסי השוואה משניים באזורים שונים, ולחבר אותם בצורה מתאימה הן לטבעת הגישור (דרך יציאות) והן לפס השוואת הפוטנציאלים הראשי שבו מבוצע האיפוס. כך נשמרת השוואת פוטנציאלים אחידה ונחסכים מוליכים ארוכים, בלי ליצור חיבור N-PE נוסף. אין תלות בשיטת ההגנה או בשטח הרצפה.",
   "confidence": "medium",
   "serial": "22030",
   "status": "ai"
  },
  "181": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "1 (הגדרת אזור 1)",
     "quote": "\"אזור 1\" - החלל מעל אזור 0 עד לתקרת החדר או עיגול שמרכזו בראש המקלחת, ברדיוס של 60 ס\"מ, עד לתקרת החדר;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ו)(1)",
     "quote": "מותר להתקין באזור ציוד חשמלי כמפורט להלן בלבד:\n:: (1) באזור 1, מכשיר לחימום מים;"
    }
   ],
   "explanation": "התקרה שמעל חלל האמבט היא חלק מאזור 1 (מעל אזור 0 עד תקרת החדר). באזור 1 מותר להתקין רק מכשיר לחימום מים, והתקנות אינן כוללות חריג לגופי תאורה במתח נמוך מאוד (SELV) באזור זה. לכן לא ניתן ליישם את ההצעה; מיקום השנאי באזור 3 אינו משנה זאת.",
   "confidence": "medium",
   "serial": "22001",
   "status": "ai"
  },
  "182": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "50(ב)",
     "quote": "בנוסף למפסק המותקן לפי תקנת משנה (א) יותקן לכל דוד שמש, שלא נמצא בתוך המבנה שהוא משרת, מפסק צמוד לקונסטרוקציה שעליה נמצא הדוד."
    }
   ],
   "explanation": "הדרישה למפסק צמוד לקונסטרוקציה חלה על כל דוד שמש שאינו בתוך המבנה שהוא משרת, ללא חריג לבית בודד או לדוד יחיד. החריג לבית עם דוד אחד ולוח ראשי אחד (תקנה 51(ב)) נוגע לחובת הסימון בלבד ולא למפסק.",
   "confidence": "medium",
   "note": "מספרי התקנות (50, 51) הוסקו מסדר הטקסט בקובץ.",
   "serial": "22003",
   "status": "ai"
  },
  "183": {
   "answer": 1,
   "basis": [
    "professional"
   ],
   "explanation": "אמבט עיסוי המסופק כיחידה אחת מוגמרת, העומדת בתקן המוצר שלה, נחשב כמכשיר חשמלי, וההתקנה והזנתו צריכות לעמוד בתקנות המעגלים הסופיים (מפסק, מפסק מגן, הארקה וכו'). תקנות הבריכות חלות על בריכות במבנה קבוע, והפרד מגן אינו חובה.",
   "confidence": "low",
   "note": "ייתכן שהתשובה נשענת על החלטה או הנחיה של מינהל החשמל או הוועדה לפירוש שלא נקראה כאן; הגדרת 'בריכה' בתקנות הבריכות כוללת 'בריכת מרפא וכיוצא באלה'.",
   "serial": "22004",
   "status": "ai"
  },
  "184": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ו)(3)",
     "quote": "באזור 3, כאמור בפסקה (2) וכן מפוחי אוורור, מחממי אויר, מייבשי מגבות, מיתקן ג'אקוזי וכיוצא באלה"
    }
   ],
   "explanation": "ג'קוזי המותקן בתוך בית מגורים מתפקד כאמבטיה בחדר רחצה, ולכן חלות עליו הגדרות האזורים ודרישות תקנה 19 לתקנות המעגלים הסופיים (אזור 0 בתוך האמבט, אזורים 1-3 סביבו). התקנות אף מזכירות מפורשות 'מיתקן ג'אקוזי' בין הציוד המותר באזור 3.",
   "confidence": "low",
   "note": "ייתכן שהתשובה נשענת על החלטה או הנחיה שלא נקראה כאן.",
   "serial": "22004",
   "status": "ai"
  },
  "185": {
   "answer": 1,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "30(א)",
     "quote": "מכשיר חשמלי יצוייד באמצעי לשם ניתוקו מהזינה."
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "31(א)",
     "quote": "למכשיר חשמלי קבוע או נייח יותקן מפסק קבוע אשר יתאים לזרם הנקוב של המכשיר."
    }
   ],
   "explanation": "אמצעי ניתוק מהזינה צריך לספק הפרדה גלוונית ממשית (מפסק בעל מגעים), כדי שניתן יהיה לעבוד במכשיר בבטחה. פיקוד מגען באמצעות לחצן אלקטרוני הוא אמצעי הפעלה (תפעולי), שעלול להיסגר בשל תקלה בפיקוד ואינו מבטיח ניתוק גלווני. לכן יש להתקין במקומו או בנוסף לו מפסק המספק ניתוק גלווני.",
   "confidence": "medium",
   "serial": "22005",
   "status": "ai"
  },
  "186": {
   "answer": 2,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "12",
     "quote": "נקודות מאור ובתי תקע יצויידו במוליך הארקה"
    }
   ],
   "explanation": "התקנות מחייבות שבתי תקע יצוידו במוליך הארקה. בית תקע דו-שפופרתי (ללא מגעת הארקה) אינו מאפשר זאת כבית תקע עצמאי. עם זאת, כחלק ממערכת או מהרכב (מכלול) שבו נמצא גם בית תקע תלת-שפופרתי אחד לפחות, הנקודה כוללת מוליך הארקה, ובית התקע הדו-שפופרתי משמש לתקעים של מכשירי סוג II.",
   "confidence": "low",
   "note": "התשובה נשענת כנראה על הנחיה או פירוש שלא נקראו כאן.",
   "serial": "22006",
   "status": "ai"
  },
  "187": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "9(א)",
     "quote": "החתך המזערי של מוליכים במעגל סופי יהיה 1.5 ממ\"ר נחושת או 6 ממ\"ר אלומיניום."
    }
   ],
   "explanation": "תוף כבלים עם בית תקע אינו חלק ממכשיר מסוים - כל מכשיר יכול להתחבר אליו - ולכן הוא מהווה המשך של המעגל הסופי להזנת המכשירים שיחוברו אליו, וחל עליו החתך המזערי של 1.5 ממ\"ר נחושת. מאחר שהמבטח המגן עליו הוא מבטח המעגל, אין לקבוע את החתך לפי מכשיר מסוים.",
   "confidence": "low",
   "note": "תקנה 9(ג) מתירה 'מוליכים בפתילים' בחתך קטן מ-1.5 ממ\"ר; התשובה נשענת על הפרשנות שתוף מאריך הוא חלק מהמעגל הסופי.",
   "serial": "22007",
   "status": "ai"
  },
  "188": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "1 (הגדרת אזור 1)",
     "quote": "\"אזור 1\" - החלל מעל אזור 0 עד לתקרת החדר או עיגול שמרכזו בראש המקלחת, ברדיוס של 60 ס\"מ, עד לתקרת החדר;"
    }
   ],
   "explanation": "תקרת החדר לעניין הגדרת האזורים היא התקרה המונמכת, התוחמת את חלל חדר הרחצה. המאייד נמצא מעליה, בחלל נפרד, ולכן אינו באזורים 1 ו-2, וההתקנה עשויה לעמוד בדרישות (בכפוף לשאר דרישות התקנות). המאייד הוא מכשיר חשמלי, ואין צורך באישור מיוחד של מהנדס.",
   "confidence": "medium",
   "note": "פרשנות של המונח 'תקרת החדר'; ייתכן שהיא מבוססת על פירוש רשמי שלא נקרא כאן.",
   "serial": "22008",
   "status": "ai"
  },
  "189": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "31(ב)",
     "quote": "המפסק יהיה נפרד מהמכשיר ויותקן בטווח ראייה ממנו, אלא אם כן ניתן המפסק לנעילה במצב מופסק."
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "32(א)(1)",
     "quote": "תקע ובית-תקע במקום מפסק, כאשר הזרם הנקוב של בית-התקע אינו עולה על 25 אמפר;"
    }
   ],
   "explanation": "למכשיר קבוע נדרש מפסק נפרד המתאים לזרם הנקוב, בטווח ראייה או ניתן לנעילה במצב מופסק. מפסק 32A הניתן לנעילה, המותקן על אחד מקירות המבנה, עומד בכך. תקע ובית תקע כתחליף למפסק מותרים רק עד 25A, ואין חובה שהמפסק יהיה דווקא על גוף המכונה או דווקא בלוח.",
   "confidence": "high",
   "serial": "22009",
   "status": "ai"
  },
  "190": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "31(ב)-(ג)",
     "quote": "המפסק יהיה נפרד מהמכשיר ויותקן בטווח ראייה ממנו, אלא אם כן ניתן המפסק לנעילה במצב מופסק.\n: (ג) המפסק יהיה דו-קטבי למכשיר חד-מופעי ובעל שלושה או ארבעה קטבים למכשיר תלת-מופעי."
    }
   ],
   "explanation": "מערכת חימום תת-רצפתית היא מכשיר קבוע, ואמצעי הניתוק שלה חייב להיות מפסק תלת או ארבע-קוטבי, נפרד, בטווח ראייה או ניתן לנעילה במצב מופסק. מא\"ז תלת-קוטבי בלוח הדירתי הניתן לנעילה במצב מופסק עומד בדרישה. יחידת פיקוד עם מגען ותרמוסטט אינה אמצעי ניתוק, ומפסק בחדר עם שלט אינו עונה על תנאי טווח הראייה או הנעילה.",
   "confidence": "medium",
   "serial": "22010",
   "status": "ai"
  },
  "191": {
   "answer": 3,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "10(א)",
     "quote": "במיתקן ביתי יותקן מעגל סופי אחד לפחות לכל שני חדרים או לכל 40 מ\"ר של הרצפה, או חלק מהם, הכל לפי המחייב מספר מעגלים רב יותר;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "10(ד)",
     "quote": "המעגלים המיועדים לזינת דוד לחימום מים בעל בידוד תרמי, דוד שמש, מכונת כביסה, מכונת ייבוש, מדיח כלים, תנור בישול או אפיה, תנור אוגר חום או מזגן אוויר, לא ייכללו במספר המזערי הנדרש של מעגלים סופיים."
    }
   ],
   "calculation": "לפי שטח: 158/40 = 3.95 → 4 מעגלים; לפי חדרים (מטבח, סלון, 3 חדרי שינה, ממ\"ד, חדר נוסף, חדר שירות ≈ 8 חדרים) → 8/2 = 4 מעגלים; תוספת למעגלים שאינם פטורים לפי 10(ד) (למשל תנור חימום ומייבש מגבות בחדר הרחצה) → כ-6",
   "explanation": "המספר המזערי של מעגלים כלליים נקבע לפי הגדול מבין מעגל לכל שני חדרים או לכל 40 מ\"ר (כאן כ-4), והמעגלים לדוד, למכונת כביסה וייבוש, למדיח, לתנור ולמזגנים אינם נכללים במניין. לפי ההערכה, תוספת מעגלים לצרכנים שאינם בפטור (תנור חימום ומייבש מגבות בחדר הרחצה) מביאה ל-6 מעגלים. החישוב תלוי במניין החדרים מהתוכנית ובפרשנות.",
   "confidence": "low",
   "note": "החישוב הישיר לפי תקנה 10(א) נותן 4 מעגלים, שאינו בין האפשרויות; התשובה המיועדת אינה ודאית.",
   "serial": "22011",
   "status": "ai"
  },
  "192": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "19(ו)(2)",
     "quote": "באזור 2, כאמור בפסקה (1) וכן מנורות מסוג II;"
    }
   ],
   "explanation": "באזור 2 בחדר רחצה מותרות רק מנורות מסוג II (בידוד כפול). גוף תאורה מסוג I אינו עומד בדרישה זו, גם אם הוא מוזן במתח בטיחות נמוך מאוד; התקנות אינן כוללות חריג SELV לאזור זה, וההחלטה אינה נתונה לשיקול המתכנן.",
   "confidence": "medium",
   "serial": "22014",
   "status": "ai"
  },
  "193": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "19(ב)(1)",
     "quote": "אם הם ניזונים ממעגלים שונים או ממתחים שונים, יופרדו האבזרים ביניהם במחיצות העשויות חומר מבדד; מחיצה כאמור יכול שתהיה קבועה או ניתנת להוצאה באמצעות כלי עבודה בלבד;"
    }
   ],
   "explanation": "תקנה 19(ב)(1) לתקנות המובלים מתירה במפורש להתקין בתיבה אחת אבזרים ממעגלים שונים או ממתחים שונים, בתנאי שהם מופרדים במחיצות מחומר מבדד. לכן ההתקנה אינה אסורה (1, 4). התנאי המעשי הוא שכל אבזר יהיה ניתן לטיפול ולהחלפה בנפרד, בלי לפרק את האבזרים הסמוכים.",
   "confidence": "low",
   "note": "התנאי שבתשובה 3 אינו מופיע בנוסח התקנה; הוא נבחר משום ששאר האפשרויות סותרות את התקנה.",
   "serial": "22012",
   "status": "ai"
  },
  "194": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984 (תיקון: תשנ\"ג)",
     "section": "31(ג)",
     "quote": "המפסק יהיה דו-קטבי למכשיר חד-מופעי ובעל שלושה או ארבעה קטבים למכשיר תלת-מופעי."
    }
   ],
   "explanation": "גוף התאורה בעמוד הוא מכשיר קבוע חד-מופעי, ולפי תקנות המעגלים הסופיים אמצעי הניתוק שלו יהיה דו-קוטבי (מנתק גם את האפס). לכן המא\"ז במגש האביזרים, המשמש גם לניתוק גוף התאורה, נדרש להיות דו-קוטבי.",
   "confidence": "medium",
   "serial": "22013",
   "status": "ai"
  },
  "195": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "12(2)",
     "quote": "במוליך האפס (N) אלא אם כן המבטח מפסיק בו-זמנית גם את שאר מוליכי המופעים;"
    }
   ],
   "explanation": "תקנה 12 אוסרת התקנת מבטח במוליך האפס, אלא אם המבטח מפסיק בו-זמנית גם את שאר מוליכי המופעים (למשל מא\"ז דו או ארבע-קוטבי). הפסקת האפס לבדו עלולה להשאיר את המכשירים תחת מתח ולגרום לעליית מתח בעומסים חד-מופעיים.",
   "confidence": "high",
   "serial": "22015",
   "status": "ai"
  },
  "196": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(ד)",
     "quote": "אם מוליך בחתך אחיד עובר כמה קטעים שבהם שוררים תנאים שונים, יחושב הזרם המרבי המתוקן I'z לכל אחד מהקטעים כמפורט בתקנת משנה (ג); לעניין הדרישות המפורטות בתקנת משנה (א), ייבחר הערך הנמוך ביותר של הזרם המרבי המתוקן I'z."
    }
   ],
   "explanation": "תקנה 6(ד) קובעת שיש לחשב את I'z לכל קטע ולבחור את הערך הנמוך ביותר, כדי שהמבטח יגן על הקטע בעל כושר ההעמסה הנמוך.",
   "confidence": "high",
   "serial": "22016",
   "status": "ai"
  },
  "197": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(ה)",
     "quote": "מתכנן בעל רישיון חשמלאי מהנדס רשאי לסטות מהערכים המתקבלים מהנוסחאות שבתקנה זו, בתנאי שהוא מבסס את חישוביו על תנאי ההתקנה וההעמסה של המעגל או הקו."
    }
   ],
   "explanation": "רק מתכנן בעל רישיון חשמלאי מהנדס רשאי לסטות מהערכים שבנוסחאות, בתנאי שחישוביו מבוססים על תנאי ההתקנה וההעמסה (בכפוף למגבלה של תקנה 6(ו) לגבי מוליכי 1.5 ו-2.5 ממ\"ר בבידוד 70°C).",
   "confidence": "high",
   "serial": "22017",
   "status": "ai"
  },
  "198": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "9(ג)",
     "quote": "הוראות תקנת משנה (א) לא יחולו על מוליכים המחברים מקור זינה אל הלוח ובלבד שהקטע שבין מקור הזינה לבין הלוח יהיה קצר ככל האפשר ולא יעלה על 25 מטרים."
    }
   ],
   "explanation": "המפסק הראשי בלוח מגן על קו ההזנה מפני העמסת יתר (מותר לפי תקנה 6(ז)), אך הגנה מפני קצר נדרשת בתחילת הקו. הפטור מהגנת קצר למוליכים בין מקור הזינה ללוח חל רק כשהקטע אינו עולה על 25 מטר; כאן האורך 35 מטר, ולכן נדרשת הגנה מפני זרם קצר במעלה הזרם.",
   "confidence": "high",
   "serial": "22018",
   "status": "ai"
  },
  "199": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "11(ה)",
     "quote": "במעגל של דירת מגורים, המוגן באמצעות מבטח בעל זרם נקוב של 16 אמפר, יכול שיסתעף ממוליך בחתך של 2.5 ממ\"ר, מוליך בחתך של 1.5 ממ\"ר לתאורה בלבד, בתנאי שהזרם הצפוי בהסתעפות אינו עולה על 10 אמפר."
    }
   ],
   "explanation": "תקנה 11(ה) מתירה במפורש בדירת מגורים הסתעפות 1.5 ממ\"ר ממעגל 2.5 ממ\"ר המוגן ב-16A, לתאורה בלבד, כשהזרם בהסתעפות אינו עולה על 10A. זהו חריג לכלל של תקנה 11(א), ואין צורך באישור מתכנן או בהגבלת אורך.",
   "confidence": "high",
   "serial": "22019",
   "status": "ai"
  },
  "200": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(ו)",
     "quote": "מוליך בעל בידוד 70°C בחתך 1.5 ממ\"ר, יוגן באמצעות מבטח בעל זרם נקוב שאינו עולה על 10 אמפר"
    }
   ],
   "explanation": "הכבל מהמגש לגוף התאורה הוא NYY 3X1.5 (בידוד 70°C). לפי תקנה 6(ו), מוליך כזה יוגן במבטח שזרמו הנקוב אינו עולה על 10A - גם אם הגנת הקצר במעלה מספיקה. החלפת המא\"ז במגש במפסק ללא הגנות תשאיר את הכבל מוגן רק במא\"ז 20A בלוח, ולכן הדבר אסור.",
   "confidence": "high",
   "serial": "22020",
   "status": "ai"
  },
  "201": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "9(ג)",
     "quote": "הוראות תקנת משנה (א) לא יחולו על מוליכים המחברים מקור זינה אל הלוח ובלבד שהקטע שבין מקור הזינה לבין הלוח יהיה קצר ככל האפשר ולא יעלה על 25 מטרים."
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(ז)",
     "quote": "מבטח מפני זרם העמסת יתר יכול שיותקן במקום כלשהו במעגל המוגן על ידו, בתנאי שאין לפניו הסתעפות במעלה המעגל"
    }
   ],
   "explanation": "הכבל בין הגנרטור ללוח החלוקה שלו באורך 24 מטר, כלומר עד 25 מטר, ולכן פטור מהגנת קצר בתחילתו (תקנה 9(ג)). הגנה מפני העמסת יתר עדיין נדרשת, ומותר למקמה בסוף הקו (במפסק B), שכן אין הסתעפות לפניו. לכן מפסק A יכול להיות ללא הגנות ומפסק B עם הגנת העמסת יתר.",
   "confidence": "high",
   "serial": "22021",
   "status": "ai"
  },
  "202": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "9(ג)",
     "quote": "הוראות תקנת משנה (א) לא יחולו על מוליכים המחברים מקור זינה אל הלוח ובלבד שהקטע שבין מקור הזינה לבין הלוח יהיה קצר ככל האפשר ולא יעלה על 25 מטרים."
    }
   ],
   "explanation": "כאן הכבל באורך 30 מטר - יותר מ-25 מטר - ולכן אינו פטור מהגנת קצר, ויש לצייד את מפסק A (בתחילת הכבל, ליד הגנרטור) בהגנה מפני זרם קצר. הגנת העמסת יתר יכולה להיות בסוף הקו במפסק B (תקנה 6(ז)).",
   "confidence": "high",
   "serial": "22021",
   "status": "ai"
  },
  "203": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "9(ב)",
     "quote": "כושר ההפסקה של מבטח, יהיה גדול מזרם הקצר המרבי הצפוי לעבור דרכו; יכול שהתניה זו לא תחול אם התקיימו כל אלה:\n:: (1) במעלה המעגל מותקן מבטח אחר בעל כושר הפסקה כנדרש בתקנת משנה זו, שיפעל לפני המבטח שכושרו קטן יותר;"
    }
   ],
   "explanation": "תקנה 9(ב) מתירה מבטח בעל כושר הפסקה קטן מזרם הקצר הצפוי, אם במעלה המעגל מותקן מבטח בעל כושר הפסקה מספיק שיפעל לפניו, והמבטח החלש בעל זרם עמידה שיאפשר להעביר את זרם הקצר עד להפסקתו. תנאים אלה אינם תלויים בכך שהנתיך והמא\"ז באותו לוח או בלוחות שונים, ולכן ההגנה המשולבת (Back-up) מותרת בשני המקרים.",
   "confidence": "medium",
   "note": "הערך '12.5 ק\"א' בתשובה אינו מופיע בתקנה; הדרישה היא עמידות בזרם הקצר הצפוי (12kA) עד להפסקתו.",
   "serial": "22022",
   "status": "ai"
  },
  "204": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "9(ב)",
     "quote": "(1) במעלה המעגל מותקן מבטח אחר בעל כושר הפסקה כנדרש בתקנת משנה זו, שיפעל לפני המבטח שכושרו קטן יותר;\n:: (2) המבטח בעל כושר ההפסקה הקטן ביותר יהיה בעל זרם עמידה שיאפשר להעביר, בלא נזק לעצמו או לסביבתו, את זרם הקצר הצפוי עד להפסקתו על ידי המבטח שבמעלה המעגל."
    }
   ],
   "explanation": "לפי האופיינים, כושר הניתוק של המא\"זים בלוח המשנה (אופיינים 1-3) הוא כ-10kA, פחות מזרם הקצר הצפוי (11.5kA), בעוד שהמפסק הראשי (אופיין 4) מנתק זרמים גבוהים יותר. תקנה 9(ב) מתירה זאת אם המבטח במעלה הזרם, בעל כושר ההפסקה הנדרש, פועל לפני המא\"ז, והמא\"ז בעל זרם עמידה המאפשר להעביר את זרם הקצר עד לניתוקו. לכן מותר בתנאי זה, ואין חובה להחליף מא\"זים או לעבור לנתיכים.",
   "confidence": "medium",
   "serial": "22023",
   "status": "ai"
  },
  "205": {
   "answer": 1,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "8(ב)",
     "quote": "הוסף מוליך במיתקן במקביל למוליך קיים, לא יחולו הוראות תקנת משנה (א), ובלבד שיובטח שזרם העבודה בכל מוליך לא יעלה על זרם I'z שלו."
    }
   ],
   "explanation": "תקנה 8(א) דורשת זהות חומר, חתך, אורך, אבזרים ובידוד במוליכים במקביל המוגנים במבטח משותף, אך תקנה 8(ב) פוטרת מכך כאשר מוסיפים מוליך במקביל למוליך קיים, בתנאי שזרם העבודה בכל מוליך לא יעלה על ה-I'z שלו. לכן ניתן לחבר כבל N2XY (90°C) במקביל ל-NYY הקיים (70°C), בתנאי שהמתכנן יוודא בחישוב את חלוקת הזרם ואת I'z של כל כבל.",
   "confidence": "high",
   "serial": "22024",
   "status": "ai"
  },
  "206": {
   "answer": 3,
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "39(ב)",
     "quote": "מותר להשתמש באיפוס במבנה אשר אין בו הארקת יסוד, אם יש לו אלקטרודת הארקה מקומית וקיימת במבנה השוואת הפוטנציאלים"
    }
   ],
   "explanation": "העמודים מחוברים במוליך נחושת טמון 35 ממ\"ר לפס ההארקות של מרכזייה מאופסת, כך שגופי המתכת שלהם מחוברים למערכת ה-PE המחוברת ל-PEN - כלומר איפוס (TN-C-S). הגנה זו תקינה רק אם סביב כל עמוד, הנמצא מחוץ לאזור השוואת הפוטנציאלים של המרכזייה, מבוצעת השוואת פוטנציאלים, ועכבת לולאת התקלה במעגל העמודים עומדת בדרישות תקנה 42.",
   "confidence": "low",
   "note": "עקבי עם התשובה לשאלה 178 (אותה סדרה).",
   "serial": "22028",
   "status": "ai"
  },
  "207": {
   "answer": 2,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(2)",
     "quote": "נתיכים בעלי אופיין g<sub>I</sub> בלבד או;\n:: - מפסקים אוטומטיים זעירים לפי תקן ישראלי ת\"י 745 בעלי אופיין L בלבד."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(2) - טבלה",
     "quote": "| 63 || 0.63 || 360"
    }
   ],
   "calculation": "מא\"ז C32 המגן על מעגל העמודים: ניתוק מגנטי מובטח ב-10·In = 320A. טבלת תקנה 42 (לנתיך gI 63A המזין את הלוח): Ik ≥ 360A. הערך 360A ≥ 320A מבטיח גם את פעולת המא\"ז C32 וגם את ההגנה על הלוח המתכתי.",
   "explanation": "טבלת תקנה 42 חלה רק על נתיכי gI ועל מא\"זים באופיין L, ולכן הערך 164A (מא\"ז 32A באופיין L) אינו מתאים למא\"ז באופיין C, הדורש כ-10·In = 320A לניתוק מגנטי מובטח. מבין האפשרויות, זרם קצר חד-מופעי של 360A לפחות מבטיח את ניתוק המא\"ז, ותואם גם את דרישת הטבלה לנתיך 63A המגן על מעגל הזינה ללוח המתכתי.",
   "confidence": "low",
   "note": "החישוב למא\"ז C (10·In) אינו מופיע בתקנה; ייתכן שהמחבר כיוון לערך הטבלה (164A).",
   "serial": "22031",
   "status": "ai"
  },
  "208": {
   "answer": 1,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(2) - טבלה",
     "quote": "| 80 || 0.51 || 450"
    }
   ],
   "calculation": "מא\"ז 40A למעגל העמודים (בהנחת אופיין C כבשאלה המקבילה): 10·In = 400A. טבלת תקנה 42 לנתיך 80A המזין את הלוח: Ik ≥ 450A. 450A ≥ 400A.",
   "explanation": "בהתאם לאותה גישה כמו בשאלה המקבילה, נדרש זרם קצר חד-מופעי המבטיח את ניתוק המא\"ז של מעגל העמודים (כ-400A למא\"ז 40A באופיין C) ואת דרישת הטבלה לנתיך 80A המגן על הלוח המתכתי. הערך 450A עונה על שתי הדרישות.",
   "confidence": "low",
   "note": "אופיין המא\"ז אינו מצוין בשאלה זו; אם הוא באופיין L התשובה לפי הטבלה תהיה 205A (2).",
   "serial": "22031",
   "status": "ai"
  },
  "209": {
   "answer": 3,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "תוספת שנייה, טבלה 90.6",
     "quote": "| 150 || 301 || 252 || 232 || 195"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "תוספת ראשונה, טבלה 2",
     "quote": "| 35 || 0.94 || 0.96"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "תוספת ראשונה, טבלה 5",
     "quote": "| 2 || 0.75 || 0.80 || 0.85 || 0.90 || 0.90"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "(1) Ib ≤ In ≤ I'z\n:: (2) I2 ≤ 1.45 × I'z"
    }
   ],
   "calculation": "מקדמים: קרקע 35°C בבידוד 90°C → 0.96; שני כבלים צמודים → 0.75. Al 95 (טבלה 90.6, תלת-מופעי): I'z = 153·0.96·0.75 = 110.2A < 125A ✗. Al 150: I'z = 195·0.96·0.75 = 140.4A; In = 125 ≤ 140.4 ✓; I2 = 1.6·125 = 200A ≤ 1.45·140.4 = 203.6A ✓",
   "explanation": "בתנאים החדשים (קרקע 35°C וכבל צמוד נוסף) כושר ההעמסה המתוקן של הכבל הקיים (95 ממ\"ר) יורד ל-110A, פחות מהנתיך 125A, ולכן יש להחליפו. כבל אלומיניום 150 ממ\"ר עומד בשני התנאים של תקנה 6 עם הנתיך הקיים 125A. הקטנת הנתיך ל-100A אינה אפשרית כי זרם העבודה 120A, ונתיך 150A גדול מ-I'z.",
   "confidence": "high",
   "serial": "22033",
   "status": "ai"
  },
  "210": {
   "answer": 1,
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "תוספת שנייה, טבלה 90.6",
     "quote": "| 240 || 390 || 326 || 299 || 253"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "תוספת ראשונה, טבלה 5",
     "quote": "| 3 || 0.65 || 0.70 || 0.75 || 0.80 || 0.85"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "(1) Ib ≤ In ≤ I'z\n:: (2) I2 ≤ 1.45 × I'z"
    }
   ],
   "calculation": "מקדמים: 0.96 (35°C) · 0.65 (שלושה כבלים צמודים) = 0.624. I2 (נתיך 125A) = 1.6·125 = 200A → נדרש I'z ≥ 200/1.45 = 137.9A. Al 150: 195·0.624 = 121.7A ✗ (פחות מ-125A). Al 185: 219·0.624 = 136.7A → 1.45·136.7 = 198.2A < 200A ✗. Al 240: 253·0.624 = 157.9A → In ≤ I'z ✓, 1.45·157.9 = 229A ≥ 200A ✓",
   "explanation": "עם שני כבלים חדשים צמודים (שלושה מעגלים) מקדם הקבוצה יורד ל-0.65. כבל 150 ממ\"ר אינו עומד אפילו בתנאי In ≤ I'z. כבל 185 ממ\"ר עומד בתנאי הראשון (136.7A) אך נכשל במעט בתנאי I2 ≤ 1.45·I'z לנתיך 125A (I2 = 200A). לכן נדרש כבל 240 ממ\"ר עם הנתיך הקיים.",
   "confidence": "medium",
   "note": "אם בוחנים רק את התנאי In ≤ I'z, כבל 185 ממ\"ר (2) נראה מספיק; ההכרעה תלויה בבדיקת תנאי I2, שבו 185 ממ\"ר נכשל בהפרש קטן.",
   "serial": "22033",
   "status": "ai"
  },
  "211": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "hv-cables",
     "title": "תקנות החשמל (התקנת כבלי חשמל במתח גבוה), התשס\"ב-2001",
     "section": "24(א)(2)",
     "quote": "כאשר פני האדמה בלתי מכוסים - 90 סנטימטרים;"
    }
   ],
   "explanation": "תקנה 24 לתקנות התקנת כבלי מתח גבוה קובעת עומק מזערי של 90 ס\"מ לנקודה העליונה של כבל טמון כאשר פני האדמה אינם מכוסים, 70 ס\"מ כשהם מכוסים באריחים או במרצפות, ו-100 ס\"מ מתחת למשטח לנסיעה.",
   "confidence": "high",
   "serial": "10106",
   "status": "ai"
  },
  "212": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "לפי דרישות הבטיחות בעבודה בקרבת קווי חשמל עיליים (תקנות הבטיחות בעבודה), יש לשמור מרחק של 3.25 מטר לפחות מתילי קו במתח גבוה עד 33kV, ו-5 מטרים לפחות בקווים שמתחם עולה על 33kV. העבודה אינה אסורה לחלוטין, אך שמירת המרחקים או ניתוק הקו הם תנאי לביצועה.",
   "confidence": "medium",
   "note": "המקור (תקנות הבטיחות בעבודה) לא נקרא כאן; הערכים מובאים מהידע המקצועי.",
   "serial": "10135",
   "status": "ai"
  },
  "213": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "calculation": "P = S·cosφ, Q = S·sinφ; cosφ = 0 → P = 0, Q = S; cosφ = 1 → Q = 0, P = S",
   "explanation": "כאשר מקדם ההספק שווה לאפס, ההספק האקטיבי אפס וכל ההספק הוא ריאקטיבי, כלומר Q = S. כאשר מקדם ההספק שווה לאחד ההספק הריאקטיבי אפס ו-P = S. שאר האפשרויות הופכות את הקשרים.",
   "confidence": "high",
   "serial": "08074",
   "status": "ai"
  },
  "214": {
   "answer": 2,
   "basis": [
    "calculation",
    "professional"
   ],
   "calculation": "S = 2·630 = 1260 kVA; I = S/(√3·U) = 1260000/(1.732·22000) = 33.1 A → חיבור 3X35A במתח 22kV",
   "explanation": "חיבור עם שני שנאים של 630kVA בבעלות הצרכן הוא חיבור במתח גבוה, וגודלו נקבע לפי סך ההספק המותקן. בזרם במתח 22kV של כ-33A, החיבור התקני המתאים הוא 3X35A. חיבור במתח נמוך של 1800A אינו מתאים להתקנת שנאים בבעלות הצרכן, ו-3X16A קטן מדי.",
   "confidence": "medium",
   "note": "אמות המידה של רשות החשמל לא נקראו כאן; התשובה מבוססת על חישוב הזרם.",
   "serial": "08075",
   "status": "ai"
  },
  "215": {
   "answer": 4,
   "basis": [
    "calculation",
    "professional"
   ],
   "calculation": "I = 1000000/(1.732·22000) = 26.2 A → חיבור 3X26A במתח 22kV",
   "explanation": "שנאי של 1000kVA בבעלות הצרכן מחייב חיבור במתח גבוה, וזרמו בצד 22kV הוא כ-26A, ולכן החיבור הוא 3X26A. 3X80A במתח גבוה גדול בהרבה מהנדרש, וחיבורי מתח נמוך אינם רלוונטיים לצרכן עם שנאי משלו.",
   "confidence": "medium",
   "serial": "08075",
   "status": "ai"
  },
  "216": {
   "answer": 4,
   "basis": [
    "calculation",
    "professional"
   ],
   "calculation": "I = 2000000/(1.732·22000) = 52.5 A → חיבור 3X52A במתח 22kV",
   "explanation": "שנאי של 2000kVA מחייב חיבור במתח גבוה. הזרם בצד 22kV הוא כ-52.5A, ולכן החיבור הוא 3X52A.",
   "confidence": "medium",
   "serial": "08075",
   "status": "ai"
  },
  "217": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "בממסר זרם יתר, הדרגה 'INSTANTANEOUS' (מיידית, 50/I>>>) היא זרם ההפעלה שמעליו הממסר פוקד ניתוק מיידי, ללא השהיה מכוונת - בדרך כלל לקצרים גבוהים. הדרגה המושהית בזמן מוגדר היא DEFINITE TIME, וההגנה מעומס יתר היא הדרגה ההפוכה/התרמית.",
   "confidence": "high",
   "serial": "08076",
   "status": "ai"
  },
  "218": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "הגנת פחת כיוונית משווה את זווית הזרם השיורי (3I0) לזווית המתח השיורי (3U0). אזור הפעולה הוא חצי מישור סביב הזווית האופיינית, כלומר תחום של ±90° (מ-90°- עד 90°+), שבו cos(φ-φc) חיובי ומעיד על תקלה בכיוון המוגן.",
   "confidence": "low",
   "note": "השאלה מנוסחת באופן לא חד; ייתכן שהמחבר כיוון לתחום אחר בהתאם לסוג הארקת הרשת.",
   "serial": "08077",
   "status": "ai"
  },
  "219": {
   "answer": 3,
   "basis": [
    "professional"
   ],
   "explanation": "הדרגה 'DEFINITE TIME' בממסר זרם יתר היא זרם הפעלה שמעליו הממסר פוקד ניתוק לאחר השהיה קבועה ומוגדרת שאינה תלויה בגודל הזרם (51 DT / I>>), לצורך סלקטיביות.",
   "confidence": "high",
   "serial": "08078",
   "status": "ai"
  },
  "220": {
   "answer": 3,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "27(ד)",
     "quote": "על אף האמור בתקנה 16(ב), יהיה הגובה המזערי של אמצעי הפעלה ידניים של ציוד בלוח של מיתקן דירתי 1.4 מטרים;"
    }
   ],
   "explanation": "בלוח של מיתקן דירתי הגובה המזערי של אמצעי ההפעלה הידניים הוא 1.4 מ' מהרצפה. לאחר הגבהת הרצפה ב-20 ס\"מ, תחתית הלוח נמצאת ב-1.3 מ', ולכן יש לוודא ולהגביה את אמצעי ההפעלה כך שיהיו לפחות ב-1.4 מ'. הדרישה חלה על אמצעי ההפעלה ולא על הלוח כולו (1), והתקנה בארון עם דלת (2) היא חריג אפשרי ולא חובה.",
   "confidence": "low",
   "note": "אם כל אמצעי ההפעלה כבר נמצאים מעל 1.4 מ' אין צורך בשינוי; הניסוח 'בכל מקרה' בתשובה 3 מעורר ספק.",
   "serial": "08079",
   "status": "ai"
  },
  "221": {
   "answer": 4,
   "basis": [
    "professional"
   ],
   "explanation": "השלט ליד פה\"פ הראשי ('מוליך גישור להארקת התט\"פ שבמבנה') מעיד שתחנת השנאים נמצאת בתוך המבנה, ולכן בהזנת חברת החשמל מוליכי N ו-PE נפרדים - TN-S. השלט בחדר הגנרטור ('הארקת שיטה של הגנרטור') מעיד שלגנרטור הארקת שיטה עצמאית, ולכן המחלף חייב להיות ארבע-קוטבי כדי שלא ייווצרו שני חיבורי N-PE במקביל. בהזנת הגנרטור השיטה גם היא TN-S.",
   "confidence": "medium",
   "serial": "08080",
   "status": "ai"
  },
  "222": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "68-69",
     "quote": "מוגן מיתקן על ידי מפסק מגן כהגנה בלעדית, יהיה מפסק זה מותקן כמפסק ראשי או בטור עם מפסק ראשי"
    }
   ],
   "explanation": "בשרטוט: שנאי שנקודת הכוכב שלו מוארקת, מפסק מגן ארבע-קוטבי (עם משנה זרם טבעתי) המנתק את המופעים והאפס בכניסה למיתקן, וגוף המכשיר מוארק לאלקטרודה מקומית נפרדת, ללא חיבור ל-N. זוהי הגנה באמצעות מפסק מגן לזרם דלף כהגנה בלעדית (על בסיס הארקה מקומית). אין חיבור PEN (לכן לא TN-C-S), השיטה מוארקת (לכן לא הפרד מגן), והמכשיר אינו בבידוד כפול.",
   "confidence": "medium",
   "serial": "08090",
   "status": "ai"
  },
  "223": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "4(4)",
     "quote": "הפרד מגן - מניעת סגירתו של מעגל לולאת התקלה, דרך גוף אדם;"
    }
   ],
   "explanation": "תקנה 4(4) מגדירה את תכלית הפרד המגן: מניעת סגירתו של מעגל לולאת התקלה דרך גוף אדם. תשובה 1 מתארת זינה צפה (עם התרעה), תשובה 2 מתארת איפוס/הארקת הגנה, ותשובה 3 מתארת בידוד מגן.",
   "confidence": "high",
   "serial": "08085",
   "status": "ai"
  },
  "224": {
   "answer": 4,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "55(א)",
     "quote": "במיתקן המוגן על ידי הפרד מגן לא תותקן הארקת שיטה או הארקת הגנה."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "54(ד)",
     "quote": "המתח בין מוליכי המיתקן המוגן לא יעלה על 500 וולט."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "57(א)",
     "quote": "במיתקן המוגן על ידי הפרד מגן לא יותקן יותר מבית-תקע אחד."
    }
   ],
   "explanation": "כל שלוש הטענות מופיעות בתקנות: אין הארקת שיטה (תקנות 6 ו-55), המתח בין מוליכי המיתקן המוגן עד 500V (תקנה 54(ד)), ולא יותר מבית תקע אחד (תקנה 57(א)). לכן כל התשובות נכונות.",
   "confidence": "high",
   "serial": "08085",
   "status": "ai"
  },
  "225": {
   "answer": 2,
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "53",
     "quote": "בכל מקרה לא יעלה אורך המעגל המופרד על 500 מטרים."
    }
   ],
   "explanation": "תקנה 53 מגבילה את אורך המעגל המופרד ל-500 מטר לכל היותר (ואת מכפלת האורך במתח ל-100,000). משגוח נדרש בזינה צפה ולא בהפרד מגן (1), מותר בית תקע אחד בלבד (3), ומגבלת 500V חלה על המתח בין מוליכי המיתקן המוגן (המשני), בעוד המתח הראשוני של השנאי לא יעלה על מתח נמוך (4).",
   "confidence": "high",
   "serial": "08085",
   "status": "ai"
  },
  "226": {
   "answer": 1,
   "serial": "08094",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(ד)",
     "quote": "אם מוליך בחתך אחיד עובר כמה קטעים שבהם שוררים תנאים שונים, יחושב הזרם המרבי המתוקן I'z לכל אחד מהקטעים כמפורט בתקנת משנה (ג); לעניין הדרישות המפורטות בתקנת משנה (א), ייבחר הערך הנמוך ביותר של הזרם המרבי המתוקן I'z."
    }
   ],
   "explanation": "לפי תקנה 6(ד) מחשבים את הזרם המתמיד המרבי המתוקן I'z לכל מקטע בנפרד, ולצורך התאמת המבטח בוחרים את הערך הנמוך ביותר, שכן המקטע החלש ביותר הוא שקובע את כושר ההעמסה של כל המוליך. בחירת ערך ממוצע, הגבוה ביותר או של המקטע הארוך ביותר עלולה להשאיר מקטע מסוים בלא הגנה מפני העמסת יתר.",
   "confidence": "high",
   "status": "ai"
  },
  "227": {
   "answer": 1,
   "serial": "08095",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "11(ה)",
     "quote": "במעגל של דירת מגורים, המוגן באמצעות מבטח בעל זרם נקוב של 16 אמפר, יכול שיסתעף ממוליך בחתך של 2.5 ממ\"ר, מוליך בחתך של 1.5 ממ\"ר לתאורה בלבד, בתנאי שהזרם הצפוי בהסתעפות אינו עולה על 10 אמפר."
    }
   ],
   "calculation": "I = P/U = 500/230 ≈ 2.2 A < 10 A",
   "explanation": "תקנה 11(ה) מתירה במפורש, בדירת מגורים, הסתעפות של מוליך 1.5 ממ\"ר לתאורה בלבד ממעגל 2.5 ממ\"ר המוגן ב-16 A, ובלבד שהזרם הצפוי בהסתעפות לא יעלה על 10 A. גוף תאורה של 500 W צורך כ-2.2 A, ולכן ההסתעפות מותרת. אין בתקנה הגבלת אורך של 3 מטרים (זו מופיעה בתקנה 11(ג) בהקשר אחר) ואין חובה להחליף מבטח במקרה זה.",
   "confidence": "high",
   "status": "ai"
  },
  "228": {
   "answer": 2,
   "serial": "09096",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "9",
     "quote": "בית תקע יוגן באחד מאמצעי הגנה אלה: (1) מפסק מגן בעל זרם הפעלה נומינלי של לא יותר מאשר -"
    },
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "9(2)-(3)",
     "quote": "(2) מתח נמוך מאוד; (3) הפרד מגן כהגדרתו בתקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1,000 וולט), התשנ\"א-1991."
    }
   ],
   "explanation": "תקנה 9 לתקנות אתרי בניה קובעת שבית תקע יוגן באחד משלושה אמצעים: מפסק מגן (30 mA לבתי תקע חד-מופעיים 16/32 A, 0.5 A לאחרים), מתח נמוך מאוד או הפרד מגן. זינה צפה ובידוד כפול אינם נמנים בתקנה זו, ולכן התשובות האחרות שגויות.",
   "confidence": "high",
   "status": "ai"
  },
  "229": {
   "answer": 4,
   "serial": "08074",
   "basis": [
    "professional"
   ],
   "explanation": "קבלים לשיפור מקדם ההספק מספקים מקומית הספק ריאקטיבי, כך שההספק הריאקטיבי הנצרך מהרשת קטן. ההספק האקטיבי P של העומס אינו משתנה, ולכן ההספק הכולל S = √(P²+Q²) הנצרך מהרשת קטן (וכך גם הזרם). קבלים אינם מקטינים את P ואינם מגדילים את Q או את S הנצרכים מהרשת.",
   "confidence": "high",
   "status": "ai"
  },
  "230": {
   "answer": 4,
   "serial": "08074",
   "basis": [
    "professional"
   ],
   "explanation": "מקדם ההספק מוגדר cosφ = P/S. כאשר cosφ = 1 מתקיים P = S וההספק הריאקטיבי שווה לאפס. כאשר cosφ = 0, ההספק האקטיבי הוא אפס וכל ההספק הוא ריאקטיבי (Q = S), ולכן המשפטים 1-3 שגויים.",
   "confidence": "high",
   "status": "ai"
  },
  "231": {
   "answer": 4,
   "serial": "08081",
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "11(ו)(2)(א)1",
     "quote": "חיבור הגנרטור למיתקן הצריכה נעשה באותו הלוח הראשי של המבנה, שבו או בצמוד לו בוצע האיפוס; נקודת הכוכב של הגנרטור מחוברת בקביעות לפס האפס של הלוח כמתואר באיור מס' 2 בתוספת הראשונה;"
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(ג)",
     "quote": "על אף האמור בתקנה 10 לא יותקן, בנוסף לחיבור לפי תקנת משנה (א), כל חיבור אחר בתוך המבנה בין מוליך האפס (N) לבין מוליך הארקה."
    }
   ],
   "explanation": "במפסק מחלף תלת-קוטבי מוליך האפס אינו מנותק, ולכן נקודת הכוכב של הגנרטור מחוברת בקביעות לפס האפס של הלוח הראשי, ששם האפס כבר מוארק (בנקודת האיפוס/הארקת השיטה של המקור הראשי). אם תישאר לגנרטור הארקת שיטה נפרדת, ייווצר חיבור נוסף בין N להארקה בתוך המבנה, בניגוד לרעיון של תקנה 40(ג). לכן, כדי לא לשנות את הלוח הראשי, יש להסיר את הארקת השיטה של הגנרטור, וזו מתקבלת דרך האפס המשותף. התקנת הארקת שיטה לגנרטור מתאימה דווקא למפסק ארבע-קוטבי.",
   "confidence": "medium",
   "note": "השאלה מתייחסת לשנאי בתוך המבנה; התשובה נשענת על עיקרון תקנה 11(ו) ואיור 2 בתוספת, ולא על ציטוט ישיר לתרחיש זה.",
   "status": "ai"
  },
  "232": {
   "answer": 4,
   "serial": "08082",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "11(ו)(2)(א)1",
     "quote": "חיבור הגנרטור למיתקן הצריכה נעשה באותו הלוח הראשי של המבנה, שבו או בצמוד לו בוצע האיפוס; נקודת הכוכב של הגנרטור מחוברת בקביעות לפס האפס של הלוח כמתואר באיור מס' 2 בתוספת הראשונה;"
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "40(ג)",
     "quote": "על אף האמור בתקנה 10 לא יותקן, בנוסף לחיבור לפי תקנת משנה (א), כל חיבור אחר בתוך המבנה בין מוליך האפס (N) לבין מוליך הארקה."
    }
   ],
   "explanation": "במיתקן מאופס (TN-C-S) תקנה 11(ו)(2)(א) מתירה מפסק מחלף תלת-קוטבי כאשר נקודת הכוכב של הגנרטור מחוברת בקביעות לפס האפס של הלוח הראשי שבו בוצע האיפוס. במצב זה הגנרטור מקבל את הארקת השיטה דרך חיבור ה-PEN בלוח, והארקת שיטה נפרדת לגנרטור תיצור חיבור N-PE נוסף בתוך המבנה, האסור לפי תקנה 40(ג). לכן המתכנן יסיר את הארקת השיטה של הגנרטור. אין להסיר את הארקת השיטה של שנאי חברת החשמל, וגם התקנת איפוס כבר קיימת.",
   "confidence": "medium",
   "status": "ai"
  },
  "233": {
   "answer": 4,
   "serial": "08082",
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "11(ו)(1)",
     "quote": "מפסק מחלף ארבע-קוטבי לפי איור מס' 1 בתוספת הראשונה - בכל מקרה."
    }
   ],
   "explanation": "במפסק מחלף ארבע-קוטבי גם מוליך האפס מנותק בעת המעבר לגנרטור, ולכן נקודת הכוכב של הגנרטור כבר אינה מחוברת לאפס המוארק של הרשת. כדי שלגנרטור תהיה שיטה מוארקת ויתאפשר ניתוק בתקלה, יש להתקין לגנרטור הארקת שיטה משלו. מפסק ארבע-קוטבי מותר בכל מקרה (תקנה 11(ו)(1)), כך שאין צורך לשנות את הלוח הראשי. הסרת הארקת השיטה של השנאי או של הגנרטור שגויה.",
   "confidence": "medium",
   "status": "ai"
  },
  "234": {
   "answer": 4,
   "serial": "08082",
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "11(ו)(1)",
     "quote": "מפסק מחלף ארבע-קוטבי לפי איור מס' 1 בתוספת הראשונה - בכל מקרה."
    }
   ],
   "explanation": "כאשר מותקן מפסק מחלף ארבע-קוטבי, מוליך האפס של הגנרטור מופרד מהאפס של השנאי בזמן העבודה על הגנרטור, ולכן אי אפשר להסתמך על הארקת השיטה של השנאי. יש להתקין לגנרטור הארקת שיטה משלו. מפסק ארבע-קוטבי מותר בכל מקרה לפי תקנה 11(ו)(1), כך שהלוח הראשי נשאר ללא שינוי. הסרת הארקת השיטה של השנאי תשאיר את המיתקן הרגיל בלא הארקת שיטה.",
   "confidence": "medium",
   "status": "ai"
  },
  "235": {
   "answer": 1,
   "serial": "08087",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "1",
     "quote": "\"הארקת הגנה\" (TT)* - אמצעי הגנה בפני חישמול המאופיין על-ידי חיבור מוליכי הארקה של המיתקן אל המסה הכללית של האדמה;"
    }
   ],
   "explanation": "בשרטוט נקודת הכוכב של השנאי מוארקת באלקטרודה משלה, ואילו גוף הצרכן מחובר במוליך הארקה לאלקטרודה מקומית נפרדת שאינה מחוברת לאפס. זו הארקת הגנה (TT). ב-TN-S ו-TN-C-S מוליך ההגנה מחובר לאפס/PEN של המקור, וב-IT נקודת הכוכב אינה מוארקת.",
   "confidence": "high",
   "status": "ai"
  },
  "236": {
   "answer": 2,
   "serial": "08088",
   "basis": [
    "regulation",
    "standard"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "2(ב)(1)",
     "quote": "איפוס (TN-C-S, TN-S) - (ראה איור מס' 1 בתוספת);",
     "quoteUnverified": true
    }
   ],
   "explanation": "בשרטוט מוליך ההגנה (PE) יוצא ישירות מנקודת הארקת השיטה של השנאי ומובל בנפרד ממוליך האפס N לכל אורכו עד לצרכן. אפס והגנה נפרדים לאורך כל המערכת ומחוברים רק במקור: זו שיטת TN-S. ב-TN-C-S ההפרדה מתבצעת בכניסה למבנה, וב-TT הצרכן מוארק באלקטרודה נפרדת.",
   "confidence": "high",
   "status": "ai"
  },
  "237": {
   "answer": 4,
   "serial": "08089",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "1",
     "quote": "\"איפוס\" (TN-C-S, TN-S)* - אמצעי הגנה בפני חישמול המאופיין על-ידי חיבור של מוליכי הארקה של המיתקן אל מוליך PEN של הזינה בכניסה למבנה;"
    }
   ],
   "explanation": "בשרטוט המוליך הרביעי מהשנאי משמש כ-PEN עד לכניסה, ושם הוא מחובר לפס הארקה המקומי שממנו יוצא מוליך ההגנה הנפרד לצרכן. זהו איפוס TN-C-S: אפס והארקה משותפים ברשת ונפרדים מנקודת החיבור במבנה. ב-TT אין חיבור בין האפס להארקת הצרכן, וב-TN-S ה-PE נפרד כבר מהמקור.",
   "confidence": "high",
   "status": "ai"
  },
  "238": {
   "answer": 4,
   "serial": "08091",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "1",
     "quote": "\"זינה צפה\" (IT)* - אמצעי הגנה בפני חישמול המאופיין על-ידי העדר הארקת השיטה וחובת שימוש במשגוח;"
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "50(א)",
     "quote": "זינה צפה מותרת בתנאי שיותקן, ליד מקור הזינה, משגוח לפיקוח על רמת הבידוד במיתקן."
    }
   ],
   "explanation": "בתרשים נקודת הכוכב של המקור אינה מוארקת, גופי הצרכנים מחוברים למוליך הגנה מוארק, ומותקן ממסר (משגוח) לפיקוח על הבידוד עם התרעה קולית. אלה המאפיינים של זינה צפה (IT) לפי ההגדרה ותקנה 50. הפרד מגן מזין מכשיר אחד בלבד ללא הארקה, ומתח מגן ובידוד מגן אינם תואמים את התרשים.",
   "confidence": "high",
   "status": "ai"
  },
  "239": {
   "answer": 1,
   "serial": "08093",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "26(א)",
     "quote": "כל גנרטור ייבדק בידי חשמלאי-בודק, בעל רשיון מתאים, לפני הפעלתו הראשונה, לאחר ביצוע שינויים בו, וכן אחת לחמש שנים לפחות."
    }
   ],
   "explanation": "החלפת הלוח הראשי בלוח חדש הכולל מערכת החלפה (מפסק מחלף) לשדה החירום היא שינוי במיתקן הגנרטור ובאופן חיבורו. לפי תקנה 26(א) גנרטור ייבדק בידי חשמלאי-בודק בעל רישיון מתאים לאחר ביצוע שינויים בו, ולכן נדרשת בדיקה של הגנרטור ושל מערכת ההחלפה בידי בודק בעל רישיון מתאים. הבדיקה של חברת החשמל לפי תקנה 26(ב) נדרשת לפני הפעלה ראשונה של לוח החיבורים, ואינה מחליפה את בדיקת הבודק.",
   "confidence": "medium",
   "note": "ניסוח התשובות אינו מעוגן במלואו בטקסט התקנה; ייתכן שהמפתח הרשמי מבחין אחרת בין בדיקת הלוח לבדיקת מערכת ההחלפה.",
   "status": "ai"
  },
  "240": {
   "answer": 2,
   "serial": "08092",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "34(2)",
     "quote": "צינורות מתכת שבהם מושחלים מוליכים מבודדים;"
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "34",
     "quote": "בכפוף לתקנות אלה יוגנו בפני חישמול כל גופי המתכת במיתקן וכל החלקים המתכתיים הקשורים לגופי מתכת כאמור שאדם עלול לבוא איתם במגע, לרבות -"
    }
   ],
   "explanation": "תקנה 34(2) מחייבת במפורש הגנה בפני חישמול (כאן: חיבור למערכת האיפוס) של צינורות מתכת שבהם מושחלים מוליכים מבודדים. החובה נוגעת לצינור עצמו כחלק מהמיתקן, ואינה תלויה בסוג המכשירים שיחוברו לבתי התקע. מכשירי סוג II מוגנים בעצמם, אך הצינור המתכתי עלול להתחשמל עקב פגיעה בבידוד המוליכים שבתוכו.",
   "confidence": "high",
   "status": "ai"
  },
  "241": {
   "answer": 4,
   "serial": "08086",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "6",
     "quote": "לא יתקין אדם הארקת שיטה כאשר ההגנה בפני חישמול מבוססת על - (1) זינה צפה; (2) הפרד מגן; (3) מתח נמוך מאד."
    }
   ],
   "explanation": "תקנה 6 אוסרת התקנת הארקת שיטה בשלוש שיטות ההגנה: זינה צפה, הפרד מגן ומתח נמוך מאוד. האיסור חוזר גם בתקנות 55(א) ו-64(א). לכן כל התשובות נכונות.",
   "confidence": "high",
   "status": "ai"
  },
  "242": {
   "answer": 2,
   "serial": "22032",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "Ib ≤ In ≤ I'z"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "I2 ≤ 1.45 × I'z"
    }
   ],
   "calculation": "Ib = P/(√3·U·cosφ) = 70000/(1.732·400·0.9) = 112.3 A. תנאים סטנדרטיים (30°C, 2.5 K·m/W) ולכן c=1. טבלה 90.6, אלומיניום, תלת-מופעי: 70 ממ\"ר Iz=128 A; 95 ממ\"ר Iz=153 A; 240 ממ\"ר Iz=253 A. נתיך 125 A: I2 = 1.6·125 = 200 A. עם 70 ממ\"ר: 1.45·128 = 185.6 A < 200, נכשל. עם 95 ממ\"ר: 1.45·153 = 221.9 A ≥ 200, תקין; 112.3 ≤ 125 ≤ 153 תקין. נתיך 100 A < Ib, נכשל.",
   "explanation": "זרם העבודה כ-112 A. נתיך 100 A קטן מזרם העבודה. כבל 70 ממ\"ר עם נתיך 125 A עומד בתנאי Ib ≤ In ≤ I'z, אבל לא בתנאי I2 ≤ 1.45·I'z, כי לנתיך I2 = 1.6·In. השילוב 95 ממ\"ר עם נתיך 125 A עומד בכל התנאים והוא החסכוני ביותר. 240 ממ\"ר עם 200 A תקין חשמלית אך מוגזם.",
   "confidence": "high",
   "note": "תשובה 1 (240 ממ\"ר, 200 A) עומדת אף היא בנוסחאות אך אינה התכנון הנדרש/החסכוני; תשובה 4 זהה למעשה לתשובה 2 בשינוי החתך ל-70 ממ\"ר.",
   "status": "ai"
  },
  "243": {
   "answer": 4,
   "serial": "22032",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "Ib ≤ In ≤ I'z"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "I2 ≤ 1.45 × I'z"
    }
   ],
   "calculation": "Ib = 150000/(1.732·400·0.9) = 240.6 A. טבלה 90.6 אלומיניום תלת-מופעי: 185 ממ\"ר Iz=219 A; 240 ממ\"ר Iz=253 A; 300 ממ\"ר Iz=286 A; c=1. נתיך 250 A: I2 = 1.6·250 = 400 A. עם 300 ממ\"ר: 240.6 ≤ 250 ≤ 286 ו-1.45·286 = 414.7 A ≥ 400, תקין. עם 185 ממ\"ר: 250 > 219, נכשל. נתיכים 200 A או 235 A קטנים מ-Ib.",
   "explanation": "זרם העבודה כ-241 A, ולכן נדרש נתיך תקני של 250 A. נתיך 200 A ונתיך 235 A (שאינו ערך תקני) קטנים מזרם העבודה. כבל 185 ממ\"ר (219 A) אינו מספיק לנתיך 250 A. כבל 300 ממ\"ר עומד גם בתנאי I2 = 1.6·In ≤ 1.45·I'z.",
   "confidence": "high",
   "status": "ai"
  },
  "244": {
   "answer": 4,
   "serial": "21058",
   "basis": [
    "professional"
   ],
   "explanation": "מנורה מיטלטלת המוחזקת ביד בזמן הפעלתה (מנורת יד) חשופה לפגיעות מכניות ולמגע ישיר של המשתמש. לכן מקובל (ת\"י 20 / IEC 60598-2-8 למנורות יד) שתהיה מסוג II, בבידוד כפול, עם מגן מכני לנורה. הארקת הגנה לגוף אינה הדרישה, ומתח נמוך מאוד נדרש רק במקומות של סכנה מוגברת כמו בתוך דודים ומכלים. מפסק מגן אינו הדרישה הייחודית למנורה כזו.",
   "confidence": "low",
   "note": "לא נמצאה תקנה בתיקיית התקנות המתייחסת במפורש למנורה המוחזקת ביד; התשובה מבוססת על פרקטיקה ותקני מנורות יד.",
   "status": "ai"
  },
  "245": {
   "answer": 3,
   "serial": "22025",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "46(ג)",
     "quote": "הוראות תקנת משנה (א) לא יחולו כל אימת שברשת המתח הגבוה המזינה את השנאי מוארקת נקודת האפס באמצעות סליל כבוי או אמצעי אחר להגבלת הזרם לאדמה."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "46(ב)",
     "quote": "ההתנגדות השקולה בין נקודת הכוכב של מקור הזינה לבין המסה הכללית של האדמה לא תעלה על 20 אוהם."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "21",
     "quote": "(א) ההתנגדות החשמלית השקולה בין האלקטרודות המיועדות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 5 אוהם. (ב) על אף האמור בתקנת משנה (א) מותר שההתנגדות האמורה במערכת חלוקה המיועדת להגנה באמצעות איפוס בלבד, לא תעלה על 20 אוהם."
    }
   ],
   "explanation": "בתרשים נקודת הכוכב של שנאי התחמ\"ש בצד 22kV מוארקת דרך סליל (L1/L2) המגביל את הזרם לאדמה. לכן לפי תקנה 46(ג) לא חלה הדרישה של תקנה 46(א) לעכבה שתאפשר הפעלת ההגנה בצד המתח הגבוה (תשובה 1). חלות 46(ב) ותקנה 21: עד 20 אוהם כאשר הרשת מיועדת לאיפוס בלבד, ועד 5 אוהם כאשר יש מתקן המוגן ב-TT. ערך 5 אוהם בלבד (תשובה 2) אינו מלא.",
   "confidence": "medium",
   "status": "ai"
  },
  "246": {
   "answer": 1,
   "serial": "14011",
   "basis": [
    "professional"
   ],
   "explanation": "עוצמת ההארה בנקודה על משטח נקבעת מעוצמת המאור של המקור בכיוון הנקודה (Iα, מתוך העקום הפולרי של גוף התאורה), מהמרחק ומזווית הפגיעה: E = Iα·cos α / d² (חוק ריבוע המרחק וחוק הקוסינוס). לכן הקשר בין קנדלה ללוקס תלוי בזווית ובמרחק, כמתואר בתשובה 1. התשובות האחרות מערבבות מושגים (מקדם החזרה, \"הצד האפל\", מקדם הפחתה) שאינם קובעים את ההמרה.",
   "confidence": "medium",
   "note": "ניסוח התשובות בבנק מעורפל; תשובה 1 היא היחידה המתארת את התלות בזווית ובמרחק.",
   "status": "ai"
  },
  "247": {
   "answer": 1,
   "serial": "14029",
   "basis": [
    "calculation"
   ],
   "calculation": "tanφ1 = tan(arccos 0.8) = 0.75; tanφ2 = tan(arccos 0.92) = 0.426; Qc = P·(tanφ1 − tanφ2) = 30·(0.75 − 0.426) = 30·0.324 = 9.72 kVAr",
   "explanation": "ההספק הריאקטיבי של סוללת הקבלים שווה להפרש בין ההספק הריאקטיבי לפני השיפור לבין זה שאחריו, עבור אותו הספק אקטיבי: Qc = P(tanφ1 − tanφ2). עבור 30 kW, משיפור 0.8 ל-0.92 מתקבל 9.72 kVAr.",
   "confidence": "high",
   "status": "ai"
  },
  "248": {
   "answer": 3,
   "serial": "14026",
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "4(3)",
     "quote": "זינה צפה (IT) - מניעת סגירתו של מעגל לולאת תקלה, דרך גוף אדם, תוך מתן התרעה במקרה של תקלה בבידוד המערכת כלפי המסה הכללית של האדמה או כלפי גופים מתכתיים נגישים;"
    }
   ],
   "explanation": "בזינה צפה הצד המשני של השנאי המבדל אינו מוארק, ולכן בתקלה ראשונה לאדמה לא נסגרת לולאה ולא זורם זרם דלף משמעותי, למעט זרם קיבולי זעיר. ממסר הפחת לא יחוש בזרם ולא יפעל, וההגנה בשיטה זו מבוססת על משגוח המתריע על ירידת הבידוד. לכן להתקנת ממסר פחת אין כאן משמעות לגבי תקלה בודדת לאדמה.",
   "confidence": "medium",
   "status": "ai"
  },
  "249": {
   "answer": 3,
   "serial": "14028",
   "basis": [
    "professional"
   ],
   "explanation": "בשיטה ללא הארקת שיטה, קצר של L1 לאדמה מעביר את פוטנציאל האדמה ל-L1, ולכן L1-E = 0. שני המופעים האחרים נמצאים כעת ביחס לאדמה במתח השלובי שבינם לבין L1, כלומר כ-400 V כל אחד (L2-E = L3-E = 400 V). זו הסיבה שבשיטת IT נדרש בידוד למתח השלובי.",
   "confidence": "high",
   "status": "ai"
  },
  "250": {
   "answer": 3,
   "serial": "14032",
   "basis": [
    "professional"
   ],
   "explanation": "ווסת תדר (ממיר תדר) כולל מיישר ומהפך ממותג, ולכן הוא צורך זרם לא סינוסואידי ומחדיר הרמוניות לרשת (עלייה ב-THD). זהו החיסרון העיקרי, ובגללו מתקינים לעתים מסננים או משנקים. הווסת אינו מעלה את מתח הרשת, ובדרך כלל מקדם ההספק היסודי שלו בצד הרשת גבוה.",
   "confidence": "high",
   "status": "ai"
  },
  "251": {
   "answer": 2,
   "serial": "14033",
   "basis": [
    "calculation",
    "professional"
   ],
   "calculation": "בחיבור כוכב מתח הליפוף קטן פי √3, ולכן זרם הליפוף קטן פי √3. זרם הקו בכוכב שווה לזרם הליפוף, ואילו בחיבור משולש ישיר זרם הקו גדול פי √3 מזרם הליפוף. היחס הכולל: √3·√3 = 3.",
   "explanation": "בהתנעת כוכב-משולש המנוע מתחיל בחיבור כוכב, וזרם הקו קטן פי 3 לעומת התנעה ישירה במשולש. גם המומנט קטן פי 3. היחס √3 מתייחס למתח על הליפוף בלבד ולא לזרם הקו.",
   "confidence": "high",
   "status": "ai"
  },
  "252": {
   "answer": 4,
   "serial": "14034",
   "basis": [
    "calculation"
   ],
   "calculation": "n = 60·f/p = 60·50/2 = 1500 סל\"ד (p = מספר זוגות קטבים)",
   "explanation": "המהירות הסינכרונית של מנוע עם 2 זוגות קטבים (4 קטבים) ברשת 50 Hz היא 1500 סל\"ד. מנוע אסינכרוני יסתובב מעט מתחת לכך בגלל ההחלקה, אך מבין התשובות 1500 היא הנכונה. 3000 סל\"ד מתאים לזוג קטבים אחד ו-1000 סל\"ד לשלושה זוגות.",
   "confidence": "high",
   "status": "ai"
  },
  "253": {
   "answer": 4,
   "serial": "14012",
   "basis": [
    "calculation"
   ],
   "calculation": "n = E·a·b·100/(k·Fu%·Φ) = 800·40·40·100/(0.6·80·40000) = 128,000,000/1,920,000 = 66.67 → יש לעגל כלפי מעלה: 67 גופי תאורה",
   "explanation": "לפי הנוסחה הנתונה מתקבל 66.67. מספר גופי התאורה חייב להיות שלם ומעוגל כלפי מעלה, אחרת לא תושג עוצמת ההארה הנדרשת, ולכן המספר המזערי הוא 67. ערך זה אינו מופיע בתשובות. 66 גופי תאורה יספקו כ-792 לוקס בלבד, פחות מ-800.",
   "confidence": "medium",
   "note": "ייתכן שמחברי הבנק התכוונו לתשובה 3 (66) בעיגול כלפי מטה; בדיוק מתמטי המספר המזערי הוא 67 ולכן \"אף תשובה אינה נכונה\".",
   "status": "ai"
  },
  "254": {
   "answer": 1,
   "serial": "22037",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "2(1)(ב)",
     "quote": "חיבור באמצעות תקע ובית תקע המותר בזינה חד-מופעית של עד 16 אמפר בלבד;"
    }
   ],
   "explanation": "תקנה 2(1)(ב) לתקנות מערכות אל-פסק מתירה חיבור באמצעות תקע ובית תקע רק בזינה חד-מופעית של עד 16 A. מערכת תלת-מופעית, גם בזרם של 15 A, חייבת להיות מחוברת בחיבור קבוע באמצעות מפסק לפי תקנה 2(1)(א). התאמה לת\"י 1109 או לת\"י 2146 אינה מתירה את החיבור בתקע.",
   "confidence": "high",
   "status": "ai"
  },
  "255": {
   "answer": 4,
   "serial": "22041",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "15",
     "quote": "החיבור במתח נמוך בין רשת חברת חשמל או מקור זינה אחר לבין המפסק הראשי של מיתקן ציבורי יהיה באחת הדרכים האלה: (1) ארבעה כבלים חד-גידיים שרמת הבידוד שלהם היא ‎1.8/3 KV לפחות;"
    }
   ],
   "explanation": "תקנה 15 לתקנות מיתקן חשמלי ציבורי בבניין רב קומות קובעת שהחיבור במתח נמוך בין מקור הזינה (כאן השנאי) למפסק הראשי של המיתקן הציבורי יבוצע בארבעה כבלים חד-גידיים ברמת בידוד 1.8/3 kV לפחות, או בארבעה פסי צבירה. כבלים רב-גידיים אינם מותרים, ורמת בידוד 22/33 kV אינה הדרישה.",
   "confidence": "high",
   "status": "ai"
  },
  "256": {
   "answer": 3,
   "serial": "22038",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "8",
     "quote": "חדר חשמל המשמש שנאי יעמוד, נוסף על האמור בתקנה 6, בכל הדרישות האלה:"
    },
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "6(6)",
     "quote": "הקיר, הרצפה והתקרה שלו יהיו מחומר לא דליק לפי ת\"י 755 ועמיד אש למשך 120 דקות לפחות;"
    }
   ],
   "explanation": "חדר חשמל המשמש שנאי חייב לעמוד בכל דרישות תקנה 8, ובנוסף בדרישות הכלליות של תקנה 6, ובכללן קירות, רצפה ותקרה מחומר לא דליק העמידים באש 120 דקות. התקנות אינן פוטרות חדר הממוקם על הגג מדרישות אלה. לכן התשובה המלאה היא 3, ולא תשובה 1 שמסתפקת בתקנה 6 בלבד.",
   "confidence": "high",
   "status": "ai"
  },
  "257": {
   "answer": 2,
   "serial": "22039",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "12(ג)",
     "quote": "על אף האמור בתקנות משנה (א) ו-(ב) מותר להתקין בדרך מילוט כבלים ומוליכים בתעלות ובתקרות ביניים העשויות פח פלדה עם כיסוי מפח פלדה או בצנרת פלדה."
    }
   ],
   "explanation": "תקנה 12(ג) מתירה במפורש התקנת כבלים בדרך מילוט בתקרות ביניים העשויות פח פלדה, כמו תקרת המגשים הפריקים מפח פלדה המתוארת. לכן מותר להניח את הכבלים על סולם בחלל שמעל תקרת המגשים בלי דרישה נוספת לעמידות אש של הכבלים, למעט כבלי מיתקן החירום שעליהם חלה תקנה 13. תשובה 1 משמיטה מהתקנה את האפשרות של תקרות ביניים מפח פלדה.",
   "confidence": "low",
   "note": "לשון התקנה (\"בתעלות ובתקרות ביניים העשויות פח פלדה עם כיסוי מפח פלדה\") ניתנת לפרשנות; ייתכן שהמפתח הרשמי רואה בסולם כבלים פתוח מעל תקרת מגשים התקנה אסורה (תשובה 1).",
   "status": "ai"
  },
  "258": {
   "answer": 2,
   "serial": "22040",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "7",
     "quote": "חדר חשמל המשמש לוח חלוקה למיתקן חירום לא ישמש למטרה אחרת כלשהי, ולא למיתקן אחר, ואולם יכול שיימצא בו לוח חלוקה ראשי של זינת בנין רב קומות במתח נמוך ובלבד שיובטח כי לא תוכל להתפתח קשת חשמלית בין הלוחות."
    }
   ],
   "explanation": "לפי תקנה 7, חדר חשמל שבו לוח חירום לא ישמש למטרה או למיתקן אחר, למעט לוח החלוקה הראשי של הבניין במתח נמוך. בצירוף שבתשובה 2 כל הלוחות שייכים למיתקן החירום (לוח חירום, לוח חירום משני, לוח החלוקה של הגנרטור המזין את החירום), ונוסף להם הלוח הציבורי הראשי. בשאר התשובות יש ציוד של מיתקן אחר, כמו ארונות ומוני חברת החשמל או מצברי גיבוי, שאינו מותר באותו חדר.",
   "confidence": "medium",
   "status": "ai"
  },
  "259": {
   "answer": 2,
   "serial": "22042",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "4(ב)",
     "quote": "למרות האמור בתקנת משנה (א) יכול שמובל, שבו מושחל כבל, לא יהיה רציף לכל אורכו, בתנאי שאין סכנה של פגיעה מכנית בכבל בקטע בלא מובל."
    }
   ],
   "explanation": "תקנה 4(א) דורשת מובל רציף, אך תקנה 4(ב) מתירה מובל שאינו רציף כאשר מושחל בו כבל, ובתנאי שבקטעים ללא מובל אין סכנה של פגיעה מכנית בכבל. החריג תלוי בסוג המוליך (כבל) ולא בחומר המובל, מתכת או פלסטיק.",
   "confidence": "high",
   "status": "ai"
  },
  "260": {
   "answer": 1,
   "serial": "22043",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "19(א)",
     "quote": "תיבה בצנרת פלסטיק תתאים למקום התקנתה; כשהיא משמשת תיבת חיבור ותיבה להתקנת האבזר גם יחד, יאפשר המבנה שלה התקנה והחלפה נוחה של מוליך או כבל."
    }
   ],
   "explanation": "תקנה 19(א) מתירה תיבה המשמשת גם תיבת חיבור וגם תיבה להתקנת אבזר בצנרת פלסטיק, בתנאי שמבנה התיבה מאפשר התקנה והחלפה נוחה של מוליך או כבל. אין הגבלה להתקנה סמויה בלבד או לבית תקע בלבד.",
   "confidence": "high",
   "status": "ai"
  },
  "261": {
   "answer": 4,
   "serial": "22044",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "19(ב)(2)",
     "quote": "אם כל האבזרים המשתייכים למיתקן במתח נמוך ניזונים מאותו מעגל סופי, יכול שהתיבה תהיה בלא מחיצות הפרדה בין האבזרים."
    }
   ],
   "explanation": "לפי תקנה 19(ב), אבזרים הניזונים ממעגלים או ממתחים שונים חייבים להיות מופרדים במחיצות מבדדות. תיבה ללא מחיצות מותרת רק כאשר כל האבזרים במתח נמוך וניזונים מאותו מעגל סופי. מפסק מגן או מתח נמוך מאוד במעגלים שונים אינם פוטרים מהמחיצות.",
   "confidence": "high",
   "status": "ai"
  },
  "262": {
   "answer": 4,
   "serial": "22045",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "19(ה)(2)",
     "quote": "מותר להתקין במיתקן ביתי תיבה ברצפה שאינה אטימה לחדירת מים אם תנאי מקום ההתקנה מתאימים לכך."
    }
   ],
   "explanation": "ככלל, תיבה ברצפה חייבת להיות עמידה מכנית ואטומה בדרגת IPX5 לפחות (תקנה 19(ה)(1)). תקנה 19(ה)(2) מתירה במיתקן ביתי תיבה ברצפה שאינה אטומה לחדירת מים, אם תנאי מקום ההתקנה מתאימים לכך.",
   "confidence": "high",
   "status": "ai"
  },
  "263": {
   "answer": 2,
   "serial": "22046",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "14(ג)",
     "quote": "למרות האמור בתקנות משנה (א) ו-(ב)(1), מותר להתקין צינור פלסטיק שאינו עמיד בבעירה בהתקנה סמויה בתוך חומר בניה שאינו דליק, כשהוא טמון בתוך בטון, בטיח בעובי של 20 מ\"מ לפחות, בחול או בהתקנה תת-קרקעית."
    }
   ],
   "explanation": "צינור פלסטיק צריך להתאים לת\"י 728, כולל עמידות בבעירה (\"כבה מאליו\"). תקנה 14(ג) מתירה צינור שאינו עמיד בבעירה רק כשהוא טמון בבטון, בטיח בעובי 20 מ\"מ לפחות, בחול או בהתקנה תת-קרקעית. קיר גבס (חלל בין לוחות) אינו נמנה עם המקרים האלה, ולכן ההתקנה אסורה. התקנות אינן מזכירות חלופה של גבס עמיד אש 90 דקות.",
   "confidence": "high",
   "status": "ai"
  },
  "264": {
   "answer": 1,
   "serial": "18005",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "5",
     "quote": "במערכת אל-פסק המוזנת בחיבור קבוע כמסווג בתקנה 2(1)(א) וגם קיים בה חיבור גלווני כמסווג בתקנה 2(2)(א) ישמש החיבור הגלווני בין מוליכי האפס (N) כהארקת השיטה של המערכת ויקוימו בו התנאים הבאים כולם כאחד:"
    },
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "5(4)",
     "quote": "ליד פס האפס בכל לוח במסלול הזינה של המערכת, כמתואר בפסקה (2) יותקן שלט:"
    }
   ],
   "explanation": "השלט \"זהירות - מוליך האפס משמש גם להארקת השיטה של מערכת אל-פסק ואין להפסיק את רציפותו\" נדרש לפי תקנה 5(4) במערכת אל-פסק בחיבור קבוע שיש בה חיבור גלווני בין מוליך האפס במבוא לבין מוליך האפס במוצא. במערכת כזו האפס הרציף מהרשת משמש כהארקת השיטה של מוצא המערכת. במערכת עם הפרדה גלוונית מתקינים הארקת שיטה נפרדת לפי תקנה 6.",
   "confidence": "high",
   "status": "ai"
  },
  "265": {
   "answer": 1,
   "serial": "18006",
   "basis": [
    "professional"
   ],
   "explanation": "סדר העבודה הבטיחותי: תחילה מוודאים העדר מתח במגלה מתח מתאים. אחר כך מחברים את קצה ההארקה של ערכת המקצרים לנקודת הארקה אמינה, ורק בסוף מחברים את המלחציים למופעים, בעזרת מוט מבודד. כך, אם יופיע מתח בזמן החיבור, הוא יפרוק מיד לאדמה. חיבור המופעים לפני ההארקה, או התקנה לפני בדיקת העדר מתח, מסכן את העובד.",
   "confidence": "high",
   "status": "ai"
  },
  "266": {
   "answer": 4,
   "serial": "18003",
   "basis": [
    "professional"
   ],
   "explanation": "לפי תקני מפסקי המגן (IEC 61008/61009, ת\"י המקביל), מפסק מגן כללי (ללא השהיה) חייב להפסיק בזרם דלף של IΔn תוך 300 ms לכל היותר, ב-2·IΔn תוך 150 ms, וב-5·IΔn תוך 40 ms. זרם של 150 mA הוא פי 5 מזרם ההפעלה של 30 mA, ולכן זמן ההפסקה המותר הוא 40 ms. הפסקה אחרי 80 ms מעידה שהמפסק אינו תקין. 300 ms ו-150 ms הם הזמנים המותרים ל-IΔn ול-2IΔn.",
   "confidence": "high",
   "status": "ai"
  },
  "267": {
   "answer": 3,
   "serial": "18004",
   "basis": [
    "professional"
   ],
   "calculation": "80 A / 20 A = 4·In. בשני האופיינים, ב-4·In הנקודה נמצאת באזור התרמי (הניתוק המגנטי של C מתחיל ב-5-10·In ושל D ב-10-20·In), ותחום זמני ההפסקה זהה בשניהם: כ-1.7 עד 5 שניות.",
   "explanation": "ב-4·In אף אחד מהמא\"זים אינו מגיע לתחום ההפסקה המגנטית, ושניהם פועלים באמצעות ההגנה התרמית. באופיינים המוצגים העקומות התרמיות של C ושל D זהות, ולכן שניהם מתוכננים להפסיק באותו פרק זמן. ההבדל בין סוגי המא\"זים מתבטא רק בתחום המגנטי.",
   "confidence": "medium",
   "note": "ניתן לטעון גם ל\"לא ניתן לדעת\" (תשובה 2) בגלל רוחב רצועת הפיזור; לפי האופיינים התרמיים הזהים, תשובה 3 היא הסבירה.",
   "status": "ai"
  },
  "268": {
   "answer": 2,
   "serial": "18004",
   "basis": [
    "professional"
   ],
   "calculation": "100 A / 20 A = 5·In. מא\"ז D: הפסקה תרמית בתחום של כ-2.5 עד 10 שניות. מא\"ז K: הפסקה תרמית בתחום של כ-3 עד 7 שניות (המגנטי של K מתחיל ב-8·In). התחומים חופפים.",
   "explanation": "ב-5·In שני המא\"זים נמצאים באזור התרמי, ורצועות זמני ההפסקה שלהם חופפות. לכן אי אפשר לקבוע מתוך האופיינים איזה מהם יפסיק קודם באופן ודאי.",
   "confidence": "medium",
   "status": "ai"
  },
  "269": {
   "answer": 3,
   "serial": "22053",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "3(א)",
     "quote": "מיקומם של קווי בזק וקווי חשמל עיליים במתח נמוך יהיה מופרד באופן שכל קו ימוקם בצדדים שונים של דרך; אולם מנהל ענייני החשמל במשרד האנרגיה והתשתית יחד עם מנהל אגף ההנדסה במשרד התקשורת יהיו רשאים להורות על מיקום שונה מהאמור.",
     "law": null
    }
   ],
   "explanation": "תקנה 3(א) לתקנות הבזק והחשמל (התקרבויות והצטלבויות) קובעת כי קווי בזק וקווי חשמל עיליים במתח נמוך ימוקמו בצדדים שונים של הדרך. מנהל ענייני החשמל, יחד עם מנהל אגף ההנדסה במשרד התקשורת, רשאים להורות על מיקום שונה. לכן אין זה \"אסור בכל מקרה\", ואין בתקנה הגבלה לפי רוחב הדרך.",
   "confidence": "high",
   "status": "ai"
  },
  "270": {
   "answer": 1,
   "serial": "22054",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "8",
     "quote": "קו הבזק במרווח ההצטלבות עם קו חשמל במתח עליון יהיה תת־קרקעי, ועמוד הבזק הקרוב ביותר לקו החשמל ימוקם באופן שהמרחק האופקי בין הנקודה הקיצונית ביותר של מרכיב קו החשמל לנקודה הקרובה ביותר של מרכיב קו הבזק העילי יהיה 10 מטרים לפחות.",
     "law": null
    }
   ],
   "explanation": "תקנה 8 מתירה הצטלבות של קו בזק עם קו חשמל במתח עליון בשני תנאים: קו הבזק יהיה תת-קרקעי במרווח ההצטלבות, ועמוד הבזק הקרוב ימוקם כך שהמרחק האופקי מקו החשמל יהיה 10 מטרים לפחות. אין איסור כללי ואין צורך בהיתר מיוחד, ותשובה 3 מוסיפה תנאים שאינם בתקנה.",
   "confidence": "high",
   "status": "ai"
  },
  "271": {
   "answer": 2,
   "serial": "22055",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "17",
     "quote": "אין לאפשר סיומם של קווי חשמל ובזק במחבר, בהסתעפות, בנתיכים, וכיוצא באלה בתוך ארון או תיבה בהם מסתיים אחד מהקווים האמורים, אלא אם כן תבוצע הפרדה בין מיתקני החשמל למיתקני הבזק באמצעים עמידים מבחינה מכנית וחשמלית, והמיתקנים סומנו באופן שניתן להבחין ביניהם.",
     "law": null
    }
   ],
   "explanation": "תקנה 17 מתירה סיום של קווי חשמל ובזק באותו ארון או תיבה רק אם מיתקני החשמל והבזק מופרדים באמצעים עמידים מבחינה מכנית וחשמלית, והמיתקנים מסומנים כך שניתן להבחין ביניהם. אין איסור מוחלט, ותנאים כמו טיפול בידי חשמלאי או שילוט בלבד אינם מספיקים.",
   "confidence": "high",
   "status": "ai"
  },
  "272": {
   "answer": 4,
   "serial": "22035",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "Ib ≤ In ≤ I'z"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "I2 ≤ 1.45 × I'z"
    }
   ],
   "calculation": "Ib = 185000/(1.732·400·0.91) = 293.4 A. כבל רב-גידי על סולם (שיטה ט\"ז, טבלה 90.7), 35°C, כבל יחיד: c = 1. אלומיניום תלת-מופעי: 150 ממ\"ר 292 A; 185 ממ\"ר 333 A; 240 ממ\"ר 393 A. נתיך 315 A: I2 = 1.6·315 = 504 A. 185 ממ\"ר: 1.45·333 = 482.9 A < 504, נכשל. 240 ממ\"ר: 1.45·393 = 569.9 A ≥ 504, ו-293.4 ≤ 315 ≤ 393, תקין. 150 ממ\"ר: In (300 או 315) > 292, נכשל.",
   "explanation": "זרם העבודה כ-293 A, ולכן נדרש נתיך של 300 או 315 A. כבל 150 ממ\"ר אינו מספיק (292 A). עם 185 ממ\"ר מתקיים Ib ≤ In ≤ I'z, אבל לא התנאי I2 ≤ 1.45·I'z, כי לנתיך I2 = 1.6·In. רק 240 ממ\"ר עם נתיך 315 A עומד בכל הדרישות.",
   "confidence": "high",
   "status": "ai"
  },
  "273": {
   "answer": 4,
   "serial": "22035",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "Ib ≤ In ≤ I'z"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "I2 ≤ 1.45 × I'z"
    }
   ],
   "calculation": "Ib = 185000/(1.732·400·0.91) = 293.4 A. מקדמים: 40°C בידוד 90°C (טבלה 1): 0.95; 4 כבלים בשכבה על סולם (טבלה 4, שורה 5): 0.80; c = 0.76. נחושת תלת-מופעי, טבלה 90.7: 150 ממ\"ר 383 → I'z = 291 A; 185 ממ\"ר 438 → 332.9 A; 240 ממ\"ר 516 → 392.2 A. נתיך 315 A: I2 = 504 A. 185 ממ\"ר: 1.45·332.9 = 482.7 < 504, נכשל. 240 ממ\"ר: 1.45·392.2 = 568.7 ≥ 504, תקין.",
   "explanation": "אחרי מקדמי התיקון לטמפרטורה (0.95) ולקיבוץ של ארבעה כבלים על סולם (0.80), כבל 150 ממ\"ר מוביל רק כ-291 A, פחות מזרם העבודה. עם 185 ממ\"ר לא מתקיים התנאי I2 = 1.6·In ≤ 1.45·I'z. רק 240 ממ\"ר עם נתיך 315 A עומד בכל הדרישות.",
   "confidence": "high",
   "status": "ai"
  },
  "274": {
   "answer": 2,
   "serial": "22048",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "12",
     "quote": "(א) לא יותקן מוליך בהתקנה סמויה או חשיפה אלא במוביל ובהתאם להוראות תקנות המובילים והוראות תקנות אלה. (ב) על אף האמור בתקנת משנה (א), ניתן להתקין מוליך הארקה או אלקטרודת הארקה בהתקנה סמויה ללא מוביל, ובלבד שנתמלאו הוראות תקנות ההארקות."
    }
   ],
   "explanation": "לפי תקנה 12 לתקנות התקנת מוליכים, מוליך בהתקנה סמויה או חשיפה יותקן רק במובל. החריג היחיד הוא מוליך הארקה או אלקטרודת הארקה, שמותר להתקינם בהתקנה סמויה ללא מוביל אם התקיימו תקנות ההארקות. התקנות אינן כוללות חריגים של התקנה זמנית או של אחזקה נאותה.",
   "confidence": "high",
   "status": "ai"
  },
  "275": {
   "answer": 3,
   "serial": "22049",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "13(א)-(ב)",
     "quote": "(א) לא יותקנו בצינור אחד מוליכים מבודדים המשמשים קווים או מעגלים שונים. (ב) על אף האמור בתקנת משנה (א), ניתן להתקין בצינור אחד מוליכים המשמשים קווים או מעגלים שונים המשולבים בפעולתם ובפיקוד שלהם, ובלבד שהקווים או המעגלים מיועדים למערכות מיוחדות, לתאורה במקומות ציבוריים או למנועים ולציודם החשמלי."
    }
   ],
   "explanation": "הכלל בתקנה 13(א) אוסר להתקין בצינור אחד מוליכים של קווים או מעגלים שונים. תקנה 13(ב) מתירה זאת כאשר הקווים או המעגלים משולבים בפעולתם ובפיקוד שלהם, ומיועדים למערכות מיוחדות, לתאורה במקומות ציבוריים או למנועים ולציודם. לכן אין איסור מוחלט, וקוטר הצינור לבדו (חריג 13(ה)) חל רק במיתקן קיים.",
   "confidence": "medium",
   "note": "התשובה משמיטה את תנאי הייעוד שבתקנה 13(ב), אך היא היחידה המשקפת את החריג.",
   "status": "ai"
  },
  "276": {
   "answer": 4,
   "serial": "22049",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "13(ד)",
     "quote": "הותקנו מוליכים מבודדים בצינור אחד בהתאם להוראות תקנת משנה (ב), יהיה בידוד המוליכים מותאם למתח הגבוה ביותר של הקו או המעגל שבצינור המשותף."
    }
   ],
   "explanation": "מעגל הזינה של המנוע ומעגל הפיקוד שלו משולבים בפעולתם ומשמשים מנוע וציודו, ולכן לפי תקנה 13(ב) מותר להתקינם בצינור אחד. לפי תקנה 13(ד), בידוד מוליכי הפיקוד שבמתח נמוך מאוד חייב להתאים למתח הגבוה ביותר בצינור, כלומר למתח נמוך. ההיתר אינו מוגבל למיתקן קיים ואינו תלוי באחזקה.",
   "confidence": "high",
   "status": "ai"
  },
  "277": {
   "answer": 1,
   "serial": "22050",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "57(א)",
     "quote": "(1) מ-1.5 מגאום, כאשר הבדיקה היא בדיקת הפעלה; (2) מ-0.25 מגאום, כאשר הבדיקה היא תקופתית;"
    }
   ],
   "explanation": "תקנה 57(א) לתקנות התקנת מוליכים קובעת שהתנגדות הבידוד בין מוליכים, או בין מוליך לגוף מוארק, במעגל שמתחו לאדמה אינו עולה על 250 V, לא תפחת מ-1.5 MΩ בבדיקת הפעלה ומ-0.25 MΩ בבדיקה תקופתית. הבדיקה נעשית במכשיר שמתחו עד 500 V DC. הערכים בתשובות האחרות אינם מופיעים בתקנות.",
   "confidence": "high",
   "status": "ai"
  },
  "278": {
   "answer": 2,
   "serial": "22051",
   "basis": [
    "regulation",
    "interpretation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "11(ג)",
     "quote": "אם אין צבע הבידוד של המוליך או הסימון הנדרש עבורו בקצהו החופשי מאפשר זיהוי חד משמעי, יותקן בקצה האמור שרוול המסומן בהתאם לייעודו."
    },
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "63(א)(1)",
     "quote": "על מוליכים המותקנים בתוך מכשיר או ציוד חשמלי תוך ייצורם והמהווים חלק בלתי נפרד מהמכשיר או הציוד, פרט לתקנה 57(א)(3);"
    }
   ],
   "interpretation": "לא אותרה החלטה ספציפית של הוועדה לפירוש תקנות החשמל; ההכרעה מבוססת על תקנה 63(א)(1) ועל העיקרון שבתקנה 11(ג): זיהוי חד-משמעי של המוליך.",
   "explanation": "קו הייצור תוכנן והותקן כיחידה אינטגרלית אחת, כמכונה, ולוחות הפיקוד והחיווט שלה הם חלק מהמכונה. חיווט כזה מסומן לפי תקני מכונות (IEC 60204-1), שבהם מוליכי כוח שחורים מקובלים. הסימון L1, L2, L3 המוטבע לאורך המוליכים מאפשר זיהוי חד-משמעי, שהוא תכלית תקנה 11(ג). לכן אין חובה להחליף את המוליכים או להוסיף שרוולים חומים.",
   "confidence": "low",
   "note": "שאלה פרשנית; ייתכן שהמפתח הרשמי מחייב שרוול חום (תשובה 1). תקנה 11(ב)(1)(א) קובעת מופע בצבע חום.",
   "status": "ai"
  },
  "279": {
   "answer": 2,
   "serial": "22052",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "63(א)(1)",
     "quote": "על מוליכים המותקנים בתוך מכשיר או ציוד חשמלי תוך ייצורם והמהווים חלק בלתי נפרד מהמכשיר או הציוד, פרט לתקנה 57(א)(3);"
    }
   ],
   "explanation": "פתיל זינה עם תקע שסופק עם מכשיר תקני הוא חלק מהמכשיר, שיוצר לפי התקן החל על המכשיר, ואינו חלק מהמעגל הסופי של המיתקן. המעגל הסופי מסתיים בבית התקע. תקנה 63(א)(1) מוציאה מתחולת תקנות התקנת מוליכים מוליכים שהותקנו במכשיר בזמן ייצורו כחלק בלתי נפרד ממנו. לכן מותר שצבעי מוליכי הפתיל ייקבעו לפי תקן המכשיר.",
   "confidence": "medium",
   "status": "ai"
  },
  "280": {
   "answer": 3,
   "serial": "22036",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "10(א)",
     "quote": "חתך מוליכי המעגל ומבטחו יותאמו כך שבזרם קצר ינותק המעגל על ידי מבטחו בתוך זמן שלא יעלה על הזמן המתקבל מהנוסחה שלהלן, אך לא יותר מאשר 5 שניות"
    }
   ],
   "calculation": "מהאופיין: הזרם שבו המבטח מפסיק בוודאות תוך 3 s (הקצה הימני של הרצועה) הוא כ-4.9 kA. אלומיניום, בידוד 70°C: k = 76. t = (kS/Ik)² ≥ 3 s, ולכן S ≥ Ik·√3/k = 4900·1.732/76 ≈ 112 ממ\"ר → 120 ממ\"ר. בדיקה: 95 ממ\"ר: t = (76·95/4900)² = 2.2 s < 3 s, לא מספיק. 120 ממ\"ר: t = (76·120/4900)² = 3.5 s ≥ 3 s, תקין.",
   "explanation": "לפי תקנה 10(א), הזמן שבו הכבל מגיע לטמפרטורת הקצר המרבית, t = (kS/Ik)², חייב להיות גדול מזמן ההפסקה של המבטח. מהאופיין נקרא זרם ההפסקה הוודאית ב-3 שניות, כ-4.9 kA. לכבל אלומיניום בבידוד 70°C (k = 76) נדרש חתך של כ-112 ממ\"ר לפחות, ולכן החתך התקני המזערי הוא 120 ממ\"ר.",
   "confidence": "medium",
   "note": "קריאת האופיין הגרפי (כ-4.9 kA בקצה העליון של הרצועה ב-3 שניות) מקורבת; 95 ממ\"ר היה מספיק רק אם זרם ההפסקה היה קטן מכ-4.2 kA.",
   "status": "ai"
  },
  "281": {
   "answer": 2,
   "serial": "22036",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "10(א)",
     "quote": "חתך מוליכי המעגל ומבטחו יותאמו כך שבזרם קצר ינותק המעגל על ידי מבטחו בתוך זמן שלא יעלה על הזמן המתקבל מהנוסחה שלהלן, אך לא יותר מאשר 5 שניות"
    }
   ],
   "calculation": "מהאופיין: ניתוק ודאי תוך 3 s בזרם של כ-4.9 kA. נחושת, בידוד 90°C: k = 143. S ≥ Ik·√t/k = 4900·1.732/143 ≈ 59 ממ\"ר → 70 ממ\"ר. בדיקה: 70 ממ\"ר: t = (143·70/4900)² = 4.2 s ≥ 3 s, תקין. 50 ממ\"ר: t = 2.1 s, לא מספיק.",
   "explanation": "לפי תקנה 10(א) נדרש t = (kS/Ik)² ≥ זמן ההפסקה של המבטח. בזרם של כ-4.9 kA, שבו המבטח מנתק בוודאות תוך 3 שניות, נדרש לכבל נחושת בבידוד 90°C (k = 143) חתך של כ-59 ממ\"ר לפחות. החתך התקני המזערי הוא 70 ממ\"ר. 85 ממ\"ר אינו חתך תקני.",
   "confidence": "medium",
   "status": "ai"
  },
  "282": {
   "answer": 3,
   "serial": "27076",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "1",
     "quote": "\"מתח נמוך מאוד\" - מתח השורר בין שני מוליכים באותה שיטת אספקה שאינו עולה על - (1) 24 או 50 וולט בזרם חילופין; (2) 60 או 120 וולט בזרם ישר;"
    }
   ],
   "explanation": "לפי ההגדרה בתקנות התקנת כבלים, מתח נמוך מאוד בזרם ישר הוא מתח שאינו עולה על 60 או 120 V, לפי התקנות החלות על המיתקן. מכשיר לזרם ישר במתח נומינלי של 60 V נמצא בתחום זה ולכן הוא במתח נמוך מאוד. הגבולות 50 V ו-24 V מתייחסים לזרם חילופין.",
   "confidence": "medium",
   "note": "ההגדרה מפנה ל\"תקנות החלות על המיתקן\" (60 או 120 וולט); בכל מקרה 60V DC אינו עולה על הגבול.",
   "status": "ai"
  },
  "283": {
   "answer": 4,
   "serial": "08097",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(1)",
     "quote": "מותקן מפסק זרם אוטומטי הניתן לכיוונון, תאפשר עכבת לולאת התקלה ZI במקרה של קצר פיתוח זרם IK שיבטיח את הפסקתה של הזינה תוך חמש שניות לכל היותר;",
     "quoteUnverified": true
    }
   ],
   "calculation": "Ik = U0/Zs = 230/0.160 = 1437 A (בלוח המשנה, הנקודה הרחוקה). הכוונון המגנטי Im חייב להיות ≤ 1437 A. בתמונות: 1 – Im = 2000 A; 2 – 1500 A; 3 – 2500 A; 4 – 1250 A. רק 1250 A ≤ 1437 A.",
   "explanation": "המפסק המזין את לוח המשנה חייב לנתק תקלה בקצה הקו, כלומר בלוח המשנה, תוך 5 שניות לכל היותר (תקנה 42(א)(1)). עכבת הלולאה בלוח המשנה היא 160 mΩ, ולכן זרם התקלה כ-1437 A. ניתוק ודאי מתקבל רק אם סף ההפעלה המגנטי Im נמוך מזרם זה, וזה מתקיים רק בכוונון 1250 A שבתמונה 4. עכבת הלולאה בלוח הראשי (80 mΩ) אינה הקובעת.",
   "confidence": "high",
   "status": "ai"
  },
  "284": {
   "answer": 1,
   "serial": "08097",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(1)",
     "quote": "מותקן מפסק זרם אוטומטי הניתן לכיוונון, תאפשר עכבת לולאת התקלה ZI במקרה של קצר פיתוח זרם IK שיבטיח את הפסקתה של הזינה תוך חמש שניות לכל היותר;",
     "quoteUnverified": true
    }
   ],
   "calculation": "Ik = 230/0.100 = 2300 A. Im ≤ 2300 A. האפשרויות: תמונה 1 – 2000 A; 2 – 1500 A; 3 – 2500 A; 4 – 1250 A. הכוונון המרבי שאינו עולה על 2300 A הוא 2000 A (תמונה 1).",
   "explanation": "זרם התקלה בלוח המשנה, 230 V / 100 mΩ = 2300 A, חייב להפעיל את ההגנה המגנטית של המפסק כדי להבטיח ניתוק תוך פחות מ-5 שניות. 2500 A גבוה מזרם התקלה. מבין הכוונונים הנמוכים יותר, המרבי הוא 2000 A (תמונה 1).",
   "confidence": "high",
   "status": "ai"
  },
  "285": {
   "answer": 3,
   "serial": "08097",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(1)",
     "quote": "מותקן מפסק זרם אוטומטי הניתן לכיוונון, תאפשר עכבת לולאת התקלה ZI במקרה של קצר פיתוח זרם IK שיבטיח את הפסקתה של הזינה תוך חמש שניות לכל היותר;",
     "quoteUnverified": true
    }
   ],
   "calculation": "Ik = 230/0.050 = 4600 A. כל הכוונונים המוצגים (1250, 1500, 2000 ו-2500 A) קטנים מ-4600 A, והמרבי ביניהם הוא 2500 A (תמונה 3).",
   "explanation": "בעכבת לולאה של 50 mΩ זרם התקלה הוא כ-4600 A, גבוה מכל אחד מכוונוני ה-Im המוצגים. לכן הכוונון המרבי המותר הוא 2500 A (תמונה 3), שמבטיח ניתוק מגנטי מיידי ומשאיר את הסלקטיביות הגבוהה ביותר.",
   "confidence": "high",
   "status": "ai"
  },
  "286": {
   "answer": 2,
   "serial": "08098",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "Ib ≤ In ≤ I'z"
    }
   ],
   "calculation": "כבל N2XY 150 ממ\"ר נחושת, בידוד 90°C, באדמה (טבלה 90.6, תלת-מופעי): Iz = 252 A. Ib = 200 A, מנתק בלוח המשנה 250 A. נדרש 200 ≤ Ir ≤ 252 וגם Ir ≤ 250. בתמונות Ir = Io·1: תמונה 1: 180 A; 2: 230 A; 3: 360 A; 4: 280 A. רק 230 A מתאים. במפסק מתכוונן I2 = 1.3·In ≤ 1.45·Iz מתקיים תמיד כאשר In ≤ Iz.",
   "explanation": "כוונון ההגנה התרמית צריך להיות גבוה מזרם העומס (200 A), נמוך מכושר ההעמסה של הכבל (כ-252 A) ולא גבוה מהזרם הנקוב של המנתק בלוח המשנה (250 A). מבין הכוונונים, 230 A (תמונה 2) הוא היחיד שעומד בכל התנאים. 180 A נמוך מהעומס, ו-280 A ו-360 A גבוהים מכושר ההעמסה של הכבל ומהמנתק.",
   "confidence": "medium",
   "note": "ההנחה היא כבל רב-גידי בטבלה 90.6 (Iz=252A); בכל מקרה הכוונון 230A הוא היחיד בין 200A ל-250A.",
   "status": "ai"
  },
  "287": {
   "answer": 1,
   "serial": "08098",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "Ib ≤ In ≤ I'z"
    }
   ],
   "calculation": "Ib = 140 A; מנתק בלוח המשנה 200 A; Iz של הכבל (טבלה 90.6) = 252 A. הכוונונים: 180 A (תמונה 1), 230 A, 280 A, 360 A. רק 180 A מקיים 140 ≤ Ir ≤ 200 ≤ 252.",
   "explanation": "הכוונון חייב להיות גבוה מזרם העומס (140 A) ולא לעלות על כושר העמסת הכבל, וגם לא על הזרם הנקוב של המנתק הראשי בלוח המשנה (200 A), כדי שהמנתק לא יועמס יתר על המידה. 180 A (תמונה 1) עומד בכל התנאים. 230 A ומעלה חורגים מגודל המנתק.",
   "confidence": "medium",
   "status": "ai"
  },
  "288": {
   "answer": 4,
   "serial": "08098",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "Ib ≤ In ≤ I'z"
    }
   ],
   "calculation": "Ib = P/(√3·U) = 180000/(1.732·400) = 259.8 A. Iz = 368 A, מנתק 320 A. נדרש 260 ≤ Ir ≤ 320. הכוונונים: 180 A (1), 230 A (2), 360 A (3), 280 A (4). רק 280 A מתאים.",
   "explanation": "זרם העומס הוא כ-260 A, ולכן כוונונים של 180 A ו-230 A נמוכים מדי. 360 A גבוה מהזרם הנקוב של המנתק הראשי בלוח המשנה (320 A). כוונון 280 A (תמונה 4) גבוה מזרם העומס ונמוך גם מהמנתק וגם מכושר העמסת הכבל (368 A).",
   "confidence": "high",
   "status": "ai"
  },
  "289": {
   "answer": 3,
   "serial": "08099",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "3(ב)",
     "quote": "על אף האמור בתקנת משנה (א) אין צורך בהגנה מפני זרם העמסת יתר, אם מקור הזינה אינו יכול לגרום לזרם העמסת יתר במוליכים או אם המעגל מזין מיתקני חירום."
    },
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "13(ה)",
     "quote": "כל יציאה מלוח החירום לזינת מערכת חירום תמותג על ידי מפסק אוטומטי בעל הגנה בפני זרם קצר בלבד;"
    }
   ],
   "calculation": "Ib = 140000/(1.732·400·0.9) = 224.5 A. אפשרות 3: מפסק מגנטי בלבד עם Im = 2640 A < Ik min = 4000 A.",
   "explanation": "משאבת ספרינקלרים בבניין רב קומות היא מיתקן חירום שחייב להמשיך לפעול גם בעומס יתר. תקנה 13(ה) מחייבת שהיציאה מלוח החירום תמותג במפסק בעל הגנה בפני זרם קצר בלבד, ותקנה 3(ב) פוטרת מעגל חירום מהגנה מפני העמסת יתר. אפשרות 3 היא מפסק בעל הגנה מגנטית בלבד, שסף הפעלתו נמוך מזרם הקצר המזערי (4 kA). באפשרויות האחרות יש הגנה תרמית (L) שעלולה לנתק את המשאבה בזמן שריפה.",
   "confidence": "high",
   "status": "ai"
  },
  "290": {
   "answer": 1,
   "serial": "08101",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "42(א)(1)",
     "quote": "מותקן מפסק זרם אוטומטי הניתן לכיוונון, תאפשר עכבת לולאת התקלה ZI במקרה של קצר פיתוח זרם IK שיבטיח את הפסקתה של הזינה תוך חמש שניות לכל היותר;",
     "quoteUnverified": true
    }
   ],
   "calculation": "Ik בלוח הקירור = 230/0.2 = 1150 A. מפסק In = 400 A. נדרש I1 = 400·(0.4+Σ) ≤ 250 A (מנתק 3X250A), ולכן Σ ≤ 0.225; ו-I2/I3 = 400·Σ ≤ 1150 A, ולכן Σ ≤ 2.875. תמונה 1 (מתג למעלה = מופעל): L = 0.04+0.16 → I1 = 400·0.6 = 240 A; S/I = 1+1.5 → 400·2.5 = 1000 A < 1150 A, תקין. תמונה 2: S/I = 1.5+2+5.5 = 9 → 3600 A > 1150 A, נכשל. תמונות 3-4: L = 0.16+0.32 → I1 = 400·0.88 = 352 A > 250 A, נכשל.",
   "explanation": "ההגנה צריכה לעמוד בשני תנאים. ההגנה התרמית (L) לא תעלה על המנתק של לוח הקירור (250 A). ההגנה המגנטית (S/I) תופעל בזרם התקלה בלוח הקירור, כ-1150 A, כדי להבטיח ניתוק תוך פחות מ-5 שניות. בתמונה 1 הכוונונים הם 240 A ו-1000 A, ושני התנאים מתקיימים. בשאר התמונות כוונון ה-L גבוה מדי או שסף ההגנה המגנטית גבוה מזרם התקלה.",
   "confidence": "medium",
   "note": "הפענוח מניח שמתג DIP במצב עליון (לכיוון התווית) הוא \"מופעל\" ובמצב תחתון (לכיוון ה-0) כבוי; אם המוסכמה הפוכה, התשובה משתנה.",
   "status": "ai"
  },
  "291": {
   "answer": 2,
   "serial": "08039",
   "basis": [
    "professional"
   ],
   "explanation": "בשיטת \"הנורות הכבויות\" מחוברות הנורות בין אותם מופעים של הגנרטור ושל הרשת. כאשר התדרים שונים, הפרש המופע ביניהם משתנה ברציפות בקצב הפרש התדרים, והמתח על הנורות עולה ויורד, ולכן הן מהבהבות. ככל שהתדרים קרובים יותר ההבהוב איטי יותר, ומחברים כשהנורות כבויות. הפרש מופע קבוע יגרום להארה קבועה, ומקדם ההספק אינו רלוונטי לפני החיבור.",
   "confidence": "high",
   "status": "ai"
  },
  "292": {
   "answer": 3,
   "serial": "08039",
   "basis": [
    "professional"
   ],
   "explanation": "כאשר התדרים שווים אבל סדר הפאזות של הגנרטור שונה מזה של הרשת, יש מתח קבוע על הנורות (לפחות על שתיים מהן), והן דולקות באופן קבוע ואינן כבות יחד. הפרש תדר היה גורם להבהוב, ומקדם הספק אינו משפיע לפני החיבור. תשובה 1 אינה מסבירה את הסיבה.",
   "confidence": "medium",
   "note": "גם הפרש מופע קבוע בין מתחי הגנרטור והרשת (בתדר זהה) היה גורם להארה קבועה, אך אפשרות זו אינה מופיעה; מבין התשובות סדר פאזות שגוי הוא המתאים.",
   "status": "ai"
  },
  "293": {
   "answer": 4,
   "serial": "08099",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "13(ה)",
     "quote": "כל יציאה מלוח החירום לזינת מערכת חירום תמותג על ידי מפסק אוטומטי בעל הגנה בפני זרם קצר בלבד;"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "3(ב)",
     "quote": "על אף האמור בתקנת משנה (א) אין צורך בהגנה מפני זרם העמסת יתר, אם מקור הזינה אינו יכול לגרום לזרם העמסת יתר במוליכים או אם המעגל מזין מיתקני חירום."
    }
   ],
   "calculation": "Ib = 140000/(1.732·400·0.9) = 224.5 A; במפסק In = 250 A, הכוונון המרבי של I3 הוא 250·(1+1.5+2+5.5) = 2500 A, נמוך מ-Ik min = 4000 A.",
   "explanation": "משאבת כיבוי אש היא מיתקן חירום, ולפי תקנה 13(ה) היציאה אליה תוגן במפסק בעל הגנה בפני זרם קצר בלבד. אפשרות 4 היא יחידת הגנה הכוללת רק הגנה מיידית (I) ללא הגנה תרמית (L), וכל כוונון שלה נמוך מזרם הקצר המזערי של 4 kA. באפשרויות 1-3 יש הגנת L בפני העמסת יתר, שעלולה להפסיק את המשאבה בזמן שריפה.",
   "confidence": "high",
   "status": "ai"
  },
  "294": {
   "answer": 1,
   "serial": "06001",
   "basis": [
    "calculation",
    "professional"
   ],
   "calculation": "R = S/I² = 5 VA / (1 A)² = 5 Ω",
   "explanation": "ההספק הנקוב (Burden) של כל גרעין הוא 5 VA בזרם משני נקוב של 1 A. העומס המרבי, כולל מוליכי החיבור והמכשירים, שבו נשמר דיוק השנאי הוא R = S/I² = 5 Ω. עומס גבוה יותר יגרום לשגיאה גדולה מהמותר בסיווג.",
   "confidence": "high",
   "status": "ai"
  },
  "295": {
   "answer": 3,
   "serial": "06001",
   "basis": [
    "professional"
   ],
   "explanation": "גרעין 1 מסווג CL 0.5 FS5: דרגת דיוק 0.5 ומקדם ביטחון למכשירים 5. זהו סיווג של גרעין מדידה, שנכנס לרוויה מעל 5 פעמים הזרם הנקוב כדי להגן על המכשירים. גרעין 2 מסווג 5P10: גרעין הגנה (P) עם שגיאה מורכבת של עד 5% עד פי 10 מהזרם הנקוב. לכן גרעין 1 משמש למדידות וגרעין 2 להגנות (IEC 61869-2).",
   "confidence": "high",
   "status": "ai"
  },
  "296": {
   "answer": 2,
   "serial": "06003",
   "basis": [
    "professional",
    "calculation"
   ],
   "calculation": "גרעין 2: 5P10 בהדקים 2S1-1S3 (100/1 A): 10·100 A = 1000 A בשגיאה מורכבת של 5%.",
   "explanation": "הסיווג 5P10 בגרעין 2 פירושו גרעין הגנה ששומר על שגיאה מורכבת של עד 5% עד פי 10 מהזרם הראשוני הנקוב. ביחס 100/1 זהו זרם של 1000 A. גרעין 1 (CL 0.5 FS5) הוא גרעין מדידה שנכנס לרוויה בכוונה בזרמים גבוהים ואינו מיועד למדידת זרמי קצר, ולכן גם תשובה 4 שגויה.",
   "confidence": "high",
   "status": "ai"
  },
  "297": {
   "answer": 4,
   "serial": "06004",
   "basis": [
    "calculation"
   ],
   "calculation": "דגם 414: S = 1250 kVA, U2 = 0.69 kV. I2 = S/(√3·U2) = 1250/(1.732·0.69) = 1045.9 A",
   "explanation": "הזרם הנקוב בצד המשני של שנאי תלת-מופעי מחושב לפי I = S/(√3·U). לשנאי 1250 kVA עם מתח משני של 690 V מתקבל כ-1045 A. 1800 A מתאים ל-400 V, ו-910 A ו-450 A אינם תואמים את הנתונים.",
   "confidence": "high",
   "status": "ai"
  },
  "298": {
   "answer": 4,
   "serial": "06005",
   "basis": [
    "professional"
   ],
   "explanation": "ממסר פחת (הארקה) כיווני צריך שני גדלים: זרם הדלף (זרם האפס) ממשנה זרם מסכם (טבעתי), ומתח האפס (מתח השיורי) כייחוס כיווני. מתח האפס מתקבל מהליפופים המשניים של שנאי מתח המחוברים במשולש פתוח. מההפרש בזווית בין שני הגדלים קובע הממסר את כיוון התקלה.",
   "confidence": "high",
   "status": "ai"
  },
  "299": {
   "answer": 4,
   "serial": "06006",
   "basis": [
    "professional"
   ],
   "explanation": "פתיחת המעגל המשני של שנאי זרם בזמן שזורם זרם ראשוני מבטלת את השטף הנגדי של הליפוף המשני. כל זרם הראשוני הופך לזרם מגנוט, הליבה נכנסת לרוויה ומתחממת, ובהדקים הפתוחים מופיעות קפיצות מתח גבוהות ומסוכנות. בנוסף אובדים נתוני המדידה וההגנה. לכן כל התשובות נכונות, ולכן מקצרים את המשני לפני ניתוק מכשיר.",
   "confidence": "high",
   "status": "ai"
  },
  "300": {
   "answer": 1,
   "serial": "06007",
   "basis": [
    "professional"
   ],
   "explanation": "שנאי מתח עובד במצב קרוב לריקם, ופתיחת המעגל המשני שלו מביאה אותו לריקם מלא, שזה מצב בטוח. התוצאה היחידה היא אובדן נתוני המדידה וההגנה. חימום, רוויה וקפיצות מתח אופייניים לפתיחת המשני של שנאי זרם. בשנאי מתח המצב המסוכן הוא קצר במשני.",
   "confidence": "high",
   "status": "ai"
  },
  "301": {
   "answer": 3,
   "serial": "06008",
   "basis": [
    "professional"
   ],
   "calculation": "בצד הראשוני: כוכב עם נקודת אפס מוצאת (YN). בצד המשני: a1–b2, b1–c2, c1–a2, כלומר משולש (d). מתח הליפוף a: Ua1−Ua2 = Ua−Uc, בפאזה עם UA. Uac מפגר ב-30° אחרי Ua, ולכן Ua מקדים את UA ב-30°: הפרש מופע של 330°, קבוצה 11.",
   "explanation": "הליפופים הראשוניים מחוברים בכוכב עם מוליך אפס מוצא (YN), והמשניים במשולש (d). לפי החיבור a1-b2, b1-c2, c1-a2, מתח המשני מקדים את המתח הראשוני ב-30°, ולכן קבוצת החיבורים היא YNd11. Dyn11 ו-Ydn11 מתארים חיבור הפוך של הצדדים, ו-YNd1 מתאים לחיבור המשולש בכיוון ההפוך.",
   "confidence": "medium",
   "status": "ai"
  },
  "302": {
   "answer": 3,
   "serial": "06027",
   "basis": [
    "professional",
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "1",
     "quote": "\"איפוס\" (TN-C-S, TN-S)* - אמצעי הגנה בפני חישמול המאופיין על-ידי חיבור של מוליכי הארקה של המיתקן אל מוליך PEN של הזינה בכניסה למבנה;"
    }
   ],
   "explanation": "עכבה זהה ונמוכה בלולאת פאזה-הארקה ובלולאת פאזה-אפס מראה שזרם התקלה לאדמה חוזר דרך מוליך מתכתי, ה-PEN של הרשת, ולא דרך האדמה. זה מאפיין את שיטת האיפוס (TN-C-S), שבה ה-PE מחובר ל-PEN בכניסה למבנה. ב-TT לולאת פאזה-הארקה כוללת את התנגדויות האלקטרודות ולכן גבוהה בהרבה, וב-IT אין לולאה נמוכה לאדמה. TN-C אינה שיטת הגנה מותרת לפי תקנה 2(ב).",
   "confidence": "high",
   "status": "ai"
  },
  "303": {
   "answer": 3,
   "serial": "06030",
   "basis": [
    "regulation",
    "standard"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "13(א)(1)",
     "quote": "מערכות גילוי אש, כריזה, דלת אוטומטית, תאורת חירום, משאבות דלק לגנרטורים, ומערכת סימון ותאורה למניעת מכשולי טיסה מעל הבנין רב קומות שבו מיתקן החירום - 30 דקות לפחות;"
    }
   ],
   "explanation": "הסימון E30 על הכבל ((N)HXH-J FE180/E30) מציין שמירת תפקוד של מערכת הכבל בשריפה למשך 30 דקות (DIN 4102-12). FE180 מציין שלמות הבידוד 180 דקות בבדיקת הכבל עצמו. לפי תקנה 13(א)(1), 30 דקות נדרשות למערכות גילוי אש, כריזה, דלתות אוטומטיות, תאורת חירום, משאבות דלק ותאורת מכשולי טיסה. מערכות לחץ מי כיבוי, אוורור, סילוק עשן ומעליות כבאים דורשות 90 דקות (E90), ולכן הכבל אינו מתאים להן.",
   "confidence": "high",
   "status": "ai"
  },
  "304": {
   "answer": 2,
   "serial": "16001",
   "basis": [
    "professional"
   ],
   "explanation": "שנאי חלוקה בחצרי הצרכן מצויד במחליף דרגות להפעלה ללא מתח (בדרך כלל ±2×2.5%). כדי לווסת את המתח הנמוך במיתקן בוחרים בדרגה המתאימה לפי מדידות המתח, כשהשנאי מנותק. הצרכן אינו שולט בוויסות בתחנת המשנה, מגן מתח יתר אינו מווסת מתח, וווסת חיצוני אינו הפתרון המקובל.",
   "confidence": "medium",
   "status": "ai"
  },
  "305": {
   "answer": 2,
   "serial": "16003",
   "basis": [
    "calculation",
    "professional"
   ],
   "calculation": "בדרגה 2 (22 kV/400 V): U2 = 400·20.6/22 = 374.5 V שלובי (≈216 V פאזי). סטייה: (374.5−400)/400 = −6.4%, בתוך התחום ±10% (360-440 V).",
   "explanation": "במתח ראשוני של 20.6 kV ובדרגה 2 המתח המשני יהיה כ-375 V (כ-216 V פאזי). זה נמוך מהנומינלי, אך בתוך תחום הסטייה המותר (±10%) לפי אמות המידה לאיכות אספקה. לכן המצב שונה מהרגיל אך תקין, ואין חובה לשנות דרגה או להפסיק עבודה. ניתן לשקול מעבר לדרגה 3 לשיפור המתח.",
   "confidence": "medium",
   "note": "תשובה זו מניחה תחום ±10% במתח הנמוך לפי אמות המידה של רשות החשמל.",
   "status": "ai"
  },
  "306": {
   "answer": 3,
   "serial": "16004",
   "basis": [
    "professional"
   ],
   "explanation": "מערכת חיבור חוזר (Auto-Reclosing) בקווי מתח גבוה עיליים מנסה לחבר מחדש באופן אוטומטי, לאחר השהיה קצרה, קו שנפסק בגלל תקלה. רוב התקלות בקווים עיליים חולפות (ענף, ציפור, פריצה על מבדד), ולכן החיבור החוזר מחדש את האספקה במהירות. המערכת אינה קשורה להשלת עומסים, להפסקות יזומות או לסוג מסוים של קצר.",
   "confidence": "high",
   "status": "ai"
  },
  "307": {
   "answer": 3,
   "serial": "16005",
   "basis": [
    "professional"
   ],
   "explanation": "ברשת שנקודת האפס שלה מוארקת דרך סליל פטרסון (סליל כיבוי), זרם הקצר לאדמה מוגבל מאוד. במגע של מופע עם האדמה, פוטנציאל המופע הפגוע יורד לכמעט אפס, ונקודת האפס של הרשת עולה למתח הפאזי. המתח של שתי הפאזות התקינות כלפי האדמה עולה לערך המתח השלוב (פי √3), ולכן הרשת מבודדת למתח השלוב.",
   "confidence": "high",
   "status": "ai"
  },
  "308": {
   "answer": 3,
   "serial": "16006",
   "basis": [
    "professional"
   ],
   "explanation": "מערכת השלת העומסים התדרית מנתקת אוטומטית, בעזרת ממסרי תת-תדר בתחנות המשנה, קווי מתח גבוה (מזינים) בשלבים ולפי תכנית קבועה מראש, בהתאם לרמת ירידת התדר ולסוג הצרכנים. כך מושב האיזון בין הייצור לצריכה ונמנעת קריסה של המערכת. היא אינה מפעילה טורבינות, אינה מווסתת מתח ואינה מחברת קבלים.",
   "confidence": "high",
   "status": "ai"
  },
  "309": {
   "answer": 1,
   "serial": "16008",
   "basis": [
    "professional"
   ],
   "explanation": "ההנחיות המקובלות של המשרד להגנת הסביבה לתכנון חדרי שנאים קובעות מרחקי הפרדה בין חדר השנאים לשטחים לשהייה ממושכת, שגדלים עם מספר השנאים. לחדר עם שנאי אחד המרחק המקובל הוא כ-3 מטרים, ולשניים ושלושה שנאים נדרשים מרחקים גדולים יותר (כ-4.5 ו-6 מטרים).",
   "confidence": "low",
   "note": "לא אותר מקור כתוב לאימות; התשובה מבוססת על זיכרון ההנחיה המקצועית ועל מבנה התשובות (3/4.5/6 מ').",
   "status": "ai"
  },
  "310": {
   "answer": 1,
   "serial": "16010",
   "basis": [
    "professional"
   ],
   "explanation": "במשטר עם סליל פטרסון, בתקלה חד-פאזית לאדמה הרשת ממשיכה לפעול, ושתי הפאזות התקינות נמצאות במתח השלוב כלפי האדמה, לעתים לזמן ממושך. לכן נדרשת רמת בידוד גבוהה יותר כלפי האדמה. בהארקה ישירה או בהארקה דרך נגד מתח הפאזות התקינות כמעט אינו עולה, והתקלה מנותקת מהר.",
   "confidence": "high",
   "status": "ai"
  },
  "311": {
   "answer": 4,
   "serial": "16011",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "8(4)",
     "quote": "לא יותקנו בו מעל 3 שנאים;"
    }
   ],
   "explanation": "תקנה 8(4) לתקנות מיתקן חשמלי ציבורי בבניין רב קומות אוסרת להתקין בחדר חשמל המשמש שנאים יותר מ-3 שנאים. בחדר כבר מותקנים שלושה שנאים, ולכן אי אפשר להוסיף שנאי נוסף, גם לא בהספק קטן. ההספק יוגדל רק על ידי החלפת השנאים הקיימים בשנאים גדולים יותר (או חדר שנאים נוסף).",
   "confidence": "high",
   "status": "ai"
  },
  "312": {
   "answer": 2,
   "serial": "16012",
   "basis": [
    "professional"
   ],
   "explanation": "מיגון אקטיבי מבוסס על יצירה מכוונת של שדה מגנטי נגדי, באמצעות סלילים או לולאות מוזנות זרם, שמבטל או מחליש את השדה הקיים. מיגון בחומרים מוליכים (נחושת, אלומיניום) או בחומרים פרומגנטיים (פלדת סיליקון) הוא מיגון פסיבי. הקטנת עומסים אינה שיטת מיגון.",
   "confidence": "high",
   "status": "ai"
  },
  "313": {
   "answer": 3,
   "serial": "16013",
   "basis": [
    "professional"
   ],
   "calculation": "22 kV ± 10%: 22·1.1 = 24.2 kV; 22·0.9 = 19.8 kV",
   "explanation": "במצב יציב מתח האספקה ברשת המתח הגבוה יהיה בתחום של ±10% מהמתח הנומינלי, בדומה למתח הנמוך (לפי אמות המידה של רשות החשמל ו-EN 50160). ל-22 kV התחום הוא 19.8 עד 24.2 kV. התחום 20.9 עד 23.1 kV (±5%) מתאר את דרגות מחליף הדרגות בשנאי, ולא את גבולות המתח התקין.",
   "confidence": "low",
   "note": "המסמך שאותר (שימוע רשות החשמל לאמות מידה לאיכות חשמל) לא היה קריא במלואו; יש לאמת את אחוז הסטייה המותר.",
   "status": "ai"
  },
  "314": {
   "answer": 3,
   "serial": "16016",
   "basis": [
    "professional"
   ],
   "explanation": "לפני עבודה על מגעי מפסק הזרם יש לנתק אותו ולבודד אותו משני צדדיו: המנתק בצד הפס (2) והמנתק בצד היציאה (3) פתוחים, ושני הצדדים מוארקים ומקוצרים. כך המפסק נמצא באזור עבודה מוגן, גם מפני מתח חוזר מצד הצרכן. בתשובות האחרות אחד הצדדים אינו מוארק, או שהמפסק מחובר.",
   "confidence": "high",
   "status": "ai"
  },
  "315": {
   "answer": 1,
   "serial": "06029",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "I2 ≤ 1.45 × I'z"
    },
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "8(א)",
     "quote": "אם משתמשים במבטח משותף להגנת כמה מוליכים המחוברים במקביל בפני זרם העמסת יתר, יתקיימו במוליכים כל התנאים שלהלן:"
    }
   ],
   "calculation": "טבלה 90.6 (שיטה ל', אלומיניום, תלת-מופעי): 185 ממ\"ר 219 A; 240 ממ\"ר 253 A; 300 ממ\"ר 286 A. מקדמים: אדמה 35°C, בידוד 90°C (טבלה 2): 0.96; 2 כבלים רב-גידיים בצינורות צמודים (טבלה 7, a=0): 0.85; c = 0.816. נתיך 400 A: I2 = 1.6·400 = 640 A, ולכן נדרש ΣI'z ≥ 640/1.45 = 441.4 A. 2×300: 2·286·0.816 = 466.8 A, תקין. 2×240: 2·253·0.816 = 412.9 A, נכשל. 2×185: 357 A, נכשל. 1×300: 286·0.96 = 274.6 A, נכשל.",
   "explanation": "נתיך של 400 A מחייב, בגלל זרם השימוט שלו (1.6·In), זרם מתמיד מתוקן כולל של כ-441 A לפחות. אחרי מקדמי התיקון לטמפרטורת קרקע של 35°C ולשני כבלים בצינורות צמודים, רק שני כבלים של 300 ממ\"ר במקביל עומדים בדרישה. שני כבלים של 240 ממ\"ר עומדים בתנאי In ≤ I'z, אך לא בתנאי I2 ≤ 1.45·I'z.",
   "confidence": "high",
   "status": "ai"
  },
  "316": {
   "answer": 1,
   "serial": "06031",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "6(א)",
     "quote": "Ib ≤ In ≤ I'z"
    }
   ],
   "calculation": "מקדמים: 45°C, בידוד 90°C (טבלה 1): 0.91; 11 כבלים בשכבה על סולם (טבלה 4, שורה 5, הערך האחרון לתשעה כבלים ומעלה): 0.78; c = 0.91·0.78 = 0.71. נדרש Iz ≥ 90/0.71 = 126.8 A. טבלה 90.7, אלומיניום, תלת-מופעי: 35 ממ\"ר 115 A (נמוך מדי); 50 ממ\"ר 140 A → I'z = 140·0.71 = 99.4 A ≥ 90 A.",
   "explanation": "מכפילים את מקדמי התיקון לטמפרטורה (0.91) ולקיבוץ על סולם (0.78). כבל של 35 ממ\"ר נותן רק כ-82 A מתוקנים, ואילו 50 ממ\"ר נותן כ-99 A, מעל זרם הכוונון של 90 A. במפסק מתכוונן I2 = 1.3·In, ולכן התנאי I2 ≤ 1.45·I'z מתקיים. החתך המזערי הוא 50 ממ\"ר.",
   "confidence": "medium",
   "note": "טבלה 4 מגבילה את ההתקנה בשכבה אחת על סולם לתשעה כבלים לכל היותר (\"בהתקנות אלה אין להתקין יותר מ-9\"); השאלה מתארת 11 כבלים, ולכן נעשה שימוש בערך של תשעה כבלים. הנחה: הזרם המרבי בכוונון הוא 90A.",
   "status": "ai"
  },
  "317": {
   "answer": 4,
   "serial": "06013",
   "basis": [
    "professional"
   ],
   "explanation": "החץ מצביע על המכלול התלת-פאזי שבראש העמוד: שלושה מבודדי תמך עם זרועות מגע מתכתיות, המופעלים יחד באמצעות מוט. זהו מנתק (מנתק עומס) עילי, המשמש לניתוק הקו או השנאי. מגני הברק הם האלמנטים הגליליים בזרוע הימנית, והנתיכים נמצאים בזרוע האלכסונית שמתחת.",
   "confidence": "medium",
   "status": "ai"
  },
  "318": {
   "answer": 1,
   "serial": "06014",
   "basis": [
    "professional"
   ],
   "explanation": "החץ מצביע על אלמנטים גליליים ניצבים, כהים וחלקים, המחוברים בין המוליך לזרוע המוארקת. אלה מגני ברק (מפרקי מתח יתר, Surge Arresters) המגינים על השנאי מפני מתחי יתר. מבודדים בעלי צלעות מחזיקים את המוליכים, והנתיכים מותקנים על זוגות מבודדים בזרוע האלכסונית.",
   "confidence": "medium",
   "status": "ai"
  },
  "319": {
   "answer": 3,
   "serial": "06015",
   "basis": [
    "professional"
   ],
   "explanation": "העיגולים מסמנים את ראשי היחידות המותקנות בזוגות על הזרוע האלכסונית: מבודד תמך כפול עם מנגנון מגע עליון. אלה נתיכים נופלים (Fuse Cutouts) למתח גבוה, המגינים על שנאי העמוד. לאחר שריפת הנתיך, צינור הנתיך נופל ומסמן את המופע שנפגע.",
   "confidence": "medium",
   "status": "ai"
  },
  "320": {
   "answer": 2,
   "serial": "22002",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "2(ד)",
     "quote": "על אף האמור בתקנת משנה (ג), מותר שמיתקן הניזון מלוח המיועד לשטח משותף של מבנה יימצא בשטח הניזון מלוח אחר, כגון לחיץ בדירה, המפעיל תאורה בחדר מדרגות."
    }
   ],
   "explanation": "תקנה 2(ג) לתקנות מעגלים סופיים אוסרת חלק של מעגל סופי מלוח ראשי אחד בשטח הניזון מלוח ראשי אחר. תקנה 2(ד) מחריגה מיתקן הניזון מלוח השטח המשותף, כמו לחיץ בתוך הדירה המפעיל תאורה בחדר המדרגות. לכן ניתן להתקין בדירה לחיץ להפעלת המנורה.",
   "confidence": "high",
   "status": "ai"
  },
  "321": {
   "answer": 2,
   "serial": "17002",
   "basis": [
    "professional",
    "calculation"
   ],
   "calculation": "בשנאים מקבילים העומס מתחלק ביחס הפוך למתח הקצר: S1/S2 = (Sn1/uk1)/(Sn2/uk2) = (630/4.7)/(630/6) = 1.277. עבור 1150 kVA: S1 ≈ 645 kVA, S2 ≈ 505 kVA.",
   "explanation": "שנאים העובדים במקביל מתחלקים בעומס ביחס הפוך לעכבת הקצר היחסית (uk%). השנאי הראשון, בעל uk = 4.7%, יישא חלק גדול יותר מהעומס (כ-645 kVA, מעט מעל ההספק הנקוב שלו), והשני, בעל uk = 6%, פחות. לכן העומס אינו מתחלק שווה, וחלוקתו תלויה ב-uk%.",
   "confidence": "high",
   "status": "ai"
  },
  "322": {
   "answer": 2,
   "serial": "17002",
   "basis": [
    "professional",
    "calculation"
   ],
   "calculation": "S1/S2 = (1000/5)/(1000/6) = 1.2. עבור 1900 kVA: S1 = 1900·1.2/2.2 ≈ 1036 kVA; S2 ≈ 864 kVA.",
   "explanation": "חלוקת העומס בין שנאים מקבילים היא ביחס הפוך ל-uk%. השנאי S1, בעל uk = 5%, יועמס יותר (כ-1036 kVA, מעל ההספק הנקוב) לעומת S2, בעל uk = 6% (כ-864 kVA).",
   "confidence": "high",
   "status": "ai"
  },
  "323": {
   "answer": 4,
   "serial": "08103",
   "basis": [
    "calculation"
   ],
   "calculation": "כל שרשרת: 5 פנלים בטור → Vmp = 5·30 = 150 V. שתי שרשראות במקביל: המתח נשאר 150 V והזרם 2·7 = 14 A.",
   "explanation": "בתרשים שתי שרשראות של חמישה פנלים בטור, מחוברות במקביל לכניסת הממיר. בזמן עבודה הממיר עוקב אחר נקודת ההספק המרבי (MPPT), ולכן המתח לפי Vmp: 5·30 = 150 V. החיבור במקביל מגדיל את הזרם בלבד. 200 V הוא מתח הריקם (Voc), ו-300 ו-400 V מתקבלים מחיבור כל הפנלים בטור.",
   "confidence": "high",
   "status": "ai"
  },
  "324": {
   "answer": 4,
   "serial": "08104",
   "basis": [
    "professional"
   ],
   "explanation": "ממיר מחובר-רשת תקני כולל הגנה נגד פעולת אי (Anti-Islanding, למשל לפי VDE 0126 / IEC 62116). כאשר הוא מזהה היעדר מתח רשת, הוא מפסיק את פעולתו בתוך זמן קצר. לכן לאחר שריפת הנתיך הראשי הצרכנים יישארו ללא אספקה. ממיר on-grid אינו מסוגל ואינו רשאי להזין את המיתקן כאספקה חלופית.",
   "confidence": "high",
   "status": "ai"
  },
  "325": {
   "answer": 4,
   "serial": "08105",
   "basis": [
    "law"
   ],
   "references": [
    {
     "law": "electricity-law",
     "title": "חוק החשמל, תשי\"ד-1954",
     "section": "4(א)",
     "quote": "לא יתקין אדם מתקן חשמלי ולא ישנה בו שינוי יסודי אלא על־פי היתר בכתב מאת המנהל ובהתאם לתנאי ההיתר."
    }
   ],
   "explanation": "מערכת סולארית מחוברת לרשת היא מיתקן לייצור חשמל המחובר לרשת, ולפי סעיף 4 לחוק החשמל התקנתו מחייבת היתר מאת המנהל. החוק והתקנות אינם קובעים פטור לפי הספק (1 או 5 kW) או לבית מגורים פרטי.",
   "confidence": "low",
   "note": "לא אותר נוסח עדכני של הנחיות משרד האנרגיה לגבי מערכות ביתיות קטנות; ייתכן שקיימים פטורים מנהליים.",
   "status": "ai"
  },
  "326": {
   "answer": 4,
   "serial": "08103",
   "basis": [
    "calculation"
   ],
   "calculation": "ממיר שאינו עובד = מצב ריקם: Voc של שרשרת = 5·40 = 200 V; שתי שרשראות במקביל, המתח 200 V.",
   "explanation": "כאשר הממיר אינו עובד לא זורם זרם, והמתח בכניסה הוא מתח הריקם (Voc) של שרשרת אחת: חמישה פנלים בטור, 5·40 = 200 V. החיבור המקבילי של שתי השרשראות אינו מגדיל את המתח. 150 V הוא המתח בנקודת ההספק המרבי בזמן עבודה.",
   "confidence": "high",
   "status": "ai"
  },
  "327": {
   "answer": 4,
   "serial": "08103",
   "basis": [
    "calculation"
   ],
   "calculation": "Isc לשרשרת = 8 A; שתי שרשראות במקביל: 2·8 = 16 A",
   "explanation": "הזרם המרבי שיכול להתפתח הוא זרם הקצר של המערך. כל שרשרת (פנלים בטור) מספקת עד Isc = 8 A, ושתי שרשראות במקביל מספקות 16 A. 14 A הוא הזרם בנקודת ההספק המרבי, 2·Imp.",
   "confidence": "high",
   "status": "ai"
  },
  "328": {
   "answer": 4,
   "serial": "08103",
   "basis": [
    "calculation"
   ],
   "calculation": "I = 2·Imp = 2·7 = 14 A",
   "explanation": "בזמן עבודה הממיר עובד בנקודת ההספק המרבי, וכל שרשרת מספקת Imp = 7 A. שתי שרשראות במקביל מספקות 14 A. 16 A הוא זרם הקצר.",
   "confidence": "high",
   "status": "ai"
  },
  "329": {
   "answer": 4,
   "serial": "08103",
   "basis": [
    "calculation"
   ],
   "calculation": "Pmax = Vmp·Imp·10 = 30·7·10 = 2100 W (או 150 V·14 A)",
   "explanation": "ההספק המרבי מתקבל בנקודת ההספק המרבי: 10 פנלים, כל אחד 30 V·7 A = 210 W, ובסך הכול 2100 W. מכפלת Voc·Isc (3200 W) אינה הספק ממשי, כי שני הערכים אינם מתקיימים בו-זמנית.",
   "confidence": "high",
   "status": "ai"
  },
  "330": {
   "answer": 4,
   "serial": "08106",
   "basis": [
    "professional"
   ],
   "explanation": "לפי הנחיות מינהל החשמל למתקנים פוטו-וולטאיים באספקה מקבילה, נדרשת בדיקה תקופתית של המתקן בידי חשמלאי בודק אחת לשש שנים, גם בבית פרטי. מתקן שהותקן לפני 3 שנים טרם הגיע למועד הבדיקה התקופתית.",
   "confidence": "low",
   "note": "לא אותר טקסט ההנחיה; התשובה נשענת על ניסוח שאלה 332 בבנק (\"לאחר 6 שנים... בדיקה תקופתית כנדרש בהנחיות\").",
   "status": "ai"
  },
  "331": {
   "answer": 2,
   "serial": "08107",
   "basis": [
    "professional"
   ],
   "explanation": "לפי הנחיות מינהל החשמל, מערכת פוטו-וולטאית באספקה מקבילה נבדקת לפני הפעלתה בידי חשמלאי בודק סוג 3. בדיקה זו מתבצעת בנוסף לביקורת של ספק השירות החיוני לצורך החיבור לרשת, ואינה ניתנת לביצוע בידי כל בעל רישיון בודק. החובה חלה גם בבית פרטי.",
   "confidence": "low",
   "note": "התשובה מבוססת על ידע מקצועי לגבי הנחיות מינהל החשמל למתקנים סולאריים; לא אותר מקור כתוב.",
   "status": "ai"
  },
  "332": {
   "answer": 2,
   "serial": "08108",
   "basis": [
    "professional"
   ],
   "explanation": "הבדיקה התקופתית של מערכת סולארית מחייבת בודק ברישיון המתאים לגודל המיתקן שאליו היא מחוברת, ולא רק לגודל המערכת הסולארית. מיתקן בחיבור של 3X910A מחייב בודק סוג 3. ביקורת ספק השירות החיוני נדרשת בחיבור הראשוני, ולא בכל בדיקה תקופתית.",
   "confidence": "low",
   "note": "לא אותר טקסט ההנחיה.",
   "status": "ai"
  },
  "333": {
   "answer": 3,
   "serial": "08109",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "2(ה)",
     "quote": "התקנת פס השוואת הפוטנציאלים או מוליכי חיבור או מוליכי הארקה, לרבות החיבורים ביניהם, לא תבוצע אלא בידי חשמלאי."
    }
   ],
   "explanation": "תקנה 2(ה) לתקנות הארקות יסוד קובעת שהתקנת פס השוואת הפוטנציאלים תבוצע בידי חשמלאי בלבד. האפשרות לעבודה \"בידי חשמלאי או בפיקוחו\" קיימת רק לאלקטרודת הארקת היסוד ולמוליך שבינה לבין הפס (תקנה 2(ד)).",
   "confidence": "high",
   "status": "ai"
  },
  "334": {
   "answer": 2,
   "serial": "08109",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "2(ד)",
     "quote": "התקנת אלקטרודת הארקת יסוד ומוליך הארקה בקטע שבין אלקטרודת הארקת יסוד לבין פס השוואת פוטנציאלים לא תבוצע אלא בידי חשמלאי או בפיקוחו."
    }
   ],
   "explanation": "לפי תקנה 2(ד) לתקנות הארקות יסוד, המוליך שבין אלקטרודת הארקת היסוד לבין פס השוואת הפוטנציאלים יותקן בידי חשמלאי או בפיקוחו, למשל בידי עובד בניין במהלך היציקה. לעומת זאת, הפס עצמו ומוליכי החיבור יותקנו בידי חשמלאי בלבד.",
   "confidence": "high",
   "status": "ai"
  },
  "335": {
   "answer": 2,
   "serial": "08110",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "3(ד)",
     "quote": "(1) חלקי פלדה המגשרים בין עמודי פלדה יכולים לשמש כטבעת גישור, בין אם הם נמצאים מתחת לפני הקרקע ובין אם נמצאים מעל פני הקרקע; (2) אין חובה שהחלקים המגשרים יהיו מכוסים בבטון."
    }
   ],
   "explanation": "במבנה מסוג קונסטרוקציית פלדה, תקנה 3(ד) מתירה להשתמש בחלקי הפלדה המגשרים בין העמודים כטבעת גישור, מתחת לפני הקרקע או מעליהם, ואינה מחייבת לכסותם בבטון. פס השוואת פוטנציאלים נדרש בכל מקרה.",
   "confidence": "high",
   "status": "ai"
  },
  "336": {
   "answer": 1,
   "serial": "08111",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "3(ה)",
     "quote": "נמצאת נקודה כלשהי של המבנה במישור טבעת הגישור במרחק העולה על 10 מ' ממנה, יותקן גישור בין חלקי טבעת זו כך שכל נקודה במנה לא תהיה מרוחקת יותר מ-10 מ' מהטבעת."
    }
   ],
   "explanation": "לפי תקנה 3(ה), אסור שנקודה כלשהי של המבנה במישור טבעת הגישור תהיה מרוחקת יותר מ-10 מטרים מהטבעת. לכן יש להרחיב או לגשר את הטבעת כך שגם המרפסת לא תהיה מרוחקת ממנה יותר מ-10 מטרים.",
   "confidence": "high",
   "status": "ai"
  },
  "337": {
   "answer": 4,
   "serial": "08112",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "3(ו)",
     "quote": "קיימת ביסוד מבנה שכבה המבודדת אותו באופן חשמלי מהאדמה, תותקן מתחתו טבעת גישור נוספת, שתהיה -"
    },
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "3(ו)(2)",
     "quote": "מחוברת בשני חיבורים לפחות אל טבעת גישור הנמצאת ביסוד המבנה; חיבורים אלה יהיו מרוחקים ככל האפשר זה מזה ויבוצעו כנדרש בתקנה 4(1)."
    }
   ],
   "explanation": "כאשר מתחת ליסוד יש שכבה המבודדת אותו חשמלית מהאדמה, תקנה 3(ו) מחייבת להתקין מתחתיה טבעת גישור נוספת בתוך שכבת בטון (15 או 20 ס\"מ, לפי הקורוזיביות של הקרקע). הטבעת הנוספת תחובר לטבעת הגישור שביסוד בשני חיבורים לפחות, מרוחקים זה מזה ככל האפשר.",
   "confidence": "high",
   "status": "ai"
  },
  "338": {
   "answer": 3,
   "serial": "08113",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "5(א)",
     "quote": "מוליך ההארקה בקטע שבין טבעת הגישור לבין פס השוואת הפוטנציאלים יהיה מפלדה ובמידות מזעריות כנדרש בתקנה 3(א)(1) או (2), לפי הענין;"
    },
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "3(א)(1)",
     "quote": "מפס פלדה בעובי 3.5 מ\"מ לפחות וחתכו 100 ממ\"ר לפחות;"
    }
   ],
   "calculation": "פס 4×40 מ\"מ: עובי 4 ≥ 3.5 מ\"מ, חתך 160 ≥ 100 ממ\"ר, תקין. פס 3×35: עובי 3 < 3.5 מ\"מ, לא תקין.",
   "explanation": "לפי תקנה 5(א), המוליך בין טבעת הגישור לפס השוואת הפוטנציאלים יהיה מפלדה: פס בעובי 3.5 מ\"מ לפחות ובחתך 100 ממ\"ר לפחות, או מוט בקוטר 10 מ\"מ לפחות. פס פלדה 4×40 מ\"מ עומד בדרישות. פס בעובי 3 מ\"מ דק מדי, ונחושת או \"מוליך כלשהו\" אינם מתאימים לקטע זה.",
   "confidence": "high",
   "status": "ai"
  },
  "339": {
   "answer": 4,
   "serial": "08114",
   "basis": [
    "interpretation",
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "5(ד)",
     "quote": "במבנה בן 4 קומות ומעלה יותקן מוליך נוסף במקביל למוליך ההארקה הראשי (להלן - מוליך מקביל) שיהיה אחד מאלה:"
    },
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "5(ה)",
     "quote": "בכל קומה רביעית וכן בקומה העליונה של המבנה ייעשה חיבור בין המוליך המקביל לבין מוליך ההארקה הראשי;"
    }
   ],
   "interpretation": "השאלה מפנה לפרסום של הוועדה לפירוש תקנות החשמל, שלפיו (על פי ניסוח התשובה) מוליך מקביל יכול להיות פס פלדה מגולוונת חשוף שאינו טמון בבטון. הפרסום עצמו לא אותר ולא נקרא.",
   "explanation": "תשובות 1-3 סותרות את תקנה 5: החיבור בין המוליכים נדרש בכל קומה רביעית ובקומה העליונה ולא בכל קומה, הדרישה חלה על כל מבנה בן 4 קומות ומעלה ולא רק על מגורים, והמוליך המקביל יכול להיות גם מפלדה. לכן התשובה היא 4, המתבססת על פירוש הוועדה המתיר פס פלדה מגולוונת חשוף כמוליך מקביל.",
   "confidence": "low",
   "note": "החלטת הוועדה לפירוש לא אותרה; התשובה נבחרה בדרך האלימינציה.",
   "status": "ai"
  },
  "340": {
   "answer": 4,
   "serial": "08114",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "5(ד)(2)",
     "quote": "מוליך נחושת בעל חתך שווה לפחות לזה של מוליך ההארקה הראשי."
    }
   ],
   "explanation": "לפי תקנה 5(ד), המוליך המקביל יכול להיות מוליך פלדה אנכי הטמון בבטון (טבעת גישור אנכית), או מוליך נחושת שחתכו לפחות כחתך מוליך ההארקה הראשי. לכן \"אך ורק פלדה\" שגוי. הגישור בין המוליכים נדרש בכל קומה רביעית ובקומה העליונה, בלי קשר לחומר המוליך.",
   "confidence": "high",
   "status": "ai"
  },
  "341": {
   "answer": 3,
   "serial": "08115",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "5(ו)",
     "quote": "מוליכי הארקה לחלקי מתכת של תורן אנטנה או של קולט ברקים יהיו לפי התקן ויחוברו ליציאות חוץ מטבעת הגישור, כאמור בתקנה 3(ה)."
    },
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "3(ח)",
     "quote": "לטבעת גישור תוצא יציאת חוץ אחת לפחות מכל צד של המבנה; היציאות ישמשו לחיבורים של הגנה נגד ברקים, לאלקטרודה נוספת, למבנה אחר, להארקת תורן של אנטנה ולמיתקנים אחרים החייבים חיבור לאלקטרודת הארקת יסוד;"
    }
   ],
   "explanation": "תקנה 5(ו) קובעת שמוליכי הארקה של תורן אנטנה יחוברו ליציאות חוץ מטבעת הגישור, ולא לפס הארקה קומתי. לכן הארקת האנטנה תתחבר דרך פס או נקודת חיבור בגג המחוברים ליציאת חוץ של טבעת הגישור. הארקת האנטנה נדרשת בכל מקרה, גם מפני ברקים.",
   "confidence": "medium",
   "status": "ai"
  },
  "342": {
   "answer": 4,
   "serial": "08116",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "6(ג)",
     "quote": "בפס השוואת הפוטנציאלים יותקנו ברגי חיבור למוליכי הארקה ולמוליכי חיבור כמספר המוליכים המחוברים אליו בתוספת שני ברגים לפחות, אבל לא פחות משבעה ברגי חיבור לכל פס;"
    }
   ],
   "calculation": "6 מוליכים + 2 ברגים רזרביים = 8 ברגים (≥ 7 המינימום)",
   "explanation": "לפי תקנה 6(ג), מספר ברגי החיבור בפס הוא מספר המוליכים ועוד שני ברגים לפחות, ולא פחות משבעה. עבור 6 מוליכים נדרשים 8 ברגים לפחות.",
   "confidence": "high",
   "status": "ai"
  },
  "343": {
   "answer": 2,
   "serial": "08116",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "6(ג)",
     "quote": "מוליכי הארקה ומוליכי החיבור יחוברו כל אחד לפס השוואת הפוטנציאלים בבורג נפרד ובמרחק מה זה מזה."
    },
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "8(9)",
     "quote": "מסילות של מעליות;"
    }
   ],
   "explanation": "לפי תקנה 8(9), מסילות המעלית מחוברות לפס השוואת הפוטנציאלים במוליך חיבור נפרד, ולפי תקנה 6(ג) כל מוליך מחובר בבורג נפרד. לכן אסור לחבר את המוליך לבורג קיים, ואין להסתפק בחיבור לפס הארקה בלוח או בקומה. כשאין בורג פנוי, יש להתקין פס השוואת פוטנציאלים מתאים לפי התקנות ולחבר אליו את הארקת המסילות.",
   "confidence": "medium",
   "note": "התקנות אינן מתייחסות במפורש להוספת פס במבנה קיים; ייתכן שהכוונה להחלפת הפס בפס גדול יותר המחובר למערכת הקיימת.",
   "status": "ai"
  },
  "344": {
   "answer": 1,
   "serial": "08117",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "7(א)",
     "quote": "פס השוואת הפוטנציאלים יותקן בתוך מבנה, על קיר או בלוח חשמל, במרחק של 4 ס\"מ לפחות משטח שעליו הוא מותקן;"
    }
   ],
   "explanation": "תקנה 7(א) מתירה במפורש להתקין את פס השוואת הפוטנציאלים בלוח חשמל, במרחק 4 ס\"מ לפחות מהמשטח שעליו הוא מותקן. סוג הפס ומידותיו יהיו לפי תקנה 6: נחושת 4×40 מ\"מ או סגסוגת בחתך 160 ממ\"ר. ההתקנה אינה מוגבלת ליצרן הלוח, ופס הארקה של הלוח אינו הופך לפס השוואת פוטנציאלים רק בגלל חיבור לטבעת.",
   "confidence": "high",
   "status": "ai"
  },
  "345": {
   "answer": 3,
   "serial": "24005",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "6(8)",
     "quote": "שימוש בבגדים העשויים כותנה או חומר אחר בעל תכונות דומות כדי להקטין נזק אפשרי לעובד במקרה של הופעת קשת חשמלית."
    }
   ],
   "explanation": "לפי תקנה 6(8) לתקנות עבודה במיתקן חי, יש להשתמש בבגדים מכותנה או מחומר בעל תכונות דומות, כדי להקטין את הנזק לעובד אם תופיע קשת חשמלית. סיבים סינתטיים נמסים ונדבקים לעור. התקנה אינה דורשת בד \"כבה מאליו\".",
   "confidence": "high",
   "status": "ai"
  },
  "346": {
   "answer": 3,
   "serial": "24001",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "2(א)",
     "quote": "לא תבוצע עבודה במיתקן חי במתח נמוך או במתח גבוה אלא אם כן הפסקת האספקה החשמלית למיתקן עלולה לגרום לאחד מאלה:"
    }
   ],
   "explanation": "תקנה 2(א) מתירה עבודה במיתקן חי רק כאשר הפסקת האספקה עלולה לגרום לסכנה לחיי אדם או לבריאותו, לשיבוש בתהליכי ייצור המחייבים אספקה רציפה, לשיבוש בשירותים לציבור או לשיבוש באספקת החשמל לציבור. הסמכה של החשמלאי היא תנאי נוסף ולא עילה. מגבלת 100 A חלה רק על החלפת מונים לפי תקנה 2(ב)(2).",
   "confidence": "high",
   "status": "ai"
  },
  "347": {
   "answer": 3,
   "serial": "24002",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "4(ב)",
     "quote": "(1) במיתקן חי במתח נמוך - שני חשמלאים לפחות; (2) במיתקן חי במתח גבוה - שלושה חשמלאים לפחות."
    },
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "4(א)(1)",
     "quote": "אחד מחברי הצוות יהיה אחראי על ביצוע העבודה (להלן - האחראי); האחראי יהיה בעל רישיון חשמלאי המתאים לגודל המיתקן; האחראי יהיה נוכח במקום בעת ביצוע העבודה וישגיח במשך כל זמן ביצועה;"
    }
   ],
   "explanation": "לפי תקנה 4, הצוות כולל לפחות שני חשמלאים במתח נמוך ושלושה במתח גבוה. אחד מהם הוא האחראי, בעל רישיון המתאים לגודל המיתקן, והוא נוכח ומשגיח לאורך כל העבודה. \"עובד\" שאינו חשמלאי אינו נחשב חבר צוות.",
   "confidence": "high",
   "status": "ai"
  },
  "348": {
   "answer": 4,
   "serial": "24003",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "4(ג)(1)",
     "quote": "(א) במיתקן בעל עוצמת זרם עד 630×3 אמפר - חשמלאי הנדסאי לפחות; (ב) במיתקן בעל עוצמת זרם מעל 630×3 אמפר - חשמלאי מהנדס;"
    }
   ],
   "explanation": "לפי תקנה 4(ג), עבודה במיתקן חי מבוצעת לפי הוראות בכתב. במתח נמוך, במיתקן שגודלו עולה על 3X630A, ההוראות יינתנו בידי חשמלאי מהנדס. מיתקן של 3X800A מחייב לכן הוראות בכתב של חשמלאי מהנדס.",
   "confidence": "high",
   "status": "ai"
  },
  "349": {
   "answer": 3,
   "serial": "24019",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "8(ב)(1)",
     "quote": "ציוד למתח נמוך - כפפות גומי (Class 0; 00) - אחת לשנה לפחות;"
    },
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "8(ג)",
     "quote": "ציוד לעבודה במיתקן חי ייבדק באופן חזותי לפני כל שימוש בו לגבי שלמות, ניקיון ותקינות."
    }
   ],
   "explanation": "לפי תקנה 8, כפפות גומי למתח נמוך (Class 0; 00) נבדקות בדיקת קבלה, ובנוסף בדיקה חשמלית במעבדה אחת לשנה לפחות. לפני כל שימוש הן נבדקות חזותית לשלמות, ניקיון ותקינות.",
   "confidence": "high",
   "status": "ai"
  },
  "350": {
   "answer": 4,
   "serial": "27001",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "4(ג)(1)",
     "quote": "(א) במיתקן בעל עוצמת זרם עד 630×3 אמפר - חשמלאי הנדסאי לפחות;"
    }
   ],
   "explanation": "לפי תקנה 4(ג)(1)(א), במתח נמוך במיתקן עד 3X630A ההוראות בכתב לעבודה במיתקן חי יינתנו בידי חשמלאי הנדסאי לפחות. רישיון המתאים לגודל המיתקן (3X80A) הוא הדרישה מהאחראי בצוות, לא ממי שכותב את ההוראות.",
   "confidence": "high",
   "status": "ai"
  },
  "351": {
   "answer": 4,
   "serial": "27009",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "תוספת ראשונה",
     "quote": "‎<1.0 || 40 || 20 || 20–40"
    },
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "1",
     "quote": "\"עבודה בקרבת מיתקן חי\" - עבודה, שבה חשמלאי או עובד חודר לתחום הקרבה למיתקן חי עם חלק כלשהו מגופו או מציוד שבידו,"
    }
   ],
   "explanation": "לפי התוספת הראשונה, במתח נמוך DL = 20 ס\"מ ו-DV = 40 ס\"מ, ותחום הקרבה הוא 20-40 ס\"מ. עבודה במרחק 25 ס\"מ מחלק חי נמצאת בתחום הקרבה ולא בתחום העבודה במיתקן חי, ולכן זו עבודה בקרבת מיתקן חי. יש לנקוט את אמצעי הבטיחות של תקנה 10.",
   "confidence": "high",
   "status": "ai"
  },
  "352": {
   "answer": 4,
   "serial": "27009",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "תוספת ראשונה",
     "quote": "22 || 141 || 41 || 41–141"
    }
   ],
   "explanation": "במתח 22 kV, DL = 41 ס\"מ ו-DV = 141 ס\"מ, ותחום הקרבה הוא 41-141 ס\"מ. מרחק של 80 ס\"מ נמצא בתחום הקרבה, ולכן העבודה היא עבודה בקרבת מיתקן חי, ויש לנקוט את אמצעי הבטיחות הנדרשים (תקנה 10).",
   "confidence": "high",
   "status": "ai"
  },
  "353": {
   "answer": 4,
   "serial": "27007",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "1",
     "quote": "\"רדיוס DV\" - ערך המגדיר את המרחק בין חלק חי של מיתקן לבין הקצה החיצוני של תחום הקרבה למיתקן חי,",
     "quoteUnverified": true
    }
   ],
   "explanation": "לפי ההגדרה בתקנה 1, רדיוס DV הוא המרחק בין חלק חי לבין הקצה החיצוני של תחום הקרבה למיתקן חי.",
   "confidence": "high",
   "status": "ai"
  },
  "354": {
   "answer": 2,
   "serial": "27007",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "1",
     "quote": "\"רדיוס DL\" - ערך המגדיר את תחום העבודה במיתקן חי;",
     "quoteUnverified": true
    }
   ],
   "explanation": "לפי ההגדרה בתקנה 1, רדיוס DL מגדיר את תחום העבודה במיתקן חי: התחום המקיף את החלק החי שהחדירה אליו היא עבודה במיתקן חי.",
   "confidence": "high",
   "status": "ai"
  },
  "355": {
   "answer": 3,
   "serial": "10036",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "17",
     "quote": "בכל עת ביצוע עבודה במיתקן חי או בקרבת מיתקן חי יהיו במקום עבודה מוט הצלה או אמצעי הצלה מתאים אחר וכן אמצעי עזרה ראשונה."
    }
   ],
   "explanation": "תקנה 17 מחייבת שבמקום עבודה במיתקן חי או בקרבתו יהיו מוט הצלה או אמצעי הצלה מתאים אחר, וכן אמצעי עזרה ראשונה.",
   "confidence": "high",
   "status": "ai"
  },
  "356": {
   "answer": 2,
   "serial": "27021",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "hv-cables",
     "title": "תקנות החשמל (התקנת כבלי חשמל במתח גבוה), התשס\"ב-2001",
     "section": "19(ב)",
     "quote": "הותקן במובל כבלים במתחים שונים, יותקנו הכבלים בקבוצות נפרדות, בהתאם למתחיהם, ותיעשה ביניהם הפרדה נאותה."
    }
   ],
   "explanation": "תקנה 19(ב) לתקנות כבלי מתח גבוה מתירה כבלים במתחים שונים (22 kV ו-33 kV) במובל משותף, בתנאי שיותקנו בקבוצות נפרדות לפי מתחיהם ותהיה ביניהן הפרדה נאותה. אין חובה למובלים נפרדים ואין מרחק קבוע של 25 ס\"מ.",
   "confidence": "high",
   "status": "ai"
  },
  "357": {
   "answer": 3,
   "serial": "27002",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "hv-cables",
     "title": "תקנות החשמל (התקנת כבלי חשמל במתח גבוה), התשס\"ב-2001",
     "section": "19(א)",
     "quote": "הותקנו במובל כבלים המשמשים קווים שונים, יסומנו הכבלים באופן שיאפשר שיוך הכבל לכל קו; הסימון ייעשה לפחות בכל אחד מקצותיו של קו ויהיה ברור ובר-קיימא."
    }
   ],
   "explanation": "לפי תקנה 19(א), כאשר במובל אחד כבלים של קווים שונים, יסומנו הכבלים כך שאפשר לשייך כל כבל לקו שלו. הסימון ייעשה לפחות בכל קצה של הקו ויהיה ברור ובר-קיימא. אין דרישה לסימון כל 3 מטרים, ואין איסור על מובל משותף.",
   "confidence": "high",
   "status": "ai"
  },
  "358": {
   "answer": 3,
   "serial": "27025",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "hv-cables",
     "title": "תקנות החשמל (התקנת כבלי חשמל במתח גבוה), התשס\"ב-2001",
     "section": "23(2)",
     "quote": "צנרת להולכת מים או ביוב תונח מתחת לכבלים המשמשים להולכת אנרגיה חשמלית;"
    }
   ],
   "explanation": "לפי תקנה 23, מותר להתקין במנהרה גם שירותים אחרים בתנאים שנקבעו, ובהם הנחת צנרת המים מתחת לכבלי החשמל. לכן כבלי המתח הגבוה יונחו במפלס שמעל תשתית המים, כדי שדליפה לא תגיע אליהם.",
   "confidence": "high",
   "status": "ai"
  },
  "359": {
   "answer": 2,
   "serial": "27023",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "hv-cables",
     "title": "תקנות החשמל (התקנת כבלי חשמל במתח גבוה), התשס\"ב-2001",
     "section": "24(א)(3)",
     "quote": "מתחת למשטח המיועד לנסיעה - 100 סנטימטרים."
    },
    {
     "law": "hv-cables",
     "title": "תקנות החשמל (התקנת כבלי חשמל במתח גבוה), התשס\"ב-2001",
     "section": "29(ג)",
     "quote": "בהתקנת כבל כאמור בתקנת משנה (א), יישמר מרווח אנכי של 100 סנטימטרים לפחות בין המפלס העליון של מובל הכבל לבין מפלס דרך"
    }
   ],
   "explanation": "מתחת למשטח נסיעה, הנקודה העליונה של כבל מתח גבוה צריכה להיות בעומק 100 ס\"מ לפחות (תקנה 24(א)(3); ובדרך גם תקנה 29(ג)). תעלה שעומקה 85 ס\"מ עד תחתיתה אינה מאפשרת זאת, ויש להעמיק אותה. הקטנת העומק מותרת רק בקטעים מיוחדים שבהם אין אפשרות הנדסית, ועם הגנה מתאימה.",
   "confidence": "high",
   "status": "ai"
  },
  "360": {
   "answer": 2,
   "serial": "27054",
   "basis": [
    "professional"
   ],
   "explanation": "איבודי הברזל (ליבה) הם איבודי הריקם (No-load losses), שאינם תלויים בעומס. לפי הטבלה, לשנאי 250 kVA הם 575 W. 4000 W הם איבודי הנחושת (איבודי העומס), ו-930 W הם איבודי הריקם של שנאי 500 kVA.",
   "confidence": "high",
   "status": "ai"
  },
  "361": {
   "answer": 4,
   "serial": "27079",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-overhead-networks",
     "title": "תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשנ\"ה-1995",
     "section": "2(ב)",
     "quote": "על אף האמור בתקנת משנה (א) רשאי אדם שאינו חשמלאי להתקין עמודים ולבצע עבודות מיכניות ברשת חשמל, ובלבד שהוא פועל לפי הוראותיו של חשמלאי ובפיקוחו הצמוד."
    }
   ],
   "explanation": "לפי תקנה 2(ב) לתקנות רשתות עיליות במתח נמוך, אדם שאינו חשמלאי רשאי להתקין עמודים ולבצע עבודות מכניות ברשת, בתנאי שהוא פועל לפי הוראות חשמלאי ובפיקוחו הצמוד.",
   "confidence": "high",
   "status": "ai"
  },
  "362": {
   "answer": 2,
   "serial": "27064",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "12(א)",
     "quote": "מובל בקיר או בתקרה של דרך מילוט יותקן באחת השיטות האלה: (1) בחריץ, שלאחר ההתקנה יכוסה בשכבת טיח בעובי של 15 מ\"מ לפחות; (2) בפיר בנוי מקירות עמידי אש למשך 90 דקות לפחות."
    }
   ],
   "explanation": "תקנה 12 קובעת שמובלים בדרך מילוט יוסתרו בחריץ מטויח או בפיר שקירותיו עמידי אש 90 דקות לפחות, או יותקנו בתעלות ובתקרות פח פלדה. תקרת גבס שאינה פריקה, החוצצת בין התשתית לבין דרך המילוט, ממלאת תפקיד דומה למעטפת הפיר, ולכן נדרשת עמידות אש של 90 דקות לפחות.",
   "confidence": "low",
   "note": "התקנות אינן מזכירות במפורש תקרת גבס; ההכרעה בהיקש מתקנה 12(א)(2). ייתכן שקיימת החלטה של ועדת הפירושים בנושא.",
   "status": "ai"
  },
  "363": {
   "answer": 2,
   "serial": "27065",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "13(א)(1)",
     "quote": "מערכות גילוי אש, כריזה, דלת אוטומטית, תאורת חירום, משאבות דלק לגנרטורים, ומערכת סימון ותאורה למניעת מכשולי טיסה מעל הבנין רב קומות שבו מיתקן החירום - 30 דקות לפחות;"
    },
    {
     "law": "high-rise-public-installations",
     "title": "תקנות החשמל (מיתקן חשמלי ציבורי בבנין רב קומות), התשס\"ג-2003",
     "section": "12(ד)",
     "quote": "על אף האמור בתקנת משנה (א), מותר להתקין מובל בקיר או בתקרה של דרך מילוט בהתקנה גלויה, אם הוא משרת את דרך המילוט בלבד ועמיד באש למשך 30 דקות לפחות, כנדרש בתקן הגרמני DIN 4102/12."
    }
   ],
   "explanation": "תאורת החירום היא חלק ממיתקן החירום שחייב לתפקד בשריפה 30 דקות לפחות (תקנה 13(א)(1)). התקנה גלויה בדרך מילוט מותרת לתשתית המשרתת את דרך המילוט בלבד ועמידה באש 30 דקות לפחות (תקנה 12(ד)). לכן נדרש כבל עמיד באש 30 דקות.",
   "confidence": "high",
   "status": "ai"
  },
  "364": {
   "answer": 1,
   "serial": "24014",
   "basis": [
    "professional"
   ],
   "explanation": "מיתקן מתח גבוה נחשב משוחרר ממתח רק לאחר שבוצעו כל הפעולות: ניתוק מכל מקורות הזינה בנתק נראה (מנתקים), בדיקת היעדר מתח בבוחן מתאים, והתקנת מקצרים והארקה. הפסקה במפסק בלבד או בדיקת היעדר מתח בלבד אינן מספיקות, כי המתח עלול לחזור.",
   "confidence": "high",
   "status": "ai"
  },
  "365": {
   "answer": 3,
   "serial": "24016",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "30",
     "quote": "כל החיבורים במערכת ההארקה יבטיחו מגע חשמלי בטוח ובר-קיימא והם יתוחזקו במצב תקין לשם הבטחת הרציפות החשמלית של מערכת הארקה כך שלא תופסק, אלא לצרכי בדיקה בלבד."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "16(א)",
     "quote": "לפני פירוק חלקי צנרת מים מתכתית יותקנו גשרים מתכתיים שיבטיחו רציפות חשמלית של הצנרת בכל עת."
    }
   ],
   "explanation": "תקנה 30 מחייבת לשמור על רציפות מערכת ההארקה, שמותר להפסיקה רק לצורכי בדיקה. בדומה לתקנה 16(א) לגבי צנרת מים, לפני פירוק חלקים מתכתיים שהם חלק ממערך ההארקה יש להתקין גשר זמני שמבטיח את רציפות ההארקה. מוליך הארקה מנותק עלול לשאת מתח מסוכן בזמן תקלה, ולכן שילוט או כפפות אינם מספיקים.",
   "confidence": "medium",
   "status": "ai"
  },
  "366": {
   "answer": 1,
   "serial": "24008",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "1",
     "quote": "\"עבודה בקרבת מיתקן חי\" - עבודה, שבה חשמלאי או עובד חודר לתחום הקרבה למיתקן חי עם חלק כלשהו מגופו או מציוד שבידו, למעט עבודה במקום שבו קיים מחסום פיסי קבוע מחומר מתכתי מוארק או מחומר מבודד מתאים, המונע חדירה לתחום מיתקן חי;"
    },
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "תוספת ראשונה",
     "quote": "22 || 141 || 41 || 41–141"
    }
   ],
   "explanation": "לפי ההגדרה והתוספת הראשונה, תחום הקרבה הוא בין DL ל-DV: 20-40 ס\"מ במתח נמוך, ו-41-141 ס\"מ במתח 22 kV. עבודה בקרבת מיתקן חי היא חדירה לתחום זה, למעט כשיש מחסום פיזי קבוע מתכתי מוארק או מבודד. תשובה 4 נותנת טווח שגוי למתח גבוה, ותשובות 2-3 אינן תואמות את ההגדרה.",
   "confidence": "high",
   "status": "ai"
  },
  "367": {
   "answer": 2,
   "serial": "24009",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "תוספת ראשונה",
     "quote": "22 || 141 || 41 || 41–141"
    },
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "13(א)",
     "quote": "מותקנים מחיצה, יריעה או כיסוי במרחק שווה או עולה על המפורט בטבלה שבתקנת משנה (ב) מחלק של מיתקן חי, מותר להתקרב עד למגע במחיצה, היריעה או הכיסוי, מהצד שבו לא נמצא מיתקן החי;"
    }
   ],
   "explanation": "במתח 22 kV, DV = 141 ס\"מ, ולכן עבודה במרחק גדול מ-141 ס\"מ נמצאת מחוץ לתחום הקרבה. לפי תקנה 13 והטבלה בה, מחיצה מבודדת המותקנת במרחק של 11 ס\"מ לפחות מחלק חי ב-22 kV מאפשרת להתקרב עד למגע בה מהצד השני. 126 ס\"מ מתאים ל-12.6 kV, ו-3.25 מ' אינו מופיע בתקנות אלה.",
   "confidence": "high",
   "status": "ai"
  },
  "368": {
   "answer": 4,
   "serial": "24010",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "live-work",
     "title": "תקנות החשמל (עבודה במיתקן חי או בקרבתו), התשע\"ד-2014",
     "section": "14(א)(1)",
     "quote": "בידי חשמלאי בעל רישיון חשמלאי מוסמך לפחות או חשמלאי מסויג;"
    }
   ],
   "explanation": "לפי תקנה 14(א)(1), מדידה במיתקן חי במתח נמוך תבוצע בידי חשמלאי בעל רישיון חשמלאי מוסמך לפחות או חשמלאי מסויג, במכשירי מדידה תקניים ותקינים. חשמלאי עוזר או אדם שאינו חשמלאי אינם רשאים.",
   "confidence": "high",
   "status": "ai"
  },
  "369": {
   "answer": 1,
   "serial": "24015",
   "basis": [
    "professional"
   ],
   "explanation": "נוהלי הבטיחות לעבודה במתח גבוה קובעים שהחזרת מתח אחרי עבודה תבוצע רק בידי חשמלאי בעל רישיון מתאים, ורק אחרי הודעה בכתב מהאחראי על ביצוע העבודה שכל העובדים עזבו, המקצרים הוסרו ואפשר לחבר. הודעה מאחרון העובדים או אישור בעל המיתקן אינם מבטיחים שכל הצוות פינה את האזור.",
   "confidence": "medium",
   "note": "לא נמצאה תקנה בתיקיית התקנות המתייחסת לכך במפורש; מבוסס על נוהלי בטיחות מקובלים (הוראות בטיחות לעבודה במתקני מתח גבוה).",
   "status": "ai"
  },
  "370": {
   "answer": 3,
   "serial": "24017",
   "basis": [
    "professional"
   ],
   "explanation": "לפי תקנות הבטיחות בעבודה ונוהלי חברת החשמל לעבודה בקרבת קווי חשמל עיליים, יש לשמור ללא אמצעים נוספים מרחק של 3.25 מ' לפחות מתילי קו במתח עד 33 kV, ו-5 מ' לפחות מקווים במתח מעל 33 kV. העבודה אינה אסורה לחלוטין, אך התקרבות למרחק קטן יותר מחייבת תיאום עם חברת החשמל וניתוק או אמצעים מיוחדים.",
   "confidence": "medium",
   "note": "המקור (תקנות הבטיחות בעבודה – עבודות בניה) לא נבדק בטקסט מלא במסגרת זו.",
   "status": "ai"
  },
  "371": {
   "answer": 1,
   "serial": "24018",
   "basis": [
    "professional"
   ],
   "explanation": "גם כאשר המיתקן משוחרר ממתח, עבודת חשמל כרוכה בסיכונים מכניים ובסיכון לחזרת מתח. לכן מומלץ ללבוש בגדי עבודה מתאימים ונוחים (מכנסיים ארוכים, חולצה עם שרוולים ארוכים) עם ציוד מגן אישי כמו קסדה ונעלי מגן. הטענה שאין צורך בציוד מגן שגויה, ומכנסי כותנה בלבד אינם מספקים.",
   "confidence": "medium",
   "status": "ai"
  },
  "372": {
   "answer": 4,
   "serial": "18007",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "47(ד)",
     "quote": "תעלה, המותקנת על פני מבנה בצדו החיצוני, תשמש להתקנת כבלים בלבד."
    }
   ],
   "explanation": "לפי תקנה 47(ד) לתקנות התקנת מובלים, תעלה על פני מבנה בצדו החיצוני תשמש להתקנת כבלים בלבד, ולכן אסור להתקין בה מוליכים מבודדים. הדרישה למכסה הניתן להסרה בכלי בלבד עד גובה 2 מ' חלה על תעלה בצד הפנימי (תקנה 47(ג)).",
   "confidence": "high",
   "status": "ai"
  },
  "373": {
   "answer": 2,
   "serial": "18002",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "19(ה)(1)",
     "quote": "מותר להתקין ברצפה תיבה מיוחדת המתוכננת לכך בתנאי שהתיבה ואבזריה יהיו עמידים בפני פגיעות מכניות הצפויות במקום ההתקנה; אטימותה לחדירת מים תהיה בדרגת הגנה של IP X5 לפחות;"
    }
   ],
   "explanation": "תיבה ברצפה, במקום שאינו מיתקן ביתי (בית מלאכה), חייבת להיות תיבה מיוחדת עמידה בפני פגיעות מכניות ואטומה לחדירת מים בדרגת IPX5 לפחות (תקנות 19(ה)(1) ו-30(ג)(2)). תיבה בדרגת IP55 עומדת בדרישה. IP44 ו-IPX4 אינם מספיקים.",
   "confidence": "high",
   "status": "ai"
  },
  "374": {
   "answer": 3,
   "serial": "18004",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "21",
     "quote": "מותקן צינור פלסטיק בהתקנה סמויה במיתקן דירתי לא ייעשו בו יותר משלושה כיפופים, ואורכו הרץ, בין שתי נקודות המוצא שלו, לא יעלה על - (1) בצינור בלא כיפופים - 30 מטר; (2) כאשר יש אחד עד שלושה כיפופים - 10 מטרים."
    }
   ],
   "explanation": "בהתקנה סמויה במיתקן דירתי, צינור עם כיפוף אחד עד שלושה כיפופים מוגבל לאורך של 10 מטרים בין נקודות המוצא (תקנה 21). בתיאור יש כיפוף ביציאה מהלוח כלפי הרצפה, ולכן האורך המרבי הוא 10 מטרים ולא 30.",
   "confidence": "high",
   "status": "ai"
  },
  "375": {
   "answer": 1,
   "serial": "18005",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "22",
     "quote": "בהתקנה סמויה של צנרת פלסטיק מתחת לרצפת בטון או מתחת לריצוף אין להשתמש בצינור גמיש (שרשורי);"
    }
   ],
   "explanation": "תקנה 22 אוסרת שימוש בצינור גמיש (שרשורי) בהתקנה סמויה מתחת לרצפת בטון או מתחת לריצוף. שם יש להשתמש בצינור רציף ושלם ללא חיבורים, מכוסה בבטון או בטיט בעובי 20 מ\"מ לפחות.",
   "confidence": "high",
   "status": "ai"
  },
  "376": {
   "answer": 1,
   "serial": "18003",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "19(ד)",
     "quote": "תיבה תותקן בגובה העולה על 2 מטרים מעל לרצפה ואולם יכול שתיבה העשויה מתכת או חומר פלסטיק עמיד בפני נגיעות מכניות ובעלת מכסה הניתן להסרה באמצעות כלים בלבד, תותקן בגובה שהוא פחות מ-2 מטרים ובלבד שלא יפחת מ-15 ס\"מ."
    }
   ],
   "explanation": "ככלל, תיבה תותקן בגובה של יותר מ-2 מ'. תקנה 19(ד) מתירה התקנה בגובה 0.15-2 מ' לתיבה ממתכת או מפלסטיק עמיד בפני פגיעות מכניות, שמכסה שלה ניתן להסרה בכלים בלבד. לכן בגובה 1.10 מ' תיבה כזו מותרת. דרגת IPX5 נדרשת לתיבה ברצפה.",
   "confidence": "high",
   "status": "ai"
  },
  "377": {
   "answer": 1,
   "serial": "18006",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "15(ג)(2)",
     "quote": "בצינור שקוטרו הנומינלי מעל 23 מ\"מ (קוטר חיצוני מעל 30 מ\"מ) - פי 8 מקוטרו החיצוני."
    }
   ],
   "explanation": "לפי תקנה 15(ג), צינור פלסטיק כפיף או גמיש שקוטרו החיצוני מעל 30 מ\"מ (כאן 50 מ\"מ) יכופף ברדיוס של פי 8 מקוטרו החיצוני לפחות. פי 6 חל על צינורות שקוטרם החיצוני עד 30 מ\"מ.",
   "confidence": "high",
   "status": "ai"
  },
  "378": {
   "answer": 4,
   "serial": "18006",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "15(ג)(1)",
     "quote": "בצינור שקוטרו הנומינלי עד 23 מ\"מ (קוטר חיצוני עד 30 מ\"מ) - פי 6 מקוטרו החיצוני;"
    }
   ],
   "explanation": "צינור בקוטר נומינלי של 23 מ\"מ נמצא בקבוצה \"עד 23 מ\"מ\" (קוטר חיצוני עד 30 מ\"מ), ולכן רדיוס הכיפוף המזערי הוא פי 6 מקוטרו החיצוני (תקנה 15(ג)(1)).",
   "confidence": "medium",
   "note": "השאלה מציינת \"קוטר פנימי של 23 מ\"מ\"; התקנה מתייחסת לקוטר הנומינלי. הנחה: הכוונה לצינור בקוטר נומינלי 23 מ\"מ.",
   "status": "ai"
  },
  "379": {
   "answer": 3,
   "serial": "18001",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "14(ג)",
     "quote": "למרות האמור בתקנות משנה (א) ו-(ב)(1), מותר להתקין צינור פלסטיק שאינו עמיד בבעירה בהתקנה סמויה בתוך חומר בניה שאינו דליק, כשהוא טמון בתוך בטון, בטיח בעובי של 20 מ\"מ לפחות, בחול או בהתקנה תת-קרקעית."
    }
   ],
   "explanation": "תקנה 14(ג) מתירה צינור פלסטיק שאינו עמיד בבעירה רק בהתקנה סמויה בתוך חומר בניה בלתי דליק: טמון בבטון, בטיח בעובי 20 מ\"מ לפחות, בחול או בהתקנה תת-קרקעית. התקנה מעל תקרה מונמכת או בתוך קיר גבס אינה נכללת בחריג.",
   "confidence": "high",
   "status": "ai"
  },
  "380": {
   "answer": 1,
   "serial": "18007",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "47(ג)",
     "quote": "תעלה המכילה מוליכים מבודדים והמותקנת על פני מבנה בצדו הפנימי או בתוכו תצויד, בגובה של עד 2 מטרים מעל לרצפה, במכסה שאינו ניתן להסרה אלא באמצעות כלי, כך שתימנע גישה ישירה למוליכים או לאבזרים."
    }
   ],
   "explanation": "לפי תקנה 47(ג), תעלה עם מוליכים מבודדים בצד הפנימי של מבנה תצויד, בקטע שעד 2 מ' מעל הרצפה, במכסה שניתן להסירו רק בכלי, כדי למנוע גישה ישירה למוליכים. המגבלה \"כבלים בלבד\" חלה על תעלה בצד החיצוני.",
   "confidence": "high",
   "status": "ai"
  },
  "381": {
   "answer": 3,
   "serial": "18008",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "39(א)",
     "quote": "המרחק האופקי המזערי בין צינור הטמון באדמה בעבור כבל חשמל לבין שירות אחר בבעלות שונה יהיה 25 ס\"מ;"
    },
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "39(ד)",
     "quote": "אם מפאת תנאי המקום לא ניתן לקיים את המרחק המזערי כנדרש בתקנות משנה (א) ו-(ג), מותר לסטות ממנו תוך תיאום עם בעל השירות האחר."
    }
   ],
   "explanation": "המרחק המזערי בין צינור לכבל חשמל באדמה לבין שירות אחר בבעלות שונה הוא 25 ס\"מ (תקנה 39(א)). כשתנאי המקום אינם מאפשרים זאת, תקנה 39(ד) מתירה לסטות מהמרחק בתיאום עם בעל השירות האחר. לכן מרחק של 15 ס\"מ מותר בתיאום.",
   "confidence": "high",
   "status": "ai"
  },
  "382": {
   "answer": 2,
   "serial": "18010",
   "basis": [
    "professional"
   ],
   "explanation": "גנרטור העובד בסנכרון עם הרשת חייב לזהות אובדן של רשת חברת החשמל, רגעי או ממושך, ולהתנתק ממנה כדי למנוע פעולת אי וחיבור לא מסונכרן בחזרת המתח. לשם כך משמשת הגנת Loss of Mains (LOM), למשל ROCOF או Vector Shift. הגנת הספק חוזר נועדה למנוע מנוע גנרטור, הגנת תת-מתח לבדה אינה מזהה הפסקה כשהגנרטור מחזיק את המתח, ומפסק פחת מגן מפני זרם דלף.",
   "confidence": "high",
   "status": "ai"
  },
  "383": {
   "answer": 3,
   "serial": "18011",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "9",
     "quote": "כבל בזק תת־קרקעי יהיה במרחק של 10 מטרים לפחות מעמוד חשמל מתח עליון; ניתן להקטין את המרחק האמור ובלבד שכבל הבזק יהיה בתוך צינור בעל תכונות בידוד חשמליות המתאימות לעלייה הצפויה של הפוטנציאל החשמלי של הקרקע.",
     "law": null
    }
   ],
   "explanation": "לפי תקנה 9 לתקנות הבזק והחשמל (התקרבויות והצטלבויות), כבל בזק תת-קרקעי יהיה במרחק 10 מטרים לפחות מעמוד חשמל במתח עליון, בגלל עליית פוטנציאל הקרקע בתקלה. ניתן להקטין את המרחק רק אם הכבל בצינור בעל תכונות בידוד מתאימות.",
   "confidence": "high",
   "status": "ai"
  },
  "384": {
   "answer": 4,
   "serial": "18012",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "14",
     "quote": "המרחק האפקי בין עמוד בזק לבין כבל חשמל תת־קרקעי במתח נמוך או במתח גבוה יהיה 0.50 מטר לפחות, אלא אם כן ננקטו אמצעים מכניים להגנת כבלי החשמל.",
     "law": null
    }
   ],
   "explanation": "לפי תקנה 14 לתקנות הבזק והחשמל, המרחק האופקי בין עמוד בזק לבין כבל חשמל תת-קרקעי במתח נמוך או גבוה יהיה 0.5 מ' לפחות, אלא אם ננקטו אמצעים מכניים להגנת כבל החשמל. לכן כשמקטינים את המרחק יש להוסיף הגנה מכנית לכבל.",
   "confidence": "high",
   "status": "ai"
  },
  "385": {
   "answer": 3,
   "serial": "18014",
   "basis": [
    "regulation",
    "standard"
   ],
   "references": [
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "17",
     "quote": "חלקים חיים חשופים ונגישים בלוח או מעל למעבר שלו יוגנו בפני מגע מקרי בדרגת הגנה IP 2XX, לפחות, לפי תקן ישראלי ת\"י 981;"
    }
   ],
   "explanation": "לפי תקנה 17 לתקנות התקנת לוחות, חלקים חיים חשופים ונגישים בלוח יוגנו בדרגה IP2X לפחות. הספרה הראשונה 2 פירושה הגנה בפני חדירת גופים מוצקים שגודלם מעל 12.5 מ\"מ (אצבע), לפי ת\"י 981 / IEC 60529.",
   "confidence": "high",
   "status": "ai"
  },
  "386": {
   "answer": 4,
   "serial": "18014",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "17",
     "quote": "הוראות תקנה זו לא יחולו על לוח המותקן בחדר או בתא מיוחד שהגישה אליו מיועדת לחשמלאי בלבד."
    }
   ],
   "explanation": "תקנה 17 פוטרת מדרישת ההגנה IP2X לוח המותקן בחדר או בתא מיוחד שהגישה אליו מיועדת לחשמלאי בלבד. לכן בחדר חשמל כזה אין חובת הגנה בפני מגע מקרי לפי תקנה זו.",
   "confidence": "high",
   "status": "ai"
  },
  "387": {
   "answer": 1,
   "serial": "18016",
   "basis": [
    "regulation",
    "standard"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "3(ב)",
     "quote": "ציוד, לרבות אבזרים ומכשירים, שעשוי להיות בשימוש תחת כיפת השמים יהיה בעל דרגת הגנה של IP 44X לפחות או יוגן על ידי מעטה שווה ערך."
    }
   ],
   "explanation": "תקנה 3(ב) לתקנות אתרי בניה דורשת IP44 לפחות לציוד שעשוי לשמש תחת כיפת השמיים. הספרה הראשונה 4 פירושה הגנה בפני גופים מוצקים מעל 1 מ\"מ, והשנייה 4 פירושה הגנה בפני התזת מים מכל כיוון (IEC 60529).",
   "confidence": "high",
   "status": "ai"
  },
  "388": {
   "answer": 1,
   "serial": "18017",
   "basis": [
    "regulation",
    "standard"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "8(ב)",
     "quote": "בית תקע יותקן בתוך לוח או בתוך תיבה בקצה פתיל; היה בית תקע מותקן בתיבה, תהיה התיבה מסוג II ובעלת דרגת הגנה של IP 43X לפחות."
    }
   ],
   "explanation": "לפי תקנה 8(ב), תיבה של בית תקע באתר בניה תהיה מסוג II ובדרגת הגנה IP43 לפחות. הספרה 4 פירושה הגנה בפני מוצקים מעל 1 מ\"מ, והספרה 3 פירושה הגנה בפני מים מרוססים (גשם).",
   "confidence": "high",
   "status": "ai"
  },
  "389": {
   "answer": 4,
   "serial": "18018",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "9(2)",
     "quote": "מתח נמוך מאוד;"
    }
   ],
   "explanation": "לפי תקנה 9, בית תקע באתר בניה יוגן באחד משלושה אמצעים: מפסק מגן, מתח נמוך מאוד או הפרד מגן. מכשיר הפועל ב-48 V DC ניזון במתח נמוך מאוד, שהוא כשלעצמו אמצעי ההגנה הנדרש, ולכן אין צורך בהגנה נוספת.",
   "confidence": "medium",
   "note": "הנחה: מקור ה-48V DC הוא מקור מופרד כנדרש למתח נמוך מאוד.",
   "status": "ai"
  },
  "390": {
   "answer": 2,
   "serial": "18018",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "construction-sites",
     "title": "תקנות החשמל (מיתקן חשמלי ארעי באתר בניה במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "9(1)(ב)",
     "quote": "0.500 אמפר בעבור בית תקע חד-מופעי לזרם העולה על 32 אמפר או בית תקע תלת-מופעי;"
    }
   ],
   "explanation": "בית תקע תלת-מופעי באתר בניה יוגן במפסק מגן שזרם ההפעלה הנומינלי שלו אינו עולה על 0.5 A (500 mA), לפי תקנה 9(1)(ב). חלופה של מתח נמוך מאוד אינה מעשית לבית תקע של 400 V, ו-1 A גבוה מהמותר.",
   "confidence": "high",
   "status": "ai"
  },
  "391": {
   "answer": 4,
   "serial": "08120",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "4(א)",
     "quote": "במיתקן קבוע, למעט בלוחות חשמל, ישתמשו בכבלים בלבד."
    }
   ],
   "explanation": "מאוורר המותקן באופן קבוע בתקרת הרפת הוא חלק מהמיתקן הקבוע. לפי תקנה 4(א) לתקנות חצרים חקלאיים, במיתקן קבוע, למעט בלוחות, משתמשים בכבלים בלבד (מסוג טנט או טחנט לפחות, במעטה פלסטי). פתיל מיועד לציוד נייח או מיטלטל (תקנה 5).",
   "confidence": "high",
   "status": "ai"
  },
  "392": {
   "answer": 4,
   "serial": "08121",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "4(ג)",
     "quote": "בחצרים חקלאיים עבירים לכלי רכב יותקן כבל באדמה או באויר בגובה העולה על 5.0 מטרים מפני הקרקע וזאת לאחר שקיעתו בטמפרטורה 60° צלסיוס;"
    }
   ],
   "explanation": "לפי תקנה 4(ג), בחצרים חקלאיים העבירים לכלי רכב הכבל יותקן באדמה או באוויר בגובה של יותר מ-5 מ' מפני הקרקע, כשהשקיעה מחושבת ב-60°C. מבין התשובות, רק 4 תואמת. תשובה 1 שגויה בגלל \"אך ורק\", ו-3 מ' אינו מספיק.",
   "confidence": "high",
   "status": "ai"
  },
  "393": {
   "answer": 4,
   "serial": "08122",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "11(א)",
     "quote": "ההגנה בפני זרם יתר תותקן תמיד בתחילתו של המעגל בלוח."
    }
   ],
   "explanation": "תקנה 11(א) לתקנות חצרים חקלאיים מחייבת שההגנה בפני זרם יתר תותקן תמיד בתחילת המעגל, בלוח. זו החמרה לעומת הכללים הרגילים, שמתירים למקם הגנה מפני עומס יתר בהמשך המעגל.",
   "confidence": "high",
   "status": "ai"
  },
  "394": {
   "answer": 4,
   "serial": "08125",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "16(ב)",
     "quote": "ביציאה של מוליכי החיבור ממבנה יותקן, מחוץ למבנה, התקן הגנה מתאים בפני חדירת מתחי יתר וברקים;"
    }
   ],
   "explanation": "תקנה 16(ב) מחייבת במפורש התקן הגנה בפני מתחי יתר וברקים ביציאת מוליכי החיבור של גדר חשמלית מהמבנה. לשאר הצרכנים המנויים אין בתקנות דרישה מפורשת כזו.",
   "confidence": "high",
   "status": "ai"
  },
  "395": {
   "answer": 4,
   "serial": "08126",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "7(ב)",
     "quote": "(1) הוא חשוף, וחתכו הוא 25 ממ\"ר או יותר; (2) הוא מבודד ומושחל בצינור, וחתכו 10 ממ\"ר או יותר."
    }
   ],
   "explanation": "לפי תקנה 7(ב) לתקנות התקנת מוליכים, תיל יהיה שזור כאשר הוא חשוף וחתכו 25 ממ\"ר או יותר, או כאשר הוא מבודד ומושחל בצינור וחתכו 10 ממ\"ר או יותר. מבין התשובות רק 4 נכונה.",
   "confidence": "high",
   "status": "ai"
  },
  "396": {
   "answer": 4,
   "serial": "08126",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "7(ב)",
     "quote": "(1) הוא חשוף, וחתכו הוא 25 ממ\"ר או יותר; (2) הוא מבודד ומושחל בצינור, וחתכו 10 ממ\"ר או יותר."
    }
   ],
   "explanation": "לפי תקנה 7(ב), מוליך חשוף בחתך 25 ממ\"ר או יותר חייב להיות שזור. מוליך מבודד בצינור חייב להיות שזור מ-10 ממ\"ר ולא מ-2.5 או 6 ממ\"ר, ומוליך חשוף חייב להיות שזור מ-25 ממ\"ר ולא מ-10.",
   "confidence": "high",
   "status": "ai"
  },
  "397": {
   "answer": 3,
   "serial": "08127",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "9(א)(2)",
     "quote": "במעגלים ביתיים סופיים למאור ולמכשירים או למכשירים בלבד"
    }
   ],
   "explanation": "לפי תקנה 9(א) לתקנות התקנת מוליכים, החתך המזערי של מוליך נחושת במעגל סופי למכשירים (כולל בתי תקע) הוא 1.5 ממ\"ר. 1.0 ממ\"ר מותר רק למעגלי מאור ללא בתי תקע.",
   "confidence": "high",
   "status": "ai"
  },
  "398": {
   "answer": 4,
   "serial": "08128",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "11(ב)(1)(ג)",
     "quote": "PEN - כחול עם סימון באמצעות שרוול או כיוצא באלה, בצבע צהוב/ירוק בכל קצה;"
    }
   ],
   "explanation": "לפי תקנה 11(ב)(1)(ג) לתקנות התקנת מוליכים, מוליך PEN יהיה בצבע כחול, עם סימון בשרוול צהוב/ירוק בכל קצה.",
   "confidence": "high",
   "status": "ai"
  },
  "399": {
   "answer": 4,
   "serial": "08128",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "11(ב)(2)(א)",
     "quote": "מוליכי הקטבים - צבע כלשהו למעט צהוב, ירוק ושילוב צהוב/ירוק;"
    }
   ],
   "explanation": "בזרם ישר, מוליכי הקטבים יכולים להיות בכל צבע, למעט צהוב, ירוק ושילוב צהוב/ירוק, השמורים להארקה (תקנה 11(ב)(2)(א)).",
   "confidence": "high",
   "status": "ai"
  },
  "400": {
   "answer": 4,
   "serial": "08129",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "11(ג)",
     "quote": "אם אין צבע הבידוד של המוליך או הסימון הנדרש עבורו בקצהו החופשי מאפשר זיהוי חד משמעי, יותקן בקצה האמור שרוול המסומן בהתאם לייעודו."
    },
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "11(ד)",
     "quote": "במיתקן קיים שבו הוחלפו מוליכים יותקנו שלטי אזהרה בנוסח: \"זהירות - הצבע הכחול של בידוד מוליך במיתקן יכול שיסמן מוליך אפס (N) או מוליך מופע\"."
    }
   ],
   "explanation": "במיתקן קיים שבו מוחלפים מוליכים ויש מוליכי מופע כחולים מהתקופה הישנה, תקנה 11(ג) מחייבת שרוול מסומן בקצוות המוליכים שצבעם אינו מאפשר זיהוי חד-משמעי. תקנה 11(ד)-(ה) מחייבת שלט אזהרה בלוח, שלפיו הצבע הכחול עשוי לסמן אפס או מופע. אין חובה להחליף את כל המוליכים בדירה.",
   "confidence": "high",
   "status": "ai"
  },
  "401": {
   "answer": 3,
   "serial": "08130",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "13(ב)",
     "quote": "על אף האמור בתקנת משנה (א), ניתן להתקין בצינור אחד מוליכים המשמשים קווים או מעגלים שונים המשולבים בפעולתם ובפיקוד שלהם, ובלבד שהקווים או המעגלים מיועדים למערכות מיוחדות, לתאורה במקומות ציבוריים או למנועים ולציודם החשמלי."
    }
   ],
   "explanation": "במיתקן חדש, קווים שונים בצינור אחד מותרים רק אם הם משולבים בפעולתם ובפיקוד שלהם ומיועדים, בין השאר, למנועים ולציודם (תקנה 13(ב)), כמו מכונה בקו ייצור. החריג של קוטר הצינור לפי D = 1.6√Σdi² (תקנה 13(ה)) חל רק במיתקן קיים שאין בו אפשרות סבירה להוסיף צינור.",
   "confidence": "high",
   "status": "ai"
  },
  "402": {
   "answer": 4,
   "serial": "08131",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "40(א)",
     "quote": "בצינור המותקן באדמה יושחלו כבלים בלבד."
    },
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "14(א)",
     "quote": "לא יותקן מוליך מבודד במוביל הטמון באדמה אלא אם המוביל הוא מפלדה או פלסטי קשיח-כבד ואטום לכל ארכו;"
    }
   ],
   "explanation": "לפי תקנה 40(א) לתקנות התקנת מובלים, בצינור המותקן באדמה יושחלו כבלים בלבד. גם לפי תקנה 14(א) לתקנות התקנת מוליכים, צינור גמיש אינו מתאים למוליכים מבודדים באדמה. לכן ההתקנה פסולה בלי קשר לחתך או להספק. אין דרישה לחתך מזערי של 2.5 ממ\"ר באדמה.",
   "confidence": "high",
   "status": "ai"
  },
  "403": {
   "answer": 3,
   "serial": "08131",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "40(א)",
     "quote": "בצינור המותקן באדמה יושחלו כבלים בלבד."
    },
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "14(א)",
     "quote": "לא יותקן מוליך מבודד במוביל הטמון באדמה אלא אם המוביל הוא מפלדה או פלסטי קשיח-כבד ואטום לכל ארכו;"
    }
   ],
   "explanation": "בצינור הטמון באדמה מותר להשחיל כבלים בלבד (תקנה 40(א) לתקנות התקנת מובלים), וצינור כפיף אינו עומד גם בדרישות תקנה 14(א) לתקנות התקנת מוליכים. לכן ההתקנה פסולה, כי הצינור אינו מתאים להתקנת מוליכים באדמה. החתך המתאים להספק אינו מכשיר את ההתקנה.",
   "confidence": "medium",
   "note": "גם תשובה 4 (\"אסור להתקין מוליכים באדמה בשום מקרה\") קרובה לנוסח תקנה 40(א); תשובה 3 נבחרה כמתארת את הפגם בהתקנה המתוארת.",
   "status": "ai"
  },
  "404": {
   "answer": 1,
   "serial": "10079",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "11(ב)",
     "quote": "מעגלים עד 50 אמפר יוגנו באמצעות מפסקים אוטומטיים זעירים; מעגלים לזרמים גבוהים יותר יוגנו באמצעות מפסקים אוטומטיים."
    }
   ],
   "explanation": "בחצרים חקלאיים, מעגלים עד 50 A מוגנים במא\"זים, ומעגלים לזרמים גבוהים יותר מוגנים במפסקים אוטומטיים (תקנה 11(ב)). מעגל לזרם עבודה של 55 A מחייב לכן מפסק אוטומטי ולא מא\"ז של 63 A. אין איסור על מעגל סופי מעל 50 A.",
   "confidence": "high",
   "status": "ai"
  },
  "405": {
   "answer": 2,
   "serial": "10076",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "8(א)",
     "quote": "התאורה הכללית באתרים מקבוצות 1 ו-2, וכן בחדרי סטריליזציה, במסדרונותו במעברים פנימיים וחיצוניים ובאזורים לטיפול בשעת חירום, תוזן משני מעגלים לפחות, כך שהפסקת אחד מהם לא תגרום לחושך מוחלט במרחב כלשהו."
    }
   ],
   "explanation": "לפי תקנות אתרים רפואיים, התאורה הכללית באתרים מקבוצות 1 ו-2 ובמסדרונות תוזן משני מעגלים לפחות, כך שהפסקת אחד מהם לא תגרום לחושך מוחלט במרחב כלשהו.",
   "confidence": "high",
   "status": "ai"
  },
  "406": {
   "answer": 4,
   "serial": "27073",
   "basis": [
    "regulation",
    "standard"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "63(א)(1)",
     "quote": "על מוליכים המותקנים בתוך מכשיר או ציוד חשמלי תוך ייצורם והמהווים חלק בלתי נפרד מהמכשיר או הציוד, פרט לתקנה 57(א)(3);"
    }
   ],
   "explanation": "הכבל הקבוע של גוף התאורה הוא חלק בלתי נפרד מהמנורה, שיוצרה לפי תקן המנורות (ת\"י 20), והוא מתאים לזרם של מנורה של 100 W. לפי תקנה 63(א)(1), תקנות התקנת מוליכים, כולל דרישות החתך המזערי, אינן חלות על מוליכים שהותקנו במכשיר בזמן ייצורו. לכן מותר להתקין את גוף התאורה כפי שהוא.",
   "confidence": "medium",
   "status": "ai"
  },
  "407": {
   "answer": 2,
   "serial": "27091",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "8(5)",
     "quote": "כניסת צנרת גז מרכזית;"
    },
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "8",
     "quote": "אל פס השוואת הפוטנציאלים יחוברו באמצעות מוליכי חיבור נפרדים השירותים המתכתיים הבאים הנמצאים בתוך המבנה:"
    }
   ],
   "explanation": "לפי תקנה 8(5) לתקנות הארקות יסוד, כניסת צנרת הגז המרכזית במבנה תחובר במוליך חיבור נפרד אל פס השוואת הפוטנציאלים, ולא אל פס הארקה בלוח הראשי. זה מבטיח השוואת פוטנציאלים בין השירותים המתכתיים.",
   "confidence": "high",
   "status": "ai"
  },
  "408": {
   "answer": 3,
   "serial": "14060",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "2(1)(ב)",
     "quote": "חיבור באמצעות תקע ובית תקע המותר בזינה חד-מופעית של עד 16 אמפר בלבד;"
    }
   ],
   "calculation": "2000 VA / 230 V ≈ 8.7 A < 16 A",
   "explanation": "תקנה 2(1)(ב) מתירה חיבור מערכת אל-פסק בתקע ובית תקע רק בזינה חד-מופעית עד 16 A. מערכת של 2000 VA צורכת כ-8.7 A, ולכן אפשר לחבר אותה בתקע אם היא חד-מופעית. מערכת תלת-מופעית חייבת חיבור קבוע.",
   "confidence": "high",
   "status": "ai"
  },
  "409": {
   "answer": 2,
   "serial": "27133",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "3(א)(1)(ג)",
     "quote": "0.3 אמפר להגנה על קו ללוחות חשמל;"
    }
   ],
   "explanation": "בחצרים חקלאיים, במיתקן המוגן באיפוס או בהארקת הגנה, יותקן גם מפסק פחת. לקו המזין לוח חשמל, זרם ההפעלה המרבי הוא 0.3 A (תקנה 3(א)(1)(ג)). מפסק הפחת נדרש גם כשלולאת התקלה מתאימה.",
   "confidence": "high",
   "status": "ai"
  },
  "410": {
   "answer": 2,
   "serial": "27136",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "5(2)",
     "quote": "בידוד גומי בין מוליכים, למתח עד 750 וולט לפחות;"
    }
   ],
   "explanation": "לפי תקנה 5 לתקנות חצרים חקלאיים, ציוד נייח או מיטלטל יוזן בפתיל עם מעטה מגומי או מנאופרן, בידוד גומי למתח 750 V לפחות ומוליכים שזורים גמישים. פתיל ברמת בידוד של 450 V אינו עומד בדרישה.",
   "confidence": "high",
   "status": "ai"
  },
  "411": {
   "answer": 3,
   "serial": "27139",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "11(ב)",
     "quote": "מעגלים עד 50 אמפר יוגנו באמצעות מפסקים אוטומטיים זעירים; מעגלים לזרמים גבוהים יותר יוגנו באמצעות מפסקים אוטומטיים."
    }
   ],
   "explanation": "בחצרים חקלאיים, מעגל לזרם של יותר מ-50 A יוגן במפסק אוטומטי ולא במא\"ז (תקנה 11(ב)). מעגל של 63 A למתקן החליבה מחייב לכן מפסק אוטומטי, ומא\"ז C80 אינו מותר.",
   "confidence": "high",
   "status": "ai"
  },
  "412": {
   "answer": 1,
   "serial": "27142",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "12(ב)",
     "quote": "מכונות חקלאיות תהיינה בעלות דרגת הגנה של IP44X לפחות אולם תיבות חיבורים, בקרה ופיקוד הממוקמים על מכונות כאמור יהיו בעלי דרגת הגנה של IP54X לפחות."
    }
   ],
   "explanation": "תקנה 12(ב) לתקנות חצרים חקלאיים קובעת שמכונות חקלאיות יהיו בדרגת הגנה IP44 לפחות. תיבות חיבורים, בקרה ופיקוד על המכונות יהיו בדרגת IP54 לפחות.",
   "confidence": "high",
   "status": "ai"
  },
  "413": {
   "answer": 1,
   "serial": "02024",
   "basis": [
    "professional"
   ],
   "explanation": "מפסק זרם (Circuit Breaker) במתח גבוה מסוגל להפסיק זרמי עומס וגם זרמי קצר, ופועל אוטומטית בפקודת הממסרים. מנתק עומס (Load Break Switch) מיועד לחיבור ולניתוק זרם עד לזרם הנקוב שלו, בהפעלה יזומה, ואינו מפסיק זרמי קצר (לעתים משולבים בו נתיכים). גם מנתק עומס כולל אמצעי לכיבוי קשת.",
   "confidence": "high",
   "status": "ai"
  },
  "414": {
   "answer": 1,
   "serial": "27091",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "8(12)",
     "quote": "כל שירות מתכתי אחר במבנה."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "34(5)",
     "quote": "מחיצות מתכת, רשתות הגנה ומבנים מתכתיים, נושאי ציוד חשמלי;"
    }
   ],
   "explanation": "קונסטרוקציה מתכתית של רצפה צפה בתחנת השנאה היא מבנה מתכתי במבנה שיש בו הארקת יסוד, ואדם עלול לגעת בה. לכן יש לחבר אותה לפס השוואת הפוטנציאלים, לפי תקנה 8 לתקנות הארקות יסוד (\"כל שירות מתכתי אחר במבנה\") ותקנה 34 לתקנות ההארקות. שטיח מבודד או השוואת פוטנציאלים מקומית אינם פוטרים מהחיבור.",
   "confidence": "medium",
   "status": "ai"
  },
  "415": {
   "answer": 3,
   "serial": "27112",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "8",
     "quote": "ואולם כבל עילי יהיה בעל מוליכים בחתך מזערי של - (1) 4 ממ\"ר למוליך מנחושת; (2) 16 ממ\"ר למוליך מאלומיניום."
    }
   ],
   "explanation": "אף שעומס של 1 kW דורש חתך קטן, תקנה 8 לתקנות התקנת כבלים קובעת שלכבל עילי יהיה חתך מזערי של 4 ממ\"ר נחושת או 16 ממ\"ר אלומיניום, משיקולי חוזק מכני. לכן נדרש כבל נחושת של 4 ממ\"ר. 10 ממ\"ר אלומיניום קטן מהמינימום.",
   "confidence": "high",
   "status": "ai"
  },
  "416": {
   "answer": 1,
   "serial": "27114",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "20(א)",
     "quote": "המרחק המרבי בין חבקים סמוכים לאורך כבל המותקן אופקית לא יעלה על 80 ס\"מ ויהיה כמפורט להלן: (1) כבל בלי שריון - פי 20 מהקוטר החיצוני של הכבל;"
    }
   ],
   "calculation": "20·6 ס\"מ = 120 ס\"מ, אך התקנה מגבילה ל-80 ס\"מ לכל היותר; לכן 80 ס\"מ.",
   "explanation": "בהתקנה אופקית, המרחק בין חבקים בכבל בלי שריון הוא פי 20 מקוטרו, אבל לא יותר מ-80 ס\"מ (תקנה 20(א)). לכבל בקוטר 6 ס\"מ החישוב נותן 120 ס\"מ, ולכן חלה התקרה של 80 ס\"מ.",
   "confidence": "high",
   "status": "ai"
  },
  "417": {
   "answer": 2,
   "serial": "22057",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "8",
     "quote": "חתך מזערי של מוליך בכבל יהיה בהתאם לתקנות החשמל (העמסה והגנה של מוליכים מבודדים וכבלים במתח עד 1000 וולט), התשנ\"ג-1992 (להלן - תקנות העמסת מוליכים), ואולם כבל עילי יהיה בעל מוליכים בחתך מזערי של -",
     "quoteUnverified": true
    }
   ],
   "explanation": "לפי תקנה 8 לתקנות התקנת כבלים, החתך המזערי של מוליך בכבל נקבע לפי תקנות העמסת המוליכים. לכבל עילי נקבע מינימום של 4 ממ\"ר נחושת או 16 ממ\"ר אלומיניום. אין בתקנה מינימום מיוחד לכבל טמון באדמה.",
   "confidence": "high",
   "status": "ai"
  },
  "418": {
   "answer": 1,
   "serial": "22058",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "10(ה)",
     "quote": "(1) להעביר באותו צינור כבלים המשמשים אותה מערכת ומשולבים בפעולתה; (2) להוסיף לכבל קיים בצינור קיים כבל אחד נוסף, זולת אם אין דרך אחרת להתקנתו, ובלבד שלא ייגרם נזק לשני הכבלים בעת ההשחלה או עקב צפיפות בצינור."
    }
   ],
   "explanation": "ככלל, צינור משמש כבל רב-גידי אחד (תקנה 10(ד)). תקנה 10(ה) מתירה כבלים של אותה מערכת המשולבים בפעולתה, וכן הוספת כבל אחד לכבל קיים בצינור קיים כשאין דרך אחרת, ובלבד שלא ייגרם נזק לכבלים בהשחלה או בגלל צפיפות. תשובה 1 משלבת את התנאים האלה.",
   "confidence": "medium",
   "status": "ai"
  },
  "419": {
   "answer": 1,
   "serial": "22059",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "63(א)(1)",
     "quote": "על מוליכים המותקנים בתוך מכשיר או ציוד חשמלי תוך ייצורם והמהווים חלק בלתי נפרד מהמכשיר או הציוד, פרט לתקנה 57(א)(3);"
    }
   ],
   "explanation": "פתיל הזינה שהרכיב יצרן המכשיר, ושיוחלף רק בפתיל מקורי מהיצרן, הוא חלק מהמכשיר ולא חלק מהמיתקן. דרישות צבעי הבידוד בתקנות חלות על כבלי המיתקן (קווים ומעגלים), ואילו מוליכי המכשיר כפופים לתקן שלפיו יוצר. אין הבחנה בין מכשיר ביתי למכשיר תעשייתי.",
   "confidence": "medium",
   "status": "ai"
  },
  "420": {
   "answer": 4,
   "serial": "22061",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "12(ז)",
     "quote": "אין להתקין את מקור הזינה בבית המנורה שבה מותקנת נורה."
    },
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "12(ה)",
     "quote": "מקור הזינה לא יותקן בסביבת המטופל ולא במרחק שיקטן מ-1.5 מטר ממיקום שישמש להימצאות מכשור רפואי."
    }
   ],
   "explanation": "תקנה 12(ז) לתקנות אתרים רפואיים אוסרת להתקין את מקור הזינה (שנאי, ספק כוח או ממיר) בבית המנורה של מנורת שולחן הניתוח, ולכן מנורה עם שנאי אלקטרוני מובנה אסורה. יש להשתמש במקור זינה נפרד. לפי תקנה 12(ג)-(ה) מותר להתקינו גם בחדר עצמו בתנאים מסוימים, אך לא בסביבת המטופל.",
   "confidence": "medium",
   "note": "התשובה המסומנת אוסרת נכון את השנאי המובנה, אך דורשת התקנת השנאי \"מחוץ לחדר הניתוח\" - דרישה מחמירה מהתקנה (12(ג)-(ד) מתירות בתנאים בתוך החדר).",
   "status": "ai"
  },
  "421": {
   "answer": 3,
   "serial": "22062",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "6(ב)(4)",
     "quote": "לשם כך ניתן להשתמש באמצעי מיתוג כגון מגענים (contactors) עם נעילה מגנטית או מכנית או במפסקים ממונעים; אמצעי המיתוג האמורים לא יהיו מסוג \"מצב מוצק\" (Solid State) דהיינו - מגען אלקטרוני בלא חלקים מכניים נעים;"
    }
   ],
   "explanation": "תקנות אתרים רפואיים אוסרות במפורש שאמצעי המיתוג במערכות ההחלפה האוטומטיות בין קווי הזינה יהיו מסוג מצב מוצק (Solid State). יש להשתמש במגענים עם נעילה מגנטית או מכנית, או במפסקים ממונעים. זה איסור מוחלט, שאינו נתון לשיקול דעת המתכנן ואינו תלוי במתח הפיקוד.",
   "confidence": "high",
   "status": "ai"
  },
  "422": {
   "answer": 2,
   "serial": "22063",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "8(א)",
     "quote": "התאורה הכללית באתרים מקבוצות 1 ו-2, וכן בחדרי סטריליזציה, במסדרונותו במעברים פנימיים וחיצוניים ובאזורים לטיפול בשעת חירום, תוזן משני מעגלים לפחות, כך שהפסקת אחד מהם לא תגרום לחושך מוחלט במרחב כלשהו."
    }
   ],
   "explanation": "תקנה 8(א) לתקנות אתרים רפואיים מחייבת להזין את התאורה הכללית באתרים מקבוצות 1 ו-2 משני מעגלים לפחות, כך שהפסקת אחד מהם לא תגרום לחושך מוחלט במרחב כלשהו.",
   "confidence": "high",
   "status": "ai"
  },
  "423": {
   "answer": 2,
   "serial": "22066",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "7",
     "quote": "על אף האמור בתקנה 32(ג) של תקנות החשמל (מעגלים סופיים הניזונים במתח נמוך), התשמ\"ה-1984, מותר מעבר פתיל דרך קיר ובלבד שיוגן באמצעות מַכֵפֵּש מחומר מבדד הבולט משני צדי הקיר."
    }
   ],
   "explanation": "תקנות המעגלים הסופיים אוסרות בדרך כלל להעביר פתיל דרך קיר. תקנה 7 לתקנות חצרים חקלאיים מתירה זאת בחצרים חקלאיים, בתנאי שהפתיל מוגן באבזר מעבר (מכפש) מחומר מבדד הבולט משני צדי הקיר.",
   "confidence": "high",
   "status": "ai"
  },
  "424": {
   "answer": 1,
   "serial": "22069",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "3(ג)",
     "quote": "הוראות תקנת משנה (א) ותקנת משנה (א1) יחולו גם על מיבני מגורים או מיבנים אחרים הצמודים למיבנים חקלאיים אם קיימת אפשרות של העברת מתח ביניהם כגון על ידי צנרת או חלקי מיבנה."
    },
    {
     "law": "agricultural-premises",
     "title": "תקנות החשמל (מיתקני חשמל בחצרים חקלאיים במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "3(א)(1)(ג)",
     "quote": "0.3 אמפר להגנה על קו ללוחות חשמל; לעניין זה, ייחשב המהפך במיתקן פוטו-וולטאי וממיר במיתקן אגירת אנרגיה, כלוח חשמל;"
    }
   ],
   "explanation": "המערכת הפוטו-וולטאית מותקנת על גג הרפת, והארקתה מחוברת דרך קונסטרוקציית הסככה להארקת המיתקן החקלאי, כך שקיימת אפשרות להעברת מתח. לכן לפי תקנה 3 לתקנות חצרים חקלאיים גם המערכת הפוטו-וולטאית חייבת הגנה במפסק פחת, ואי אפשר לחבר אותה לפני מפסק הפחת. היעדר בעלי חיים על הגג או חשש מניתוקים אינם פוטרים מכך.",
   "confidence": "medium",
   "note": "תיקון תשפ\"ה לתקנות קבע זרם הפעלה של 0.3A לקו ללוח/מהפך וחריג (3(א1)) לקו למהפך באישור מהנדס ובתנאים; התשובה המסומנת (0.5A) משקפת את הנוסח הישן, אך היא היחידה המחייבת הגנה.",
   "status": "ai"
  },
  "425": {
   "answer": 2,
   "serial": "22068",
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "5",
     "quote": "גנרטור יצוייד במפסק ראשי; אם קיים במפסק התקן נעילה, הוא יהיה ניתן להפעלה במצב \"מופסק\" בלבד."
    }
   ],
   "explanation": "תקנה 5 לתקנות התקנת גנרטורים מחייבת לצייד את הגנרטור במפסק ראשי, שתפקידו לנתק ולבודד את הגנרטור ואת המוליכים היוצאים ממנו. מפסק ראשי בלוח חלוקה מחוץ לחדר הגנרטור הנעול משאיר את הגנרטור ואת הכבל עד הלוח בלי אמצעי ניתוק במקום. לכן יש להתקין את המפסק הראשי על הגנרטור או בסמוך אליו.",
   "confidence": "low",
   "note": "התקנות אינן קובעות במפורש את מיקום המפסק הראשי; ייתכן שהמפתח הרשמי מבוסס על תקנה 9(ג) לתקנות העמסת מוליכים (קטע עד 25 מ' בין מקור לזינה ללוח) - תשובה 1.",
   "status": "ai"
  },
  "426": {
   "answer": 4,
   "serial": "22068",
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "5",
     "quote": "גנרטור יצוייד במפסק ראשי; אם קיים במפסק התקן נעילה, הוא יהיה ניתן להפעלה במצב \"מופסק\" בלבד."
    }
   ],
   "explanation": "מפסק הגנרטור הראשי (תקנה 5) צריך לאפשר ניתוק של הגנרטור ושל המוליכים היוצאים ממנו. כשלוח החלוקה נמצא בחדר הגנרטור, בסמוך לגנרטור ובקשר עין אליו, המפסק בלוח ממלא את התפקיד, ולכן מותר להתקינו שם. נעילת דלת החדר אינה פוסלת את ההתקנה, וההגנה מפני העמסת יתר אינה הדרישה כאן.",
   "confidence": "low",
   "note": "אין בתקנות קביעה מפורשת; התשובה נשענת על עקרון \"קשר עין\" (בדומה לתקנה 22(ג) לתקנות הלוחות).",
   "status": "ai"
  },
  "427": {
   "answer": 3,
   "serial": "22072",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "22(ג)",
     "quote": "בכל לוח משנה יותקן מפסק ראשי; קיים קשר עין בין לוח המשנה לבין המפסק בלוח הזן אותו ומעבר חופשי שאורכו אינו עולה על 3.0 מטרים, ניתן לוותר על מפסק כאמור."
    }
   ],
   "explanation": "לפי תקנה 22(ג) לתקנות הלוחות, בלוח משנה נדרש מפסק ראשי בלבד ולא מבטח ראשי. ההגנה בפני זרם יתר של הקו ניתנת על ידי המא\"ז שבלוח הראשי. מפסק מגן הוא מפסק המנתק את כל המופעים והאפס, ולכן יכול לשמש כמפסק הראשי של לוח המשנה כשבמעלה הזינה מותקן מבטח מתאים. אין חובה להוסיף מנתק עומס או מא\"ז.",
   "confidence": "medium",
   "status": "ai"
  },
  "428": {
   "answer": 3,
   "serial": "22073",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductor-loading-and-protection",
     "title": "תקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), התשע\"ד-2014",
     "section": "12(2)",
     "quote": "במוליך האפס (N) אלא אם כן המבטח מפסיק בו-זמנית גם את שאר מוליכי המופעים;"
    },
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "24(ד)",
     "quote": "במוליך אפס (N) לא יותקן מבטח או מפסק המאפשר את ניתוקו בלי לנתק את מוליכי המופע."
    }
   ],
   "explanation": "תקנה 12(2) לתקנות העמסת מוליכים אוסרת מבטח במוליך האפס, אלא אם הוא מפסיק בו-זמנית גם את מוליכי המופע. לכן מותר מא\"ז דו-קוטבי המגן גם על האפס, בתנאי שהאפס מנותק יחד עם המופע. במעגלים עם ציוד מחשוב זרם האפס עלול להיות גבוה בגלל הרמוניות. האיסור המוחלט חל רק על מוליך הארקה (PE) ועל מוליך PEN.",
   "confidence": "high",
   "status": "ai"
  },
  "429": {
   "answer": 2,
   "serial": "14037",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "2(1)(ב)",
     "quote": "חיבור באמצעות תקע ובית תקע המותר בזינה חד-מופעית של עד 16 אמפר בלבד;"
    }
   ],
   "calculation": "20 kVA חד-מופעי: 20000/230 ≈ 87 A > 16 A; גם בתלת-מופעי אסור חיבור בתקע.",
   "explanation": "חיבור מערכת אל-פסק בתקע מותר רק בזינה חד-מופעית עד 16 A, כלומר עד כ-3.7 kVA. מערכת של 20 kVA חורגת מכך, וחייבת חיבור קבוע באמצעות מפסק.",
   "confidence": "high",
   "status": "ai"
  },
  "430": {
   "answer": 2,
   "serial": "14044",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "5(3)",
     "quote": "בזינה תלת-מופעית יהיו המפסקים תלת-קוטביים בלבד, ובזינה חד-מופעית יהיו המפסקים חד-קוטביים בלבד"
    },
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "6(1)",
     "quote": "הארקת שיטה אשר תחובר לאלקטרודה מקומית או לפס השוואת פוטנציאלים;"
    }
   ],
   "explanation": "במערכת אל-פסק בחיבור קבוע שבה יש חיבור גלווני בין אפס המבוא לאפס המוצא, האפס משמש כהארקת השיטה, ולכן בזינה חד-מופעית המפסקים יהיו חד-קוטביים בלבד ולא ינתקו את האפס (תקנה 5(3)). מפסק דו-קוטבי אפשרי רק כשהמוצא מופרד גלוונית מהמבוא, למשל בשנאי מבדל, ובמוצא הותקנה הארקת שיטה נפרדת (תקנה 6(1)).",
   "confidence": "medium",
   "status": "ai"
  },
  "431": {
   "answer": 3,
   "serial": "14063",
   "basis": [
    "professional"
   ],
   "explanation": "המיישר (Rectifier) במערכת אל-פסק ממיר את זרם החילופין לזרם ישר באמצעות רכיבים מוליכים-למחצה (דיודות או תיריסטורים), שצורכים מהרשת זרם לא סינוסואידי. זה הרכיב שמחדיר הרמוניות לרשת. המצברים, הקבלים והשנאי המבדל אינם מקור ההרמוניות.",
   "confidence": "high",
   "status": "ai"
  },
  "432": {
   "answer": 1,
   "serial": "14064",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "4",
     "quote": "מערכת אל-פסק ואופן התקנתה יבטיחו שכאשר נפסקת הזינה או התקע המזין נשלף, לא יופיע מתח חוזר העולה על מתח נמוך מאוד בין שני הדקים או שני פינים כלשהם של המבוא, לרבות הדק או פין הארקה, למשך יותר מ-5 שניות."
    }
   ],
   "explanation": "לפי תקנה 4 לתקנות מערכות אל-פסק, כשהזינה נפסקת או התקע נשלף, לא יופיע בין הדקי או פיני המבוא מתח חוזר העולה על מתח נמוך מאוד (עד 50 V) למשך יותר מ-5 שניות. מבין התשובות, 48 V למשך 5 שניות היא היחידה בתחום המותר.",
   "confidence": "medium",
   "status": "ai"
  },
  "433": {
   "answer": 2,
   "serial": "14065",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "9(א)",
     "quote": "המפסקים הכלולים במעקף לתחזוקה יהיו אלקטרו-מכניים, משולבים בפעולתם ומיועדים להפעלה במכוון ובאמצעות פעולה ידנית."
    }
   ],
   "explanation": "לפי תקנה 9(א) לתקנות מערכות אל-פסק, המפסקים במעקף לתחזוקה יהיו אלקטרו-מכניים, משולבים בפעולתם ומיועדים להפעלה מכוונת וידנית.",
   "confidence": "high",
   "status": "ai"
  },
  "434": {
   "answer": 3,
   "serial": "14068",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "9(ב)",
     "quote": "יכול שבזמן הפעלת המעקף לתחזוקה, תהיה מקבילות בין מתח הרשת לבין מתח המוצא של המערכת, למשך שנייה אחת לכל היותר."
    }
   ],
   "explanation": "תקנה 9(ב) לתקנות מערכות אל-פסק מתירה, בזמן הפעלת המעקף לתחזוקה, מקבילות בין מתח הרשת למתח המוצא של המערכת למשך שנייה אחת לכל היותר.",
   "confidence": "high",
   "status": "ai"
  },
  "435": {
   "answer": 4,
   "serial": "08146",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "15",
     "quote": "התאמתו של מיתקן בבריכה לדרישות תקנות אלה תיבדק טרם הפעלתו הראשונה, ואחת לשש שנים לאחר הפעלתו."
    }
   ],
   "explanation": "תקנה 15 לתקנות בריכות קובעת שמיתקן בבריכה ייבדק לפני הפעלתו הראשונה ואחת לשש שנים לאחר מכן. החובה חלה גם על בריכה בבית פרטי, ולכן בריכה שהופעלה לפני 8 שנים הייתה צריכה כבר בדיקה תקופתית.",
   "confidence": "high",
   "status": "ai"
  },
  "436": {
   "answer": 3,
   "serial": "08043",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "11",
     "quote": "מכשירים חשמליים אוטומטיים להנפקת מאכלים או משקאות חמים או קרים לא ימוקמו באזור 0, באזור 1 או באזור 2."
    }
   ],
   "calculation": "אזור 1: 2.0 מ' משפת הבריכה; אזור 2: 1.5 מ' נוספים → 2.0 + 1.5 = 3.5 מ'",
   "explanation": "מכונות אוטומטיות למכירת משקאות לא ימוקמו באזורים 0, 1 ו-2 (תקנה 11). אזור 1 משתרע 2 מ' משפת הבריכה, ואזור 2 עוד 1.5 מ', ולכן המכונה תותקן במרחק של 3.5 מ' לפחות משפת הבריכה.",
   "confidence": "high",
   "status": "ai"
  },
  "437": {
   "answer": 4,
   "serial": "08143",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "11",
     "quote": "מכשירים חשמליים אוטומטיים להנפקת מאכלים או משקאות חמים או קרים לא ימוקמו באזור 0, באזור 1 או באזור 2."
    }
   ],
   "explanation": "לפי תקנה 11 לתקנות בריכות, מכשירים אוטומטיים להנפקת מאכלים או משקאות לא ימוקמו באזורים 0, 1 או 2, ולכן מקומם מחוץ לאזור 2. דוכן עם ציוד מותר באזור 2 בתנאים (תקנה 4), אך זה אינו חל על מכונה אוטומטית.",
   "confidence": "high",
   "status": "ai"
  },
  "438": {
   "answer": 4,
   "serial": "08141",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "9(א)",
     "quote": "גופי תאורה הטבולים במים או הבאים במגע ישיר עם מים יתאימו לדרישות תקן ישראלי ת\"י 20 חלק 2.18 - \"מנורות: מנורות לבריכות שחיה ולשימושים דומים\", ויוזנו כאמור בתקנה 2(1)(א)."
    },
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "1",
     "quote": "\"מתח בטיחות נמוך מאוד\" (Safety Extra Low Voltage (SELV)) - מתח השורר בין שני מוליכים באותה שיטת אספקה, שאינו עולה על - (1) 12 וולט בזרם חילופין;"
    }
   ],
   "explanation": "גוף תאורה תת-מימי יוזן במתח בטיחות נמוך מאוד (SELV), ומקור הזינה ימוקם מחוץ לאזורים (תקנות 9(א) ו-2(1)(א)). לפי ההגדרה בתקנות בריכות, SELV הוא עד 12 V בזרם חילופין (30 V בזרם ישר). לכן 24 V אינו מותר, ומפסק מגן בלבד אינו מספיק.",
   "confidence": "high",
   "status": "ai"
  },
  "439": {
   "answer": 2,
   "serial": "08141",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "9(א)",
     "quote": "גופי תאורה הטבולים במים או הבאים במגע ישיר עם מים יתאימו לדרישות תקן ישראלי ת\"י 20 חלק 2.18 - \"מנורות: מנורות לבריכות שחיה ולשימושים דומים\", ויוזנו כאמור בתקנה 2(1)(א)."
    }
   ],
   "explanation": "לפי תקנה 9(א), גוף תאורה תת-מימי יתאים לת\"י 20 חלק 2.18, ויוזן ב-SELV (עד 12 V AC) ממקור שמחוץ לאזורים. מתח נמוך, או מתח של 24 V, אינם מותרים בתוך הבריכה.",
   "confidence": "high",
   "status": "ai"
  },
  "440": {
   "answer": 4,
   "serial": "08138",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "6",
     "quote": "מובל מתכתי המותקן באזור 0, באזור 1 או באזור 2 יחובר באופן גלווני למוליך השוואת הפוטנציאלים (PE), אלא אם כן מעליו שכבת בטון בעובי 5 ס\"מ לפחות."
    }
   ],
   "explanation": "במרחק 1 מ' משפת הבריכה נמצאים באזור 1. לפי תקנה 6 לתקנות בריכות, מובל מתכתי באזורים 0, 1 או 2 יחובר באופן גלווני למערכת השוואת הפוטנציאלים, אלא אם מכוסה בשכבת בטון של 5 ס\"מ לפחות. החובה אינה תלויה בסוג הכבל או במתח, ומובל מתכתי מותר באזור זה כשהוא מזין ציוד באותו אזור.",
   "confidence": "high",
   "status": "ai"
  },
  "441": {
   "answer": 4,
   "serial": "08136",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "3(ג)",
     "quote": "כל חלק מתכתי נגיש של הבריכה ושל המיתקן הנמצא באזור 0, באזור 1 או באזור 2 יחובר באופן גלווני למערכת השוואת פוטנציאלים."
    },
    {
     "law": "earthing-and-shock-protection",
     "title": "תקנות החשמל (הארקות ואמצעי הגנה בפני חישמול במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "39(ב)",
     "quote": "על אף האמור בתקנת משנה (א), מותר להשתמש באיפוס במבנה אשר אין בו הארקת יסוד, אם יש לו אלקטרודת הארקה מקומית וקיימת במבנה השוואת הפוטנציאלים כנדרש בתקנות הארקות יסוד, למעט חובת חיבור לזיון המבנה;"
    }
   ],
   "explanation": "תקנות בריכות מחייבות מערכת השוואת פוטנציאלים בבריכה, ואליה מחוברים כל החלקים המתכתיים הנגישים באזורים 0-2 (תקנה 3). הגדלת החיבור היא שינוי יסודי, שבעקבותיו המיתקן צריך לעמוד בתקנות. במבנה בלי הארקת יסוד, תקנה 39(ב) לתקנות ההארקות מחייבת השוואת פוטנציאלים כתנאי לאיפוס. לכן ביצוע השוואת הפוטנציאלים הוא חובה, ואינו נתון לשיקול המתכנן.",
   "confidence": "medium",
   "status": "ai"
  },
  "442": {
   "answer": 4,
   "serial": "08135",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "2(1)(א)",
     "quote": "יוזן המיתקן במתח בטיחות נמוך מאוד (SELV), ובלבד שמקור הזינה ימוקם מחוץ לאזורים האמורים."
    },
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "2(3)",
     "quote": "מקור זינה למתח בטיחות נמוך מאוד (SELV) או להפרד מגן ימוקם מחוץ לאזור 0, אזור 1 ואזור 2."
    }
   ],
   "explanation": "המקום המסומן נמצא מעל הבריכה, בגובה של עד 2.5 מ' מעל אזור 0, כלומר באזור 1. באזור זה גוף התאורה יוזן ב-SELV, ומקור הזינה ימוקם מחוץ לאזורים 0, 1 ו-2, כלומר במרחק של יותר מ-3.5 מ' מהבריכה (2 + 1.5 מ'). שנאי מובנה בגוף התאורה היה ממקם את מקור הזינה בתוך האזור, ומפסק מגן אינו מספיק באזור 1.",
   "confidence": "high",
   "status": "ai"
  },
  "443": {
   "answer": 2,
   "serial": "08135",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "2(2)(ב)",
     "quote": "כל מעגל סופי יוגן באמצעות מפסק מגן, בפני זרם דלף העולה על 0.030 אמפר;"
    }
   ],
   "explanation": "המקום המסומן נמצא ברצועה של 1.5 מ' שמעבר לאזור 1, כלומר באזור 2. באזור זה מותר להזין גוף תאורה במתח נמוך, ממעגל סופי המוגן במפסק מגן של 30 mA (תקנה 2(2)(ב)). ההתקנה אינה אסורה.",
   "confidence": "medium",
   "note": "באזור 2 מותרת גם הזנה ב-SELV עם מקור מחוץ לאזורים (תשובה 4), כך ששתי התשובות עומדות בתקנה 2(2); תשובה 2 היא האפשרות הייחודית לאזור 2 ונבחרה כמכוונת.",
   "status": "ai"
  },
  "444": {
   "answer": 3,
   "serial": "08133",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "1",
     "quote": "\"אזור 1\" - החלל בגובה 2.5 מטרים מעל לכל אחד מאלה: (1) אזור 0;"
    }
   ],
   "calculation": "אזור 0 מגיע עד שפת הבריכה (1.0 מ' מעל הקרקע); אזור 1 = 2.5 מ' מעליו → 1.0 + 2.5 = 3.5 מ' מעל הקרקע.",
   "explanation": "גוף תאורה במתח נמוך אסור באזורים 0 ו-1 (תקנה 2(1)). אזור 0 מסתיים בשפת הבריכה, 1.0 מ' מעל הקרקע, ואזור 1 משתרע 2.5 מ' מעליו. לכן גוף התאורה יותקן בגובה של 3.5 מ' לפחות מעל הקרקע.",
   "confidence": "high",
   "status": "ai"
  },
  "445": {
   "answer": 4,
   "serial": "08134",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "1",
     "quote": "\"אזור 1\" - החלל בגובה 2.5 מטרים מעל לכל אחד מאלה: (1) אזור 0;"
    },
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "2(1)(א)",
     "quote": "יוזן המיתקן במתח בטיחות נמוך מאוד (SELV), ובלבד שמקור הזינה ימוקם מחוץ לאזורים האמורים."
    }
   ],
   "explanation": "גוף תאורה בגובה 2.0 מ' מעל שפת הבריכה נמצא בתוך אזור 1, שמשתרע 2.5 מ' מעל אזור 0. באזור 1 מותר רק ציוד המוזן ב-SELV, ולכן אסור להתקין שם גוף תאורה במתח נמוך, גם עם מפסק מגן או דרגת הגנה IP55.",
   "confidence": "high",
   "status": "ai"
  },
  "446": {
   "answer": 4,
   "serial": "08137",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "5",
     "quote": "לא ימוקם מובל המשמש לתיול חשמלי באזור 0 או באזור 1, אלא אם כן הוא מזין ציוד הנמצא באותו אזור או שהוא מותקן בקיר כשמעליו שכבת בטון בעובי 5 ס\"מ לפחות."
    }
   ],
   "explanation": "מובל המזין עמוד תאורה שמחוץ לאזורים אינו מזין ציוד באזורים 0 או 1, ולכן אסור למקם אותו באזורים אלה (תקנה 5), אלא אם הוא בתוך קיר עם כיסוי בטון של 5 ס\"מ. אזור 1 משתרע 2 מ' משפת הבריכה, ולכן מובל גלוי על הקיר יותקן במרחק של יותר מ-2 מ'.",
   "confidence": "high",
   "status": "ai"
  },
  "447": {
   "answer": 4,
   "serial": "08139",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "7(ב)",
     "quote": "מותר למקם קופסת הסתעפות במערכת מובל באזור 1, ובלבד שהיא משמשת מעגל במתח בטיחות נמוך מאוד (SELV) הממוקם באזור 0 או באזור 1."
    }
   ],
   "explanation": "קופסת ההסתעפות נמצאת במרחק 1 מ' משפת הבריכה, באזור 1. לפי תקנה 7(ב), באזור 1 מותר למקם קופסת הסתעפות רק אם היא משמשת מעגל SELV של ציוד באזור 0 או באזור 1. מפסק מגן או דרגת IP55 אינם מכשירים קופסה למעגל במתח נמוך.",
   "confidence": "high",
   "status": "ai"
  },
  "448": {
   "answer": 4,
   "serial": "08140",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "8(ב)(1)",
     "quote": "מותר להתקין לוח חשמל, מפסק ובית תקע במעגלים המוגנים כאמור בתקנה 2(2);"
    },
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "2(2)(ב)",
     "quote": "כל מעגל סופי יוגן באמצעות מפסק מגן, בפני זרם דלף העולה על 0.030 אמפר;"
    }
   ],
   "explanation": "במרחק 3 מ' משפת הבריכה נמצאים באזור 2 (בין 2 ל-3.5 מ'). באזור זה מותר להתקין בית תקע במעגל המוגן לפי תקנה 2(2), למשל במפסק מגן של 30 mA (תקנה 8(ב)), ובית התקע יהיה מסוג תעשייתי לפי ת\"י 1109. אין איסור מוחלט, ואין חובה להזין ב-SELV.",
   "confidence": "high",
   "status": "ai"
  },
  "449": {
   "answer": 4,
   "serial": "08142",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "10",
     "quote": "לא ימוקמו עמודי תאורה באזור 0, באזור 1 או באזור 2."
    }
   ],
   "explanation": "עמוד תאורה במרחק 3 מ' משפת הבריכה נמצא באזור 2 (עד 3.5 מ'). תקנה 10 לתקנות בריכות אוסרת להציב עמודי תאורה באזורים 0, 1 ו-2, בלי קשר למתח ההזנה או להגנה.",
   "confidence": "high",
   "status": "ai"
  },
  "450": {
   "answer": 4,
   "serial": "08144",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "13(א)",
     "quote": "על אף האמור בתקנה 2(1), יכול אדם להשתמש בציוד ייעודי המוזן במתח נמוך באזור 0, ובלבד שאין בני אדם באזור 0 או באזור 1; הציוד יוזן באמצעות בית תקע המוזן ממעגל שמוגן באמצעות מפסק מגן הפועל בזרם דלף לאדמה שאינו עולה על 0.030 אמפר."
    }
   ],
   "explanation": "תקנה 13(א) מתירה ציוד ייעודי (כמו מנקה קרקעית) המוזן במתח נמוך באזור 0, דרך בית תקע במעגל המוגן במפסק מגן של 30 mA, ובתנאי שאין בני אדם באזור 0 או באזור 1 בזמן השימוש.",
   "confidence": "high",
   "status": "ai"
  },
  "451": {
   "answer": 4,
   "serial": "08145",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "14(2)",
     "quote": "הגישה לגומחה או למבנה היא דרך דלת בעלת אמצעי נעילה מתאים, שפתיחתה תגרום להפסקת הזינה של הציוד;"
    }
   ],
   "explanation": "המשאבה צמודה לג'קוזי ולכן נמצאת באזור 1. תקנה 14 מתירה ציוד ייעודי (כגון משאבת סחרור) במתח נמוך באזור 1 בתנאים מצטברים: גומחה, דלת נעולה שפתיחתה מפסיקה את הזינה, בידוד כפול (סוג II), IP55 ומפסק מגן 30 mA. כל התנאים מתקיימים מלבד ניתוק הזינה בפתיחת הדלת, ולכן ההתקנה מותרת בתנאי זה. תשובה 1 ו-3 שגויות כי תקנה 14 היא חריג המתיר מתח נמוך באזור 1; תשובה 2 חסרה את דרישת ניתוק הזינה.",
   "confidence": "high",
   "status": "ai"
  },
  "452": {
   "answer": 4,
   "serial": "08148",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "18",
     "quote": "מיתקן הקיים בבריכה ערב תחילתן של תקנות אלה יותאם לדרישות התקנות בתוך חמש שנים מיום תחילתן."
    }
   ],
   "explanation": "תקנה 18 (הוראת מעבר) מחייבת התאמת מיתקן קיים בבריכה לכל דרישות התקנות תוך חמש שנים מתחילתן, ותקופה זו חלפה מזמן. לכן גם בבריכה משנות ה-80 נדרשת התאמה לכל הדרישות, לא רק להארקה, ואין זה תלוי ברצון הבעלים.",
   "confidence": "high",
   "status": "ai"
  },
  "453": {
   "answer": 4,
   "serial": "08147",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "swimming-pools",
     "title": "תקנות החשמל (מיתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך), התשס\"ג-2003",
     "section": "1 (הגדרת \"בריכה\")",
     "quote": "\"בריכה\" - בריכת שחיה, בריכת נוי, מזרקה, בריכת מרפא וכיוצא באלה, לרבות אזור 0, אזור 1, ואזור 2 שבהן;"
    }
   ],
   "explanation": "ההגדרה \"בריכה\" בתקנות הבריכה רחבה וכוללת בריכת שחיה, נוי, מזרקה, בריכת מרפא \"וכיוצא באלה\". מקווה טהרה הוא בריכת מים לטבילת בני אדם ולכן נכלל בהגדרה וחלות עליו התקנות בחובה. תקנות ציוד חשמלי בחדר אמבטיה אינן מתאימות למתקן טבילה מסוג בריכה.",
   "confidence": "medium",
   "note": "המקווה אינו מוזכר במפורש בתקנות; המסקנה נשענת על הנוסח הפתוח \"וכיוצא באלה\".",
   "status": "ai"
  },
  "454": {
   "answer": 2,
   "serial": "22075",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "3(ב)",
     "quote": "המרחק האפקי בין קו בזק לקו חשמל עילי במתח נמוך מתילים חשופים יהיה 6 מטרים, אולם ניתן להקטין מרחק זה עד ל־2 מטרים ובלבד שקו החשמל בקטע זה יהיה מחוזק באופן שתימנע שבירה של עמודי חשמל; לענין תקנת משנה זו, תיחשב התקנתו של עמוד בטון או עמוד ברזל כחיזוק הקו האמור.",
     "law": null
    }
   ],
   "explanation": "המרחק הבסיסי בין קו בזק לקו מתח נמוך מתילים חשופים הוא 6 מ', אך מותר להקטינו עד 2 מ' כאשר הקו מחוזק, ועמודי בטון נחשבים חיזוק. לכן 2.5 מ' על עמודי בטון מותר. תשובה 1 מתעלמת מהאפשרות להקטנה; תשובה 3 נוגעת לסמכות למיקום שונה בצדי הדרך (תקנה 3(א)) ואינה נדרשת כאן.",
   "confidence": "high",
   "status": "ai"
  },
  "455": {
   "answer": 3,
   "serial": "22076",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "3(ד)",
     "quote": "המרחק האפקי בין עמוד חשמל מתח נמוך לבין כבל בזק תת־קרקעי, יהיה 0.50 מטר לפחות אלא אם כן ננקטו אמצעים מכניים להגנת כבלי הבזק.",
     "law": null
    }
   ],
   "explanation": "לפי תקנה 3(ד) המרחק האופקי בין עמוד חשמל מתח נמוך לכבל בזק תת-קרקעי ללא הגנה מכנית הוא 0.50 מ' לפחות. 0.65 מ' הוא מרחק בין קווים עיליים מבודדים, ו-1 מ' אינו מופיע בתקנות.",
   "confidence": "high",
   "status": "ai"
  },
  "456": {
   "answer": 2,
   "serial": "22077",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "4(3)",
     "quote": "לפחות אחד מן הקווים במרווח ההצטלבות יהיה מבודד;",
     "law": null
    }
   ],
   "explanation": "תקנה 4 מתירה הצטלבות של קו בזק עם קו חשמל עילי במתח נמוך כשקו החשמל מעל, במרחק אנכי 0.65 מ' לפחות, ובתנאי שלפחות אחד הקווים במרווח ההצטלבות מבודד. קו החשמל אינו מבודד ולכן קו הבזק חייב להיות מבודד. קו החשמל תמיד מעל קו הבזק, כך שתשובה 4 שגויה.",
   "confidence": "high",
   "status": "ai"
  },
  "457": {
   "answer": 4,
   "serial": "22078",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "4(6)",
     "quote": "המרחק האפקי בין עמוד בזק לבין קו חשמל עילי במתח נמוך במרווח ההצטלבות יהיה 2 מטרים, אולם ניתן יהיה להקטין את המרחק האמור ואף להעמיד עמוד בזק מתחת לקו חשמל אם יתקיימו תנאים אלה: (א) קו החשמל יהיה מבודד; (ב) יישמר מרחק של 0.65 מטר בין קצהו העליון של עמוד הבזק לבין הנקודה הקרובה ביותר של קו החשמל.",
     "law": null
    }
   ],
   "explanation": "תקנה 4(6) מתירה להעמיד עמוד בזק מתחת לקו חשמל עילי במתח נמוך בתנאי שקו החשמל מבודד ונשמר מרחק 0.65 מ' בין ראש העמוד לקו. באיור נשמר 0.65 מ', ולכן התנאי הוא שקו החשמל יהיה מבודד. רשת מוארקת, 1.5 מ' או הטמנה אינם דרישות התקנה.",
   "confidence": "high",
   "status": "ai"
  },
  "458": {
   "answer": 1,
   "serial": "22079",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "5(א)",
     "quote": "המרחק האפקי בין ציר קו חשמל עילי במתח גבוה לבין קו בזק עילי יהיה 10 מטרים לפחות, אולם במקומות בהם יש קושי מיוחד לשמור על מרחק אפקי כאמור, ניתן להקטין את המרחק בין הנקודה הקרובה ביותר של קו החשמל לבין קו הבזק עד ל־4 מטרים, ובלבד שקו החשמל בנוי כאמור בתוספת.",
     "law": null
    }
   ],
   "explanation": "המרחק האופקי בין ציר קו מתח גבוה עילי לקו בזק עילי הוא 10 מ' לפחות (ובקושי מיוחד ניתן להקטינו עד 4 מ' עם בניית קו מחוזקת לפי התוספת). מבין התשובות, 10 מ' הוא המרחק המזערי הנדרש.",
   "confidence": "high",
   "status": "ai"
  },
  "459": {
   "answer": 2,
   "serial": "22080",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "5(ד)",
     "quote": "אם עמוד חשמל מוארק הוא חלק מקו חשמל עילי במתח גבוה עם נקודת אפס מוארקת ישירות, יהיה המרחק האמור בסעיף קטן 2(ג) מטרים לפחות; ניתן להקטין את המרחק האמור עד ל־0.50 מטר ובלבד שכבל הבזק יהיה בצינור בעל תכונות בידוד חשמליות המתאימות לעליה הצפויה של הפוטנציאל החשמלי של הקרקע.",
     "law": null
    }
   ],
   "explanation": "בקו מתח גבוה שנקודת האפס שלו מוארקת ישירות, המרחק בין עמוד החשמל לכבל בזק תת-קרקעי הוא 2 מ' לפחות (ניתן להקטין עד 0.5 מ' רק עם צינור מבודד). 0.5 מ' הוא המרחק הכללי לפי 5(ג) כשאין הארקת אפס ישירה.",
   "confidence": "high",
   "note": "הנוסח בספר החוקים הפתוח משובש מעט (\"בסעיף קטן 2(ג) מטרים\") – הכוונה למרחק האמור בסעיף קטן (ג) שיהיה 2 מטרים לפחות.",
   "status": "ai"
  },
  "460": {
   "answer": 3,
   "serial": "22080",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "5(ד)",
     "quote": "ניתן להקטין את המרחק האמור עד ל־0.50 מטר ובלבד שכבל הבזק יהיה בצינור בעל תכונות בידוד חשמליות המתאימות לעליה הצפויה של הפוטנציאל החשמלי של הקרקע.",
     "law": null
    }
   ],
   "explanation": "המרחק הנדרש הוא 2 מ', אך תקנה 5(ד) מתירה להקטינו עד 0.5 מ' אם כבל הבזק בצינור בעל תכונות בידוד המתאימות לעליית פוטנציאל הקרקע. לכן 60 ס\"מ מותר בתנאי זה. צינור פלדה אינו התנאי (הסכנה היא חשמלית, לא מכנית), ו\"אסור בכל מקרה\" שגוי.",
   "confidence": "high",
   "status": "ai"
  },
  "461": {
   "answer": 4,
   "serial": "22081",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "6",
     "quote": "ימוקם עמוד הבזק הקרוב ביותר לקו החשמל, באופן שהמרחק האפקי בין הנקודה הקיצונית ביותר של מרכיב קו החשמל לנקודה הקרובה ביותר של מרכיב קו הבזק יהיה 4 מטרים לפחות.",
     "law": null
    }
   ],
   "explanation": "בהצטלבות של קו מתח גבוה עילי עם קו בזק שהוא תת-קרקעי במרווח ההצטלבות, עמוד הבזק הקרוב ימוקם במרחק אופקי של 4 מ' לפחות מהנקודה הקיצונית של קו החשמל (תקנה 6). 10 מ' הוא המרחק לקו מתח עליון.",
   "confidence": "high",
   "status": "ai"
  },
  "462": {
   "answer": 4,
   "serial": "22083",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "9",
     "quote": "כבל בזק תת־קרקעי יהיה במרחק של 10 מטרים לפחות מעמוד חשמל מתח עליון; ניתן להקטין את המרחק האמור ובלבד שכבל הבזק יהיה בתוך צינור בעל תכונות בידוד חשמליות המתאימות לעלייה הצפויה של הפוטנציאל החשמלי של הקרקע.",
     "law": null
    }
   ],
   "explanation": "כבל בזק תת-קרקעי ללא בידוד מיוחד יהיה במרחק 10 מ' לפחות מעמוד מתח עליון, ללא קשר לגובה העמוד. אין בתקנות דרישה הקשורה לגובה העמוד (30 או 60 מ'), ו-4 מ' הוא מרחק של מתח גבוה.",
   "confidence": "high",
   "status": "ai"
  },
  "463": {
   "answer": 1,
   "serial": "22083",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "9",
     "quote": "כבל בזק תת־קרקעי יהיה במרחק של 10 מטרים לפחות מעמוד חשמל מתח עליון; ניתן להקטין את המרחק האמור ובלבד שכבל הבזק יהיה בתוך צינור בעל תכונות בידוד חשמליות המתאימות לעלייה הצפויה של הפוטנציאל החשמלי של הקרקע.",
     "law": null
    }
   ],
   "explanation": "המרחק הבסיסי הוא 10 מ', אך תקנה 9 מתירה להקטינו אם כבל הבזק בתוך צינור בעל תכונות בידוד חשמליות המתאימות לעליית פוטנציאל הקרקע. לכן 6 מ' מותר בתנאי זה. צינור פלדה מוארק אינו הפתרון שבתקנה, ו\"בכל מקרה\" (תשובות 2, 3) שגוי.",
   "confidence": "high",
   "status": "ai"
  },
  "464": {
   "answer": 1,
   "serial": "22084",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "title": "תקנות הבזק והחשמל (התקרבויות והצטלבויות בין קווי בזק לבין קווי חשמל), התשמ\"ו-1986",
     "section": "12",
     "quote": "בכל מקרה של הצטלבות תת־קרקעית בין כבלים של בזק וחשמל, יעבור כבל החשמל מתחת לכבל הבזק במרחק אנכי של 0.30 מטר לפחות.",
     "law": null
    }
   ],
   "explanation": "בהצטלבות תת-קרקעית כבל החשמל עובר מתחת לכבל הבזק במרחק אנכי 0.30 מ' לפחות, כלומר כבל הבזק למעלה. (בקווים עיליים המצב הפוך – קו החשמל מעל.)",
   "confidence": "high",
   "status": "ai"
  },
  "465": {
   "answer": 4,
   "serial": "08149",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "25(א)",
     "quote": "לא יפעיל אדם גנרטור קבוע המיועד לאספקת חשמל למיתקן קבוע אלא אם כן נתן המנהל היתר להפעלתו."
    }
   ],
   "explanation": "גנרטור קבוע המזין מיתקן קבוע (מבנה קיים) טעון היתר הפעלה מהמנהל בכל מקרה (תקנות 3(ב) ו-25(א)), ללא תלות בסוג המבנה, בהספק או באופן העבודה מול הרשת.",
   "confidence": "high",
   "status": "ai"
  },
  "466": {
   "answer": 4,
   "serial": "08149",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "24(א)",
     "quote": "כל גנרטור תלת-מופעי בגודל מעל 5 קו\"א חייב ברישום על ידי המנהל."
    },
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "25(א)",
     "quote": "לא יפעיל אדם גנרטור קבוע המיועד לאספקת חשמל למיתקן קבוע אלא אם כן נתן המנהל היתר להפעלתו."
    }
   ],
   "explanation": "היתר הפעלה נדרש רק לגנרטור קבוע המזין מיתקן קבוע. גנרטור ארעי לאירוע אינו טעון היתר, אך גנרטור תלת-מופעי מעל 5 קו\"א חייב ברישום אצל המנהל. ההנחה היא שהגנרטור מעל 5 קו\"א (כמקובל באירוע).",
   "confidence": "medium",
   "note": "השאלה אינה מציינת את ההספק; חובת הרישום חלה רק מעל 5 קו\"א.",
   "status": "ai"
  },
  "467": {
   "answer": 4,
   "serial": "08150",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "4(א)",
     "quote": "גנרטור המיועד לאספקה מקבילה טעון אישור מאת חברת החשמל בעלת הרשת, לפני הפעלתו הראשונה."
    }
   ],
   "explanation": "גנרטור לאספקה מקבילה (בסינכרון עם הרשת) טעון אישור חברת החשמל בעלת הרשת לפני הפעלתו הראשונה, בכל הספק. (בנוסף נדרשת בדיקת חשמלאי בודק לפי תקנה 26, אך לא \"בודק מטעם הקבלן\" ולא חשמלאי מבצע.)",
   "confidence": "medium",
   "note": "גם בדיקת חשמלאי-בודק נדרשת (תקנה 26(א)); התשובה המתאימה ביותר לנוסח היא אישור חברת החשמל.",
   "status": "ai"
  },
  "468": {
   "answer": 4,
   "serial": "08151",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "5",
     "quote": "גנרטור יצוייד במפסק ראשי; אם קיים במפסק התקן נעילה, הוא יהיה ניתן להפעלה במצב \"מופסק\" בלבד."
    }
   ],
   "explanation": "התקנה מחייבת מפסק ראשי לגנרטור אך אינה מחייבת התקן נעילה; אם קיים התקן נעילה – הוא יאפשר נעילה במצב \"מופסק\" בלבד.",
   "confidence": "high",
   "status": "ai"
  },
  "469": {
   "answer": 4,
   "serial": "08155",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "10",
     "quote": "לא יפעיל אדם גנרטור אשר גורם - (1) לרעש העולה על המותר לפי תקנות למניעת מפגעים (רעש בלתי סביר מציוד בניה), התשל\"ט-1979; (2) לרעידות בלתי סבירות במבנה."
    }
   ],
   "explanation": "תקנה 10 לתקנות הגנרטורים אוסרת במפורש להפעיל גנרטור הגורם לרעידות בלתי סבירות במבנה. לכן קיימת דרישה מפורשת לאופן פעולת הגנרטור.",
   "confidence": "high",
   "status": "ai"
  },
  "470": {
   "answer": 3,
   "serial": "16019",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-overhead-networks",
     "title": "תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשנ\"ה-1995",
     "section": "10",
     "quote": "מעל מגרשי ספורט המיועדים למשחקים הכרוכים בקפיצה או בזריקה לגובה, תותקן רשת בכבלים או בצרור בלבד; הגובה המזערי מעל פני הקרקע יהיה 4.5 מטרים."
    }
   ],
   "explanation": "מעל מגרש ספורט מותקנת רשת בכבלים או בצרור בלבד, בגובה מזערי 4.5 מ'. לכן רשת תילים חשופים בגובה 4.2 מ' יש להחליף ברשת כבלים בגובה 4.5 מ' לפחות. תשובה 4 שגויה כי 4.0 מ' נמוך מהנדרש, ותשובה 1 משאירה תילים חשופים.",
   "confidence": "high",
   "note": "התקנה מתייחסת למגרשים למשחקים הכרוכים בקפיצה או בזריקה לגובה; השאלה מניחה זאת.",
   "status": "ai"
  },
  "471": {
   "answer": 2,
   "serial": "16020",
   "basis": [
    "professional"
   ],
   "explanation": "רשת המתח הנמוך בנויה מצרור ובגובה 4.60 מ', כלומר עומדת בדרישת תקנה 10 לתקנות הרשתות העיליות במתח נמוך (כבלים או צרור, 4.5 מ' לפחות). רשת מתח גבוה עם מוליכים חשופים מעל מגרש ספורט, שבו נזרקים ומונפים חפצים לגובה ויש התקהלות, אינה מתאימה, והפתרון המקובל הוא להעתיק את הקטע אל מחוץ לשטח המגרש. הגבהת רשת המתח הנמוך אינה נדרשת.",
   "confidence": "low",
   "note": "תקנות הרשתות העיליות במתח גבוה אינן בתיקיית המקורות ולא נמצא נוסח מחייב; התשובה מבוססת על שיקול מקצועי ועל הנחיות חברת החשמל לגבי מתקני ספורט סמוך לקווים עיליים.",
   "status": "ai"
  },
  "472": {
   "answer": 3,
   "serial": "16023",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-overhead-networks",
     "title": "תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשנ\"ה-1995",
     "section": "38(א)",
     "quote": "המרחק המזערי האנכי בין מוליכי מתח נמוך לבין מוליכים במתח גבוה עד 52 קילווולט יהיה 2 מטרים;"
    }
   ],
   "explanation": "ברשתות על סמכים משותפים, הרשת במתח הגבוה יותר במפלס העליון, והמרחק האנכי המזערי בין מוליכי מתח נמוך למוליכי מתח גבוה עד 52 kV (כמו 22 kV) הוא 2 מ'.",
   "confidence": "high",
   "status": "ai"
  },
  "473": {
   "answer": 2,
   "serial": "16024",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-overhead-networks",
     "title": "תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשנ\"ה-1995",
     "section": "24(ג)",
     "quote": "העומק המזערי של עמוד עץ או בטון בקרקע יהיה: ... 10 || 1.80 || 1.40",
     "quoteUnverified": true
    }
   ],
   "explanation": "לפי הטבלה שבתקנה 24(ג), עמוד עץ או בטון באורך 10 מ' יוטמן באדמה או בחול לעומק 1.80 מ' לפחות (1.40 מ' באדמה סלעית). 2.00 מ' מתאים לעמודים של 12 עד 16 מ'.",
   "confidence": "high",
   "status": "ai"
  },
  "474": {
   "answer": 1,
   "serial": "16025",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-overhead-networks",
     "title": "תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשנ\"ה-1995",
     "section": "25",
     "quote": "עמדו עץ ברשת יהיה בעל קוטר, על פי אורכו, כמפורט להלן: ... 10 || 17 || 22",
     "quoteUnverified": true
    }
   ],
   "explanation": "לפי תקנה 25, לעמוד עץ באורך 10 מ' נדרש קוטר מזערי של 17 ס\"מ בקצה העליון ו-22 ס\"מ בגובה 1.5 מ' מהקצה התחתון. 20/15 מתאים לעמוד באורך 9 מ'.",
   "confidence": "high",
   "note": "בטבלה בספר החוקים הפתוח כותרת העמודה הודפסה בטעות \"עומק בקרקע\", אך תת-הכותרות מתייחסות לקוטר בס\"מ.",
   "status": "ai"
  },
  "475": {
   "answer": 2,
   "serial": "08100",
   "basis": [
    "calculation",
    "professional"
   ],
   "explanation": "זרם העומס 200A, ולכן נדרש כוונון Ir≥200A (כל המפסקים 250A מאפשרים זאת). כדי להבטיח ניתוק מהיר בתקלה, סף ההפעלה המגנטי צריך להיות קטן מזרם הקצר הצפוי, 1850A. מפסק 1: Im קבוע 2500A, גבוה מ-1850A, ולכן אינו מתאים. מפסק 3: מגנטי בלבד בלי הגנה מפני עומס יתר, והכוונון המזערי 1980A גבוה מ-1850A. מפסק 2: Im מתכוונן מ-1250A ומעלה, ולכן ניתן לכוונו מתחת ל-1850A. מפסק 4 הוא אלקטרוני, וההגנה המיידית הקבועה שלו Ii=4800A גבוהה מזרם הקצר.",
   "confidence": "medium",
   "calculation": "Ik = U0/Zs = 230/0.123 ≈ 1870 A (נתון 1850 A). דרישה: Ir ≥ 200 A ו-Im < 1850 A. מפסק 2: Ir=200-250 A, Im=1250-1500 A עומד בשני התנאים. מפסק 1: Im=2500 A > 1850 A. מפסק 3: Im מינימלי 1980 A > 1850 A ואין הגנת עומס יתר.",
   "note": "למפסק 4 יש גם הגנת השהיה קצרה Isd=1.5-10×Ir (כ-300 עד 2000 A), שניתן לכוונה מתחת ל-1850A. לכן גם הוא עשוי להיחשב מתאים. נראה שכוונת השאלה היא מפסק 2.",
   "status": "ai"
  },
  "476": {
   "answer": 3,
   "serial": "08100",
   "basis": [
    "calculation",
    "professional"
   ],
   "explanation": "זרם העומס 250A וזרם הקצר הצפוי 1000A. נדרשת הגנה מפני עומס יתר (L) עם Ir≥250A, וגם הגנת קצר (S או I) שניתן לכוונה מתחת ל-1000A. יחידה 4 כוללת הגנה מיידית בלבד, בלי הגנת עומס יתר, ולכן אינה מתאימה. יחידה 3 כוללת L, S ו-I וגם הגנת זרם דלף לאדמה G (מ-0.2×In, כ-50A). הגנה זו מבטיחה ניתוק תקלה לאדמה גם כשעכבת הלולאה גבוהה (0.23Ω), ולכן היא הבחירה המלאה ביותר.",
   "confidence": "low",
   "calculation": "Ik = 230/0.23 = 1000 A. דרישה: I1 ≥ 250 A והגנת קצר < 1000 A. ביחידה 2/3: I3 = In×1.5 = 375 A < 1000 A. ביחידה 3 יש גם G: I4 = 0.2×250 = 50 A.",
   "note": "לפי החישוב, גם יחידות 1 ו-2 (L+S+I) ניתנות לכוונון שיגן על המעגל. הבחירה ביחידה 3 (עם G) היא ניחוש לכוונת המחבר. ייתכן שהתשובה המצופה שונה.",
   "status": "ai"
  },
  "477": {
   "answer": 4,
   "serial": "08118",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "7(ד)",
     "quote": "הפס יותקן בגובה 1.80 מ' עד 2.40 מ' מהרצפה; במקום שהפס מוגן בפני פגיעות מכניות מותר שגבהו יהיה 0.50 מ' עד 2.40 מ' מהרצפה; במקום שהפס מותקן בחדר שהכניסה אליו מותרת לחשמלאי בלבד או בלוח החשמל - מותרת ההתקנה בכל גובה."
    }
   ],
   "explanation": "פס השוואת פוטנציאלים גלוי יותקן בגובה 1.80 עד 2.40 מ'. אם הוא מוגן מכנית, מותר בגובה 0.50 עד 2.40 מ'. בחדר שהכניסה אליו מותרת לחשמלאי בלבד, או בלוח חשמל, מותר בכל גובה. לכן תשובה 4 נכונה. תשובות 2 ו-3 (פס חשוף מתחת ל-1.8 מ' או מעל 2.4 מ') אסורות.",
   "confidence": "low",
   "note": "לפי אותה תקנה גם תשובה 1 (בתוך לוח החשמל, מעל 2.4 מ') נכונה, כי בלוח החשמל מותרת התקנה בכל גובה. בשאלה שתי תשובות נכונות.",
   "status": "ai"
  },
  "478": {
   "answer": 4,
   "serial": "08119",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "foundation-earthing",
     "title": "תקנות החשמל (הארקות יסוד), התשמ\"א-1981",
     "section": "9",
     "quote": "מוליך חיבור יהיה בחתך של 10 ממ\"ר לפחות ויכול שיהיה ללא בידוד;"
    }
   ],
   "explanation": "מוליך חיבור המחבר שירותים מתכתיים (צנרת מים, תעלות מיזוג) אל פס השוואת הפוטנציאלים יהיה בחתך 10 ממ\"ר לפחות, לפי תקנה 9 לתקנות הארקות יסוד.",
   "confidence": "high",
   "status": "ai"
  },
  "479": {
   "answer": 4,
   "serial": "14062",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "ups-systems",
     "title": "תקנות החשמל (התקנת מערכות אל-פסק סטטיות במתח נמוך), התשנ\"ג-1993",
     "section": "6",
     "quote": "במערכת אל-פסק שבה קיימת הפרדה גלוונית כמסווג בתקנה 2(2)(ב) מותר להשתמש במוצא באחד מאמצעי ההגנה הבאים: (1) הארקת שיטה אשר תחובר לאלקטרודה מקומית או לפס השוואת פוטנציאלים;"
    }
   ],
   "explanation": "במערכת אל-פסק עם הפרדה גלוונית בין האפס במבוא לאפס במוצא, יש להקים במוצא אמצעי הגנה. אחד האמצעים המותרים הוא הארקת שיטה המחוברת לאלקטרודה מקומית או לפס השוואת פוטנציאלים (האחרים: הפרד, או זינה צפה עם משגוח). אין איסור כללי או מגבלת הספק, ומפסק ארבעה קטבים אינו התנאי.",
   "confidence": "high",
   "status": "ai"
  },
  "480": {
   "answer": 4,
   "serial": "22065",
   "basis": [
    "regulation",
    "professional",
    "calculation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "תוספת שישית (לתקנה 14(7))",
     "quote": "| 2.5 || 11.5 || 170 || 20 || 32 ||"
    }
   ],
   "explanation": "זרם ההתנעה של השנאי הוא 100A. מפסק 1 (קו אדום) מתחיל לנתק באופן מיידי כבר בכ-0.1kA (כאופיין B: 3-5×In), ולכן עלול לנתק בעת חיבור השנאי. מפסק 2 (כחול מקווקו, אופיין C32) מתחיל לנתק באופן מיידי רק מ-5×32=160A, מעל זרם ההתנעה, ולכן מבטיח עבודה סדירה. אין איסור להשתמש במפסקים. לפי הטבלה בתוספת השישית לתקנות האתרים הרפואיים, שנאי מבדל חד-מופעי של 2.5 קו\"א יוגן במפסק זעיר אופיין C של 32A (או נתיך gL 20A), כלומר המפסק הכחול.",
   "confidence": "medium",
   "calculation": "C32: סף מגנטי 5×32 = 160 A עד 10×32 = 320 A > 100 A (זרם התנעה). העקומה האדומה: סף מיידי ≈ 96-100 A ≤ 100 A.",
   "status": "ai"
  },
  "481": {
   "answer": 1,
   "serial": "14013",
   "basis": [
    "calculation"
   ],
   "explanation": "רמת ההארה בנקודה X לפי חוק הקוסינוס: E = I·cos³α/h². הזווית מתקבלת מ-tanα = √3/3, כלומר α=30°, cos30°=0.866, ולכן E ≈ 361 לוקס ≈ 360 לוקס.",
   "confidence": "high",
   "calculation": "tanα = √3/3 → α = 30°; cos30° = 0.866; cos³α = 0.6495; E = 5000·0.6495/3² = 3247.6/9 ≈ 360.8 lux",
   "status": "ai"
  },
  "482": {
   "answer": 3,
   "serial": "14006",
   "basis": [
    "calculation"
   ],
   "explanation": "בשנאים במקביל העומס מתחלק ביחס הפוך למתח הקצר. השנאים בעלי uk=4% יגיעו ראשונים לעומס הנומינלי, ובאותו רגע השנאי עם uk=5% מועמס רק ל-4/5 מהספקו. ההספק המרבי ללא העמסת יתר הוא 1430kVA. 1530 הוא סכום ההספקים הנומינליים, שאינו ניתן לניצול.",
   "confidence": "high",
   "calculation": "S_max = Σ S_i·(uk_min/uk_i) = 630·(4/4) + 500·(4/5) + 400·(4/4) = 630 + 400 + 400 = 1430 kVA",
   "status": "ai"
  },
  "483": {
   "answer": 4,
   "serial": "08073",
   "basis": [
    "professional"
   ],
   "explanation": "התרשים מתאר שלושה משני מתח שהסלילים המשניים שלהם מחוברים במשולש פתוח (open delta), לקבלת מתח שיורי (3U0) עבור הגנת זליגה לאדמה. במתח תלת-מופעי מאוזן סכום שלושת המתחים המופעיים הוא אפס, ולכן בהדקי המוצא יופיע 0V, ללא תלות בגודל המתח (400V).",
   "confidence": "high",
   "status": "ai"
  },
  "484": {
   "answer": 4,
   "serial": "08073",
   "basis": [
    "professional"
   ],
   "explanation": "המשניים מחוברים במשולש פתוח, המודד את המתח השיורי (3U0). כל עוד המתח מאוזן, גם אם ערכו 20kV ולא 22kV, הסכום הווקטורי של המתחים המופעיים הוא אפס והמתח במוצא יהיה 0V. מתח מופיע רק בחוסר איזון, למשל בקצר לאדמה.",
   "confidence": "high",
   "status": "ai"
  },
  "485": {
   "answer": 3,
   "serial": "02016",
   "basis": [
    "professional"
   ],
   "explanation": "עמידות ציוד מתח גבוה במתחי יתר (כגון פגיעות ברק ומיתוג) נבדקת בבדיקת מתח הלם, BIL (Basic Impulse Level): גל 1.2/50 מיקרו-שנייה, לפי תקני תיאום בידוד (IEC 60071). Ith ו-Idyn בודקות עמידות לזרמי קצר (תרמית ודינמית), ובדיקת בידוד 500V היא בדיקה למתח נמוך.",
   "confidence": "high",
   "status": "ai"
  },
  "486": {
   "answer": 4,
   "serial": "08169",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "1 (הגדרת \"אספקה חלופית\")",
     "quote": "\"אספקה חלופית\" - אספקת חשמל מגנרטור כחלופה מלאה או חלקית לאספקה מרשת של חברת חשמל בשעת הפסקתה;"
    }
   ],
   "explanation": "בתרשים, ממסר חוסר מתח מזהה הפסקה ברשת, ומערכת החלפה משולבת מעבירה חלק מהעומסים (פס החירום) להזנה מהגנרטור תוך פחות מ-15 שניות. זו אספקה חלופית חלקית בעת הפסקת רשת. אין סינכרון עם הרשת, יש קשר לרשת, ויש הפסקה קצרה, ולכן זו לא אספקה מקבילה, לא עצמאית ולא אל-פסק.",
   "confidence": "high",
   "status": "ai"
  },
  "487": {
   "answer": 1,
   "serial": "08168",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "11(ג)",
     "quote": "מורכב המפסק-מחלף מיותר מיחידה אחת, כגון שני מגענים נפרדים, יצוייד הרכב זה בשני שולבים לפחות שימנעו, כל אחד מהם בנפרד, את החיבור במקביל של שתי האספקות; השולבים יכולים להיות חשמליים, מכניים או צירוף של שניהם."
    }
   ],
   "explanation": "כשהמפסק-מחלף בנוי משני מגענים נפרדים נדרשים שני שולבים לפחות, שכל אחד מהם לבדו מונע חיבור במקביל של שתי האספקות. השולבים יכולים להיות חשמליים, מכניים או שילוב של שניהם.",
   "confidence": "high",
   "status": "ai"
  },
  "488": {
   "answer": 2,
   "serial": "08158",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "12",
     "quote": "בכל מבנה בו קיים גנרטור לאספקה חלופית יותקן התקן להדממת הגנרטור; ההתקן יימצא במקום נוח לגישה שאישרה רשות הכבאות המקומית; ליד ההתקן יותקן שלט בר-קיימא ובולט לעין בו יירשם \"גנרטור\" באותיות לבנות על רקע אדום."
    }
   ],
   "explanation": "תקנה 12 מחייבת להתקין התקן להדממת הגנרטור, ולידו שלט \"גנרטור\" באותיות לבנות על רקע אדום, במקום נוח לגישה שאישרה רשות הכבאות המקומית.",
   "confidence": "high",
   "status": "ai"
  },
  "489": {
   "answer": 3,
   "serial": "08159",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "13(א)",
     "quote": "כל גנרטור שניתן להפעילו גם באופן אוטומטי יצוייד בשלט בר-קיימא ובולט לעין שבו יירשם \"גנרטור מופעל אוטומטית\"; שלט כאמור יותקן גם בלוח הראשי וגם בלוח הגנרטור."
    }
   ],
   "explanation": "גנרטור שניתן להפעילו אוטומטית יצויד בשלט \"גנרטור מופעל אוטומטית\", ושלט כזה יותקן גם בלוח הראשי וגם בלוח הגנרטור. זו חובה מפורשת.",
   "confidence": "high",
   "status": "ai"
  },
  "490": {
   "answer": 1,
   "serial": "08160",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "13(ב)",
     "quote": "לכל מפסק-מחלף אוטומטי במיתקן לאספקה חלופית יותקנו ממסרי השהיית זמן לכל כיוון פעולה; המימסרים יכווננו לפי צרכי המיתקן."
    }
   ],
   "explanation": "במפסק-מחלף אוטומטי לאספקה חלופית יותקנו ממסרי השהיית זמן לכל כיוון פעולה: ממעבר מרשת לגנרטור וגם בחזרה מגנרטור לרשת. החריג היחיד הוא מיתקן גנרטור באספקת אל-פסק (13(ג)).",
   "confidence": "high",
   "status": "ai"
  },
  "491": {
   "answer": 1,
   "serial": "08161",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "14(1)",
     "quote": "מפסק-מחלף ידני כמפורט להלן ובלבד שאם הוא משמש גם כמפסק ראשי של המיתקן יהיה הוא בעל מצב ביניים \"מופסק\":"
    }
   ],
   "explanation": "במיתקן להכנה לחיבור גנרטור ארעי לאספקה חלופית מותקן מפסק-מחלף ידני. אם המפסק משמש גם כמפסק ראשי, הוא חייב להיות בעל מצב ביניים \"מופסק\". מספר הקטבים תלוי בגנרטור: דו-קוטבי לחד-מופעי, ארבעה (או שלושה באיפוס) לתלת-מופעי. אין מגבלת הספק.",
   "confidence": "high",
   "status": "ai"
  },
  "492": {
   "answer": 4,
   "serial": "08163",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "16(א)",
     "quote": "ערכת גנרטור, אחת או יותר, תותקן בחדר גנרטור הבנוי במיוחד עבורה או בחדר המיועד למטרות טכניות נוספות כגון אולם מכונות או חדר חשמל או בחופה אשר תמוקם בחצר או בגג."
    }
   ],
   "explanation": "לפי תקנה 16(א), גנרטור יותקן בחדר גנרטור ייעודי, או בחדר טכני (אולם מכונות, חדר חשמל), או בחופה הממוקמת בחצר או בגג. גנרטור על הגג תחת כיפת השמים יותקן אפוא בחופה (חשמלאי א'), וגנרטור בתוך המבנה יותקן בחדר ייעודי או טכני (חשמלאי ב'). שניהם צודקים.",
   "confidence": "high",
   "status": "ai"
  },
  "493": {
   "answer": 3,
   "serial": "08163",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "16(א)",
     "quote": "ערכת גנרטור, אחת או יותר, תותקן בחדר גנרטור הבנוי במיוחד עבורה או בחדר המיועד למטרות טכניות נוספות כגון אולם מכונות או חדר חשמל או בחופה אשר תמוקם בחצר או בגג."
    }
   ],
   "explanation": "התקנות קובעות במפורש את מיקום הגנרטור: בחדר (ייעודי או טכני) כשהוא בתוך המבנה, או בחופה בחצר או בגג כשהוא תחת כיפת השמים. תשובה 3 מתארת זאת. תשובות 1 ו-4 מגבילות לאפשרות אחת בלבד, ותשובה 2 שגויה כי קיימת דרישה.",
   "confidence": "high",
   "status": "ai"
  },
  "494": {
   "answer": 1,
   "serial": "08164",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "17(ב)",
     "quote": "על אף האמור בתקנות משנה (א), בגנרטורים שהספקם אינו עולה על 50 קו\"א מותר שהמעבר בצד אחד יהיה 0.6 מטר לפחות.",
     "quoteUnverified": true
    },
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "17(ג)",
     "quote": "יש להבטיח שהמרווחים מסביב לערכת הגנרטור יאפשרו תחזוקה נוחה, גם אם הדבר מחייב מעברים העולים על האמור בהן."
    }
   ],
   "explanation": "ככלל, המעברים סביב הגנרטור יהיו ברוחב 1 מ' לפחות. בגנרטור שהספקו אינו עולה על 50 קו\"א מותר מעבר של 0.6 מ' בצד אחד, ובכל מקרה יש להבטיח תחזוקה נוחה. לכן ההתקנה מותרת אם ההספק עד 50 קו\"א. תשובה 3 שגויה כי ההקלה היא לצד אחד בלבד.",
   "confidence": "high",
   "status": "ai"
  },
  "495": {
   "answer": 2,
   "serial": "08165",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "18",
     "quote": "דלת חדר הגנרטור תהיה ממתכת ופתיחתה מבפנים כלפי חוץ תהיה אפשרית, בכל עת, ללא צורך במפתח."
    }
   ],
   "explanation": "דלת חדר הגנרטור תהיה ממתכת, ופתיחתה מבפנים כלפי חוץ תהיה אפשרית בכל עת ללא מפתח, לצורך מילוט מהיר. דלת הזזה אינה נפתחת \"כלפי חוץ\" ולכן אינה עומדת בדרישה.",
   "confidence": "medium",
   "note": "התקנה אינה אוסרת במפורש דלת הזזה; האיסור נלמד מהדרישה לפתיחה מבפנים כלפי חוץ.",
   "status": "ai"
  },
  "496": {
   "answer": 3,
   "serial": "08167",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "20",
     "quote": "בחדר הגנרטור יותקנו נקודת מאור קבועה אחת ושני בתי תקע לפחות; כמו כן תותקן בו תאורת חירום שאינה ניזונה מהמצבר המשמש להתנעת הגנרטור."
    }
   ],
   "explanation": "בחדר הגנרטור נדרשים נקודת מאור קבועה, שני בתי תקע לפחות ותאורת חירום שאינה ניזונה ממצבר ההתנעה של הגנרטור. החשמלאי התקין בית תקע אחד בלבד ולא התקין תאורת חירום.",
   "confidence": "high",
   "status": "ai"
  },
  "497": {
   "answer": 3,
   "serial": "08170",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "21",
     "quote": "בחדר הגנרטור יובטח האיוורור הדרוש, לאספקת אויר למנוע הראשוני ולמניעת הצטברות גזים נפיצים או דליקים."
    }
   ],
   "explanation": "חדר גנרטור חייב באוורור לאספקת אוויר למנוע הראשוני ולמניעת הצטברות גזים נפיצים או דליקים, ללא קשר לצינור הפליטה או למיקום מיכל הסולר. מזגן אינו דרישה בתקנות.",
   "confidence": "high",
   "status": "ai"
  },
  "498": {
   "answer": 3,
   "serial": "08171",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "22(1)",
     "quote": "הצינור יוגן בפני נגיעה מקרית עד לגובה של שני מטרים לפחות מהרצפה;"
    }
   ],
   "explanation": "צינור הפליטה יוגן בפני נגיעה מקרית עד לגובה 2 מ' לפחות מהרצפה. התקנות אינן מחייבות הגנה לכל האורך, ואינן קובעות שהצינור יהיה עשוי פלסטיק או קרמיקה. החיבור למנוע ייעשה בחוליה גמישה.",
   "confidence": "high",
   "status": "ai"
  },
  "499": {
   "answer": 3,
   "serial": "08172",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "23(א)",
     "quote": "לא יעביר אדם דרך חדר הגנרטור, צנרת זרה לגזים, לנוזלים נפיצים או דליקים, למים, לביוב או כיוצא באלה, אלא אם כן ננקטו כל האמצעים הדרושים למניעת דליפה לתוך החדר."
    },
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "23(ב)",
     "quote": "צנרת זרה כאמור העוברת בחדר הגנרטור תהיה צבועה בגוונים כנדרש בתקן ישראלי ת\"י 659."
    }
   ],
   "explanation": "צנרת זרה (כגון ניקוז מי גשמים) מותרת בחדר הגנרטור רק אם ננקטו כל האמצעים למניעת דליפה לתוך החדר, והיא צבועה בגוונים לפי ת\"י 659. אין איסור מוחלט, ותקנות החשמל חלות על כך.",
   "confidence": "high",
   "status": "ai"
  },
  "500": {
   "answer": 3,
   "serial": "08173",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "24(א)",
     "quote": "כל גנרטור תלת-מופעי בגודל מעל 5 קו\"א חייב ברישום על ידי המנהל."
    }
   ],
   "explanation": "חובת הרישום אצל המנהל חלה על כל גנרטור תלת-מופעי מעל 5 קו\"א, בין שהוא קבוע ובין שהוא ארעי, בכל אופן אספקה.",
   "confidence": "high",
   "status": "ai"
  },
  "501": {
   "answer": 4,
   "serial": "08152",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "6(א)",
     "quote": "הצורך בהגנת מיתקן גנרטור בפני פגיעות ברקים ייקבע בהתאם לתקן הישראלי ת\"י 1173, סעיף 5."
    }
   ],
   "explanation": "הצורך בהגנת מיתקן גנרטור מפני ברקים ייקבע לפי ת\"י 1173 (הגנת מבנים מפני ברק), ולא לפי מיקום הגנרטור. ת\"י 50160 עוסק באיכות מתח.",
   "confidence": "high",
   "status": "ai"
  },
  "502": {
   "answer": 1,
   "serial": "08156",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "11(ו)(2)(ב)",
     "quote": "כאשר מיתקן הצריכה מוגן בשיטת הארקת הגנה ועומד בכל הדרישות המפורטות בפסקאות (1) עד (6): 1. השנאי, המזין את מיתקן הצריכה, הוא בלעדי למיתקן זה; 2. חתך המוליך להארקת השיטה של הגנרטור לא יהיה קטן מחתך המוליך להארקת השיטה של השנאי;"
    }
   ],
   "explanation": "מפסק מחלף תלת-קוטבי (ללא מיתוג האפס) במיתקן המוגן בהארקת הגנה (TT) מותר רק אם כל תנאי תקנה 11(ו)(2)(ב) מתקיימים, ובראשם שהשנאי המזין בלעדי למיתקן. כאן השנאי על העמוד מזין שני צרכנים, ולכן נדרש מפסק מחלף ארבעה-קוטבי. גם בתנאי החתך, החתך של הגנרטור צריך להיות לא קטן מזה של השנאי (תשובה 4 הפוכה).",
   "confidence": "high",
   "status": "ai"
  },
  "503": {
   "answer": 4,
   "serial": "08157",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "11(ו)(2)(ב)",
     "quote": "כאשר מיתקן הצריכה מוגן בשיטת הארקת הגנה ועומד בכל הדרישות המפורטות בפסקאות (1) עד (6): 1. השנאי, המזין את מיתקן הצריכה, הוא בלעדי למיתקן זה; 2. חתך המוליך להארקת השיטה של הגנרטור לא יהיה קטן מחתך המוליך להארקת השיטה של השנאי;"
    }
   ],
   "explanation": "בהארקת הגנה (TT) עם מפסק מחלף תלת-קוטבי, אחת הדרישות היא שחתך מוליך הארקת השיטה של הגנרטור לא יהיה קטן מזה של השנאי. אורך מוליכי הארקת השיטה מוגבל ל-50 מ' (לא 80), וחתך האפס של הגנרטור יהיה כחתך האפס של השנאי (לא קטן ממנו). אין חובה להסב לאיפוס.",
   "confidence": "high",
   "status": "ai"
  },
  "504": {
   "answer": 3,
   "serial": "08156",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "11(ו)(2)(א)(1)",
     "quote": "חיבור הגנרטור למיתקן הצריכה נעשה באותו הלוח הראשי של המבנה, שבו או בצמוד לו בוצע האיפוס; נקודת הכוכב של הגנרטור מחוברת בקביעות לפס האפס של הלוח"
    }
   ],
   "explanation": "במיתקן המוגן באיפוס מותר מפסק מחלף תלת-קוטבי כאשר הגנרטור מחובר בלוח הראשי של המבנה שבו או בצמוד לו בוצע האיפוס, ונקודת הכוכב שלו מחוברת לפס האפס. דרישת השנאי הבלעדי חלה רק בשיטת הארקת הגנה (TT), ולכן תשובה 4 שגויה.",
   "confidence": "high",
   "status": "ai"
  },
  "505": {
   "answer": 3,
   "serial": "08157",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-generators",
     "title": "תקנות החשמל (התקנת גנרטורים למתח נמוך), התשמ\"ז-1987",
     "section": "11(ו)(2)(ב)(4)",
     "quote": "החתך המזערי של מוליך האפס של הגנרטור יהיה כחתך מוליך האפס של השנאי;"
    }
   ],
   "explanation": "בהארקת הגנה עם מפסק מחלף תלת-קוטבי נדרש שחתך מוליך האפס של הגנרטור יהיה לפחות כחתך מוליך האפס של השנאי. אורך מוליכי הארקת השיטה מוגבל ל-50 מ' (לא 100). הדרישה היא שחתך הארקת השיטה של הגנרטור לא יהיה קטן מזה של השנאי, ולא שחתך השנאי יהיה גדול יותר. אין חובה להסב לאיפוס.",
   "confidence": "high",
   "status": "ai"
  },
  "506": {
   "answer": 1,
   "serial": "08180",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "17",
     "quote": "נמצאת ברכוש המשותף של מבנה המשמש צרכני חשמל אחדים, כגון בחדר מדרגות, תיבה של מיתקן חשמל אשר אינו ניזון מהלוח של הרכוש המשותף, כגון תיבה של המעגל לדוד שמש או למחסן הלא-צמוד של אחת הדירות או היחידות, יצויין בתוכה מאיזה לוח היא ניזונה."
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "51(א)",
     "quote": "הדוד והמפסק המותקנים לפי תקנה 50(ב) יסומנו באופן המאפשר זיהוי של הלוח שממנו ניזון הדוד; קיים במבנה מספור לדירות, יכלול הסימון את מספר הדירה."
    }
   ],
   "explanation": "תיבת חיבור של מעגל דוד שמש הנמצאת ברכוש המשותף וניזונה מלוח של דירה (ולא מלוח הרכוש המשותף) חייבת בסימון המציין מאיזה לוח היא ניזונה. זו חובה לפי תקנה 17, בלי קשר לדלת נעולה. בנוסף, תקנה 51(א) מחייבת לסמן את הדוד ואת המפסק הצמוד אליו כך שיזוהה הלוח המזין, כולל מספר הדירה.",
   "confidence": "high",
   "status": "ai"
  },
  "507": {
   "answer": 3,
   "serial": "08181",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "18(א)",
     "quote": "הגובה המזערי של התקנת מפסק או בית תקע במיתקן יהיה 25 ס\"מ מעל פני הרצפה."
    }
   ],
   "explanation": "הגובה המזערי להתקנת בית תקע רגיל הוא 25 ס\"מ מעל הרצפה. במיתקן ביתי מותר להתקין נמוך יותר או ברצפה רק אבזר שנבנה במיוחד לכך.",
   "confidence": "high",
   "status": "ai"
  },
  "508": {
   "answer": 3,
   "serial": "08181",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "18(ג)",
     "quote": "במוסדות לילדים, בחדרים המיועדים לילדים עד גיל חינוך חובה, יותקן בית תקע בעל תריסי מגן פנימיים או מכסה (להלן - בית תקע מוגן), בגובה של מטר אחד לפחות; ובית תקע לא מוגן יותקן בגובה של 1.8 מטרים לפחות."
    }
   ],
   "explanation": "בחדרים לילדים עד גיל חינוך חובה, בית תקע לא מוגן (ללא תריסי מגן או מכסה) יותקן בגובה 1.8 מ' לפחות. בית תקע מוגן מותר מגובה 1.0 מ'.",
   "confidence": "high",
   "status": "ai"
  },
  "509": {
   "answer": 3,
   "serial": "08182",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "21",
     "quote": "מפסקים אשר אופן הפעלתם דומה, המותקנים באותו מיתקן ובאותו מבנה, למעט מפסקים בלוחות חשמל, יותקנו בצורה אחידה מבחינת פעולת ידית ההפעלה שלהם; תקנה זו לא חלה על מפסקי חילוף לתאורה."
    }
   ],
   "explanation": "מפסקים בעלי אופן הפעלה דומה באותו מיתקן ובאותו מבנה יותקנו בצורה אחידה מבחינת כיוון ההפעלה, בכל סוג מיתקן. החריגים הם מפסקים בלוחות ומפסקי חילוף. מפסקים בודדים לתאורה אינם בגדר החריג.",
   "confidence": "high",
   "status": "ai"
  },
  "510": {
   "answer": 4,
   "serial": "08183",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "26(א)",
     "quote": "מנורה מיטלטלת תוזן באמצעות פתיל, השלם לכל ארכו, ללא חיבור ביניים ונראה לעין לכל ארכו; הפתיל לא יעבור בחורים שנקדחו בקירות או במחיצות."
    }
   ],
   "explanation": "פתיל הזינה של מנורה מיטלטלת יהיה שלם, גלוי לעין לכל אורכו, ולא יעבור בחורים שנקדחו בקירות או במחיצות, כולל מחיצות גבס. המפסק המובנה אינו משנה זאת.",
   "confidence": "high",
   "status": "ai"
  },
  "511": {
   "answer": 2,
   "serial": "08184",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "29(ב)",
     "quote": "למנורה קבועה המצויידת במפסק על גופה, יותקן מפסק נוסף קבוע מחוצה לה; אם קיימים במיתקן מספר מנורות כאלה, מותר להתקין מחוץ למנורות מפסק יחיד משותף לפיקוח על כולן; מפסק כאמור לא נדרש כאשר מנורה קבועה מחוברת באמצעות תקע ובית-תקע."
    }
   ],
   "explanation": "מנורה קבועה המחוברת ישירות למעגל, גם אם יש בה מפסק מובנה, חייבת במפסק קבוע נוסף מחוצה לה. הפטור קיים רק כשהמנורה מחוברת בתקע ובית תקע. החלפת המפסק המובנה לדו-קוטבי אינה פוטרת מכך.",
   "confidence": "high",
   "status": "ai"
  },
  "512": {
   "answer": 2,
   "serial": "08185",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "34",
     "quote": "למכשיר חימום המותקן בחדר אמבטיה או במקלחת יותקן מפסק מחוץ לחדר וקרוב ככל האפשר אל הכניסה אליו; על המפסק יהיה סימן ברור ובר-קיימא של מצב החיבור וההפסקה שלו."
    }
   ],
   "explanation": "למכשיר חימום בחדר אמבטיה או מקלחת יותקן מפסק מחוץ לחדר, קרוב ככל האפשר לכניסה, עם סימון ברור של מצב החיבור וההפסקה. מפסק פתיל משיכה על התנור, גם אם הוא דו-קוטבי, אינו מחליף דרישה זו.",
   "confidence": "medium",
   "note": "תקנה 32(א)(1) מתירה בדרך כלל זינה בתקע ובית תקע במקום מפסק, אך תקנה 34 היא דרישה ספציפית למכשירי חימום בחדר אמבטיה. שאלת היחס בין התקנות אינה מוכרעת בנוסחן.",
   "status": "ai"
  },
  "513": {
   "answer": 4,
   "serial": "08187",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "44",
     "quote": "מפסק או מגעון לחיבורו של קבל יהיו בעלי זרם נקוב השווה לפחות ל-1.43 פעמים הזרם הנקוב של הקבל, אלא אם כן היצרן ייעד אותם במיוחד לחיבור קבלים."
    }
   ],
   "explanation": "מגען לקבל יהיה בעל זרם נקוב של 1.43 פעמים לפחות מהזרם הנקוב של הקבל. לפי נתוני הקבל ב-400V (16.5kvar) הזרם כ-23.8A, ולכן נדרש מגען של 34A לפחות. הערך הקרוב מבין התשובות שאינו נמוך מכך הוא 40A. 25A ו-32A נמוכים מהנדרש.",
   "confidence": "high",
   "calculation": "I = Q/(√3·U) = 16500/(1.732·400) = 23.8 A; I_contactor ≥ 1.43·23.8 = 34.1 A → 40 A. (בבדיקה לפי 440V: 20000/(1.732·440)=26.2 A; 1.43·26.2=37.5 A → גם כן 40 A)",
   "status": "ai"
  },
  "514": {
   "answer": 3,
   "serial": "08187",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "44",
     "quote": "מפסק או מגעון לחיבורו של קבל יהיו בעלי זרם נקוב השווה לפחות ל-1.43 פעמים הזרם הנקוב של הקבל, אלא אם כן היצרן ייעד אותם במיוחד לחיבור קבלים."
    }
   ],
   "explanation": "זרם הקבל 7.5kvar ב-400V הוא כ-10.8A. המגען צריך להיות לפחות 1.43 פעמים ממנו, כלומר כ-15.5A, ולכן נדרש מגען 16A. 10A נמוך מהנדרש.",
   "confidence": "high",
   "calculation": "I = 7500/(1.732·400) = 10.83 A; 1.43·10.83 = 15.5 A → 16 A",
   "status": "ai"
  },
  "515": {
   "answer": 1,
   "serial": "08188",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "47(ב)",
     "quote": "אמצעי הפריקה יבטיחו כי דקה אחת לכל היותר לאחר ניתוקו של הקבל מהזינה לא יישאר בין הדקיו מתח העולה על 50 וולט."
    }
   ],
   "explanation": "אמצעי הפריקה של קבל יבטיחו שתוך דקה אחת לכל היותר מניתוקו לא יישאר בין הדקיו מתח העולה על 50V.",
   "confidence": "high",
   "status": "ai"
  },
  "516": {
   "answer": 4,
   "serial": "08179",
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "switchboards",
     "title": "תקנות החשמל (התקנת לוחות במתח עד 1000 וולט), התשנ\"א-1991",
     "section": "18",
     "quote": "מבטחים לסוגי אספקה שונים, באותו לוח או שדה של לוח יורכבו בקבוצות לפי סוגי האספקה; המרחק המזערי בין קבוצות יהיה כפליים לפחות מהריווח שבין מבטחים שונים של קבוצה אחת, אולם לא פחות מ-17.5 מ\"מ."
    }
   ],
   "explanation": "המעגל המסומן ניזון בשני מופעים מהפס הבלתי חיוני (רשת בלבד) ובמופע אחד מהפס החיוני (רשת או גנרטור). כך נוצר מעגל אחד הניזון משני סוגי אספקה שונים, שאינם בהכרח מסונכרנים. החיגור בין T1 ל-G אינו מונע זאת, ומבטח תלת-קוטבי או פירוק גשר אינם מתקנים את הבעיה. מבטחים לסוגי אספקה שונים חייבים להיות מקובצים בנפרד במרווח שקובעת תקנה 18, ומעגל כזה אסור.",
   "confidence": "medium",
   "note": "התשובה נשענת על הפרדת סוגי האספקה בתקנה 18 לתקנות הלוחות ועל עיקרון מקצועי; אין תקנה שאוסרת במפורש מעגל כמתואר.",
   "status": "ai"
  },
  "517": {
   "answer": 2,
   "serial": "08174",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "2(ג)",
     "quote": "במיתקן ביתי לא יימצא שום חלק של מעגל סופי הניזון מלוח ראשי אחד בשטח הניזון מלוח ראשי אחר, פרט למעגל אשר במוביל, בהתקנה סמויה, ללא תיבות."
    }
   ],
   "explanation": "\"מיתקן ביתי\" כולל גם מבנה למסחר. במיתקן כזה אסור שחלק ממעגל סופי הניזון מלוח ראשי אחד (לוח A) יימצא בשטח הניזון מלוח ראשי אחר (לוח B), למעט מעבר סמוי במובל ללא תיבות. גופי תאורה מלוח A בשטח B אסורים, בלי קשר לשילוט או לבעלות.",
   "confidence": "high",
   "status": "ai"
  },
  "518": {
   "answer": 3,
   "serial": "08174",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "2(ד)",
     "quote": "על אף האמור בתקנת משנה (ג), מותר שמיתקן הניזון מלוח המיועד לשטח משותף של מבנה יימצא בשטח הניזון מלוח אחר, כגון לחיץ בדירה, המפעיל תאורה בחדר מדרגות."
    }
   ],
   "explanation": "תקנה 2(ד) מתירה במפורש שמיתקן הניזון מלוח השטח המשותף יימצא בשטח הניזון מלוח אחר, ונותנת דוגמה של לחיץ בדירה המפעיל תאורת חדר מדרגות. ההתקנה המתוארת מותרת.",
   "confidence": "high",
   "status": "ai"
  },
  "519": {
   "answer": 1,
   "serial": "08176",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "1 (הגדרת \"מיתקן ביתי\")",
     "quote": "\"מיתקן ביתי\" - מיתקן במבנה למגורים, למשרדים, למסחר או בדומה להם;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "11(א)",
     "quote": "בכל מיתקן ביתי יותקנו נקודת מאור אחת לפחות ושני בתי תקע בכל חדר, או בכל שטח רצפה של 40 מ\"ר או חלק מהם, הכל לפי המחייב מספר נקודות מאור ובתי תקע רב יותר; זינת נקודות המאור תתחלק בין שני מעגלים סופיים לפחות;"
    }
   ],
   "explanation": "הדרישה לחלק את נקודות המאור בין שני מעגלים לפחות, והדרישות למספר מעגלים לפי שטח (40 מ\"ר), חלות על \"מיתקן ביתי\": מגורים, משרדים, מסחר וכדומה. נגרייה היא מיתקן תעשייתי או מלאכה, ולכן דרישות אלה אינן חלות עליה.",
   "confidence": "medium",
   "note": "גם תשובה 3 (מעגל אחד מתאים) נכונה למעשה כמסקנה. תשובה 1 נבחרה כי היא מנמקת את המצב החוקי.",
   "status": "ai"
  },
  "520": {
   "answer": 4,
   "serial": "08186",
   "basis": [
    "professional"
   ],
   "explanation": "לפי התרשים, מגען-3 מקצר את קצות הליפופים X, Y, Z לנקודת כוכב, ומגען-2 מחבר אותם לקווים L1, L2, L3 (חיבור משולש). ההתנעה מתחילה בכוכב: מגען-1 ומגען-3 סגורים. אחרי השהיה מגען-3 נפתח ורק אז מגען-2 נסגר, למעבר למשולש. אסור שמגען-2 ומגען-3 יהיו סגורים יחד, כי זה קצר בין המופעים.",
   "confidence": "high",
   "status": "ai"
  },
  "521": {
   "answer": 1,
   "serial": "08186",
   "basis": [
    "calculation",
    "professional"
   ],
   "explanation": "בשלב הראשון הסטטור מחובר בכוכב, והמתח על כל ליפוף הוא U/√3 במקום U במשולש. כך קטן זרם ההתנעה. בשלב השני עוברים למשולש לעבודה במתח מלא. בכוכב זרמי הקו קטנים (פי 3), לא גדלים.",
   "confidence": "high",
   "calculation": "U_ph(Y) = U_L/√3 = 400/1.732 = 231 V; U_ph(Δ) = 400 V",
   "status": "ai"
  },
  "522": {
   "answer": 2,
   "serial": "08186",
   "basis": [
    "calculation"
   ],
   "explanation": "בהתנעת כוכב המתח על כל ליפוף קטן פי √3, ולכן גם זרם הליפוף קטן פי √3. במשולש זרם הקו גדול פי √3 מזרם הליפוף, ואילו בכוכב זרם הקו שווה לזרם הליפוף. לכן זרם הקו בהתנעה קטן פי 3 לעומת התנעה ישירה במשולש. גם המומנט קטן פי 3.",
   "confidence": "high",
   "calculation": "I_L(Δ) = √3·U/Z; I_L(Y) = (U/√3)/Z; I_L(Y)/I_L(Δ) = 1/3",
   "status": "ai"
  },
  "523": {
   "answer": 4,
   "serial": "08178",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "1 (הגדרת \"מעגל\")",
     "quote": "\"מעגל\" - מספר מוליכים, על אבזריהם, המוגנים באמצעות מבטח משותף;"
    },
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "8",
     "quote": "ניזון מכשיר חשמלי ממעגלים סופיים אחדים, ירוכזו אמצעי הניתוק למעגלים אלו בלוח משותף; בקרבת המכשיר ובקרבת אמצעי הניתוק של מעגלי הזינה ייקבעו שלטי אזהרה ברורים; שלטים כאמור אינם נדרשים כאשר מותקן מפסק משותף לכל המעגלים המנתק אותם בו-זמנית."
    }
   ],
   "explanation": "המוליכים בכבל מוגנים כאן בשני מבטחים חד-מופעיים נפרדים, ולכן הכבל אינו מעגל אחד המוגן במבטח משותף, וגוף התאורה מוזן משני מעגלים. ניתוק מבטח אחד משאיר מתח בכבל ובגוף התאורה, וזו סכנה לעובד. לכן אסור להזין כבל תלת-מופעי ממבטחים חד-מופעיים שאינם מנתקים את הכבל בשלמותו. מותר להזין מכשירים חד-מופעיים מכבל תלת-מופעי כאשר הוא מוגן במבטח משותף (ראה שאלה 524).",
   "confidence": "medium",
   "note": "אין תקנה אחת האוסרת זאת במפורש; המסקנה נגזרת מהגדרת \"מעגל\" ומתקנה 8 (שלטי אזהרה או מפסק משותף כשמכשיר ניזון מכמה מעגלים).",
   "status": "ai"
  },
  "524": {
   "answer": 3,
   "serial": "08178",
   "basis": [
    "regulation",
    "professional"
   ],
   "references": [
    {
     "law": "lv-cables",
     "title": "תקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך), התש\"ס-2000",
     "section": "1 (הגדרת \"מעגל\")",
     "quote": "\"מעגל\" - מספר מוליכים, על אבזריהם, המוגנים באמצעות מבטח משותף;"
    }
   ],
   "explanation": "הכבל התלת-מופעי מוגן כאן במבטח תלת-קוטבי משותף, כך שהוא מעגל אחד, והפעלת המבטח מנתקת את כל המופעים בבת אחת. אין איסור להזין מכשירים חד-מופעיים, כגון גופי תאורת חירום, ממופעים שונים של מעגל תלת-מופעי כזה.",
   "confidence": "medium",
   "status": "ai"
  },
  "525": {
   "answer": 1,
   "serial": "08177",
   "basis": [
    "professional"
   ],
   "explanation": "אין בתקנות איסור להזין מספר בתי תקע תלת-מופעיים ממעגל סופי משותף המוגן במבטח אחד. המבטח (C16) מגן על מוליכי המעגל (2.5 ממ\"ר) מפני עומס יתר וקצר, ולכן גם אם צריכה משותפת תעלה על 16A הוא ינתק. בתי התקע (16A) מותאמים לזרם המבטח, כנדרש בתקנה 3(א) לתקנות המעגלים הסופיים. ההגבלה על כמה מנועים במעגל אחד (תקנה 41) חלה על מנועים בחיבור קבוע ולא על בתי תקע.",
   "confidence": "medium",
   "status": "ai"
  },
  "526": {
   "answer": 2,
   "serial": "08177",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "final-circuits",
     "title": "תקנות החשמל (מעגלים סופיים הניזונים במתח עד 1000 וולט), התשמ\"ה-1984",
     "section": "41",
     "quote": "אין להזין ממעגל אחד, חד מופעי או תלת-מופעי, מנועים אחדים אלא אם כן הספקו של כל מנוע אינו עולה על חצי קילווט והזרם הנקוב של המבטח בפני זרם יתר במעגל הזינה, אינו עולה על 10 אמפר."
    }
   ],
   "explanation": "אסור להזין כמה מנועים ממעגל אחד, אלא אם כל מנוע אינו עולה על 0.5kW והמבטח אינו עולה על 10A. כאן כל מנוע 3kW והמבטח 20A, ולכן התצורה אסורה, כפי שאומרת תשובה 2. תשובה 4 שגויה: זרם שלושת המנועים יחד הוא כ-18A, פחות מ-20A, והאיסור אינו תלוי בכך.",
   "confidence": "medium",
   "calculation": "I ≈ P/(√3·U·cosφ·η) ≈ 3000/(1.732·400·0.85·0.85) ≈ 6 A למנוע; 3×6 ≈ 18 A < 20 A",
   "note": "תשובה 2 מנוסחת רחב (\"מכשירים תלת-מופעיים\"), אך התקנה מתייחסת למנועים. תקנה 40 מתירה הגנת קצר משותפת למנועים שלכל אחד מהם הגנת עומס יתר נפרדת.",
   "status": "ai"
  },
  "527": {
   "answer": 3,
   "serial": "18050",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-overhead-networks",
     "title": "תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשנ\"ה-1995",
     "section": "4(א)",
     "quote": "כל מוליך ברשת יהיה מאלומיניום, סגסוגת אלומיניום, נחושת או סגסוגת נחושת."
    }
   ],
   "explanation": "מוליכי רשת עילית יהיו מאלומיניום, סגסוגת אלומיניום, נחושת או סגסוגת נחושת. מבין התשובות רק סגסוגת אלומיניום מותרת.",
   "confidence": "high",
   "status": "ai"
  },
  "528": {
   "answer": 2,
   "serial": "18051",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-overhead-networks",
     "title": "תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשנ\"ה-1995",
     "section": "5(א)(1)",
     "quote": "מוליכי רשת ללא בידוד: נחושת - 16 ממ\"ר; אלומיניום - 25 ממ\"ר;"
    }
   ],
   "explanation": "החתך המזערי למוליכי רשת עילית ללא בידוד מאלומיניום הוא 25 ממ\"ר (לנחושת 16 ממ\"ר).",
   "confidence": "high",
   "status": "ai"
  },
  "529": {
   "answer": 3,
   "serial": "18051",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-overhead-networks",
     "title": "תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשנ\"ה-1995",
     "section": "5(א)(3)",
     "quote": "מוליכים בכבל: נחושת - 4 ממ\"ר; אלומיניום - 16 ממ\"ר."
    }
   ],
   "explanation": "ברשת עילית מכבל, החתך המזערי למוליכי נחושת הוא 4 ממ\"ר (לאלומיניום 16 ממ\"ר).",
   "confidence": "high",
   "status": "ai"
  },
  "530": {
   "answer": 1,
   "serial": "18052",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-overhead-networks",
     "title": "תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשנ\"ה-1995",
     "section": "6",
     "quote": "(א) המיפתח המרבי בין סמכי רשת לא יעלה על 60 מטרים. (ב) מיפתח גדול מן האמור בתקנת משנה (א) מותר רק אם הדבר נדרש עקב תנאי שטח חריגים."
    }
   ],
   "explanation": "המיפתח המרבי בין סמכי רשת עילית במתח נמוך הוא 60 מ'. מיפתח גדול יותר מותר רק בתנאי שטח חריגים.",
   "confidence": "high",
   "status": "ai"
  },
  "531": {
   "answer": 3,
   "serial": "18052",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "lv-overhead-networks",
     "title": "תקנות החשמל (התקנת רשתות חשמל עיליות במתח עד 1000 וולט), התשנ\"ה-1995",
     "section": "6(ב)",
     "quote": "מיפתח גדול מן האמור בתקנת משנה (א) מותר רק אם הדבר נדרש עקב תנאי שטח חריגים."
    }
   ],
   "explanation": "המיפתח המרבי הרגיל הוא 60 מ', אך תקנה 6(ב) מתירה מיפתח גדול יותר כאשר הדבר נדרש עקב תנאי שטח חריגים, כמו חציית ואדי. אין דרישה לחתך נחושת מסוים לשם כך.",
   "confidence": "high",
   "status": "ai"
  },
  "532": {
   "answer": 1,
   "serial": "08187",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "9(ג)",
     "quote": "הותקן מובל במקום העלול להוות נתיב להתפשטות אש בין אזורים המוגדרים כאזורי אש נפרדים, יותקנו בתוך המובל ומסביבו מחסומי אש; מחסומי האש כאמור יותקנו בכל מעבר המובל דרך קיר, רצפה או תקרה וכן בין מעברים לפי הצורך; מחסומי האש יהיו עמידים באש למשך זמן כנדרש לגבי חלקי המבנה שאותם חוצה המובל."
    }
   ],
   "explanation": "מובל העובר בין אזורי אש נפרדים יצויד במחסומי אש בתוכו ומסביבו בכל מעבר דרך קיר, רצפה או תקרה. עמידות המחסומים באש תהיה למשך הזמן הנדרש מחלקי המבנה שהמובל חוצה. מערכת כיבוי אינה פוטרת מכך.",
   "confidence": "high",
   "status": "ai"
  },
  "533": {
   "answer": 2,
   "serial": "08188",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "11(א)",
     "quote": "מוליך או כבל יותקן במובל לאחר השלמת התקנתו של המובל, לרבות חיבוריו ואבזריו."
    }
   ],
   "explanation": "מוליך או כבל יותקן במובל רק לאחר השלמת התקנת המובל, כולל חיבוריו ואבזריו. התקנת צינור שהכבל כבר מושחל בו אסורה, וזאת כדי לאפשר החלפת מוליכים בעתיד ולמנוע נזק בהתקנה.",
   "confidence": "high",
   "status": "ai"
  },
  "534": {
   "answer": 2,
   "serial": "08189",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "16(2)",
     "quote": "בהתקנה גלויה של צינור פלסטיק לא יעלה המרחק בין חבקים סמוכים על - (א) 100 ס\"מ, כאשר הצינור הוא קשיח; (ב) 40 ס\"מ, כאשר הצינור הוא כפיף או גמיש;"
    }
   ],
   "explanation": "בהתקנה גלויה של צינור פלסטיק קשיח, המרחק בין חבקים סמוכים לא יעלה על 100 ס\"מ (בצינור כפיף או גמיש: 40 ס\"מ).",
   "confidence": "high",
   "status": "ai"
  },
  "535": {
   "answer": 4,
   "serial": "08189",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "16(2)",
     "quote": "בהתקנה גלויה של צינור פלסטיק לא יעלה המרחק בין חבקים סמוכים על - (א) 100 ס\"מ, כאשר הצינור הוא קשיח; (ב) 40 ס\"מ, כאשר הצינור הוא כפיף או גמיש;"
    }
   ],
   "explanation": "בהתקנה גלויה של צינור פלסטיק כפיף או גמיש, המרחק בין חבקים סמוכים לא יעלה על 40 ס\"מ.",
   "confidence": "high",
   "status": "ai"
  },
  "536": {
   "answer": 2,
   "serial": "08190",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "17(ה)",
     "quote": "צינור המשמש למעבר כבל או מוליכים בין החלק החיצוני לבין החלק הפנימי של מבנה יותקן מחוץ למבנה, בזווית של 30° לפחות כלפי מטה, כך שלא יחדרו למבנה מי גשם וכדומה;"
    }
   ],
   "explanation": "צינור העובר מחוץ למבנה אל תוכו יותקן מחוץ למבנה בזווית של 30° לפחות כלפי מטה, כדי שמי גשם לא יחדרו פנימה (לחלופין, אטימה נגד חדירת מים).",
   "confidence": "high",
   "note": "התקנה דורשת \"30° לפחות\"; התשובה מתארת 30° בדיוק.",
   "status": "ai"
  },
  "537": {
   "answer": 4,
   "serial": "08191",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "18(ב)",
     "quote": "מושחלים בצינור כאמור מוליכים מבודדים בעלי חתכים שווים או שונים, ייבחר צינור פלסטיק תקני בעל קוטר פנימי שאינו קטן מהתוצאה של חישוב המשוואה הזו: D ≥ 2.0 √(Σ di²)"
    }
   ],
   "explanation": "במעגל תלת-מופעי חדש יש 5 מוליכים (L1, L2, L3, N, PE). לפי המשוואה בתקנה 18(ב) הקוטר הפנימי הנדרש הוא כ-21.5 מ\"מ. צינור 25 (קוטר פנימי 21 מ\"מ) קטן מעט מהנדרש, ולכן נדרש צינור 32 מ\"מ (קוטר פנימי 27 מ\"מ).",
   "confidence": "medium",
   "calculation": "D ≥ 2.0·√(5·4.8²) = 2.0·4.8·√5 = 2.0·10.73 = 21.47 mm → 21 mm < 21.47 mm → צינור 32 מ\"מ (27 mm). (אם מניחים 4 מוליכים: 2·4.8·2 = 19.2 mm → צינור 25)",
   "note": "התשובה מניחה 5 מוליכים במעגל תלת-מופעי (כולל N ו-PE).",
   "status": "ai"
  },
  "538": {
   "answer": 2,
   "serial": "08191",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "18(ג)",
     "quote": "במיתקנים קיימים מותר להחליף את המוליכים המושחלים בצינור פלסטיק במוליכים בעלי חתך גדול יותר וכן מותר להוסיף מוליכים כל עוד הקוטר הפנימי של הצינור אינו קטן מהתוצאה של החישוב: D ≥ 1.6 √(Σ di²)"
    }
   ],
   "explanation": "במיתקן קיים מותר להחליף או להוסיף מוליכים בצינור קיים לפי מקדם 1.6 (ולא 2.0). עבור 5 מוליכים בקוטר 3.8 מ\"מ הקוטר הנדרש כ-13.6 מ\"מ, והצינור הקיים (קוטר פנימי 15 מ\"מ) מספיק. צינור 16 (12 מ\"מ) לא היה מספיק.",
   "confidence": "medium",
   "calculation": "D ≥ 1.6·√(5·3.8²) = 1.6·3.8·√5 = 1.6·8.50 = 13.6 mm ≤ 15 mm → צינור 20 מ\"מ מתאים; 12 mm < 13.6 mm",
   "note": "מניח 5 מוליכים במעגל התלת-מופעי.",
   "status": "ai"
  },
  "539": {
   "answer": 3,
   "serial": "08191",
   "basis": [
    "regulation",
    "calculation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "18(ב)",
     "quote": "מושחלים בצינור כאמור מוליכים מבודדים בעלי חתכים שווים או שונים, ייבחר צינור פלסטיק תקני בעל קוטר פנימי שאינו קטן מהתוצאה של חישוב המשוואה הזו: D ≥ 2.0 √(Σ di²)"
    }
   ],
   "explanation": "למעגל תלת-מופעי חדש (5 מוליכים) בצינור 25 מ\"מ (קוטר פנימי 21 מ\"מ), לפי המשוואה D ≥ 2·√(Σd²), קוטר המוליך המרבי הוא כ-4.70 מ\"מ. מוליך 4 ממ\"ר (4.3 מ\"מ) מתאים, ומוליך 6 ממ\"ר (4.9 מ\"מ) כבר דורש 21.9 מ\"מ.",
   "confidence": "medium",
   "calculation": "4 ממ\"ר: 2·4.3·√5 = 19.2 mm ≤ 21 ✓; 6 ממ\"ר: 2·4.9·√5 = 21.9 mm > 21 ✗",
   "note": "מניח 5 מוליכים במעגל; עם 4 מוליכים היה מתאים גם 6 ממ\"ר (2·4.9·2=19.6).",
   "status": "ai"
  },
  "540": {
   "answer": 2,
   "serial": "08192",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conduits-and-wiring",
     "title": "תקנות החשמל (התקנת מובלים והתיול שבהם במתח שאינו עולה על מתח נמוך), התשס\"ג-2002",
     "section": "20",
     "quote": "צינור פלסטיק בהתקנה סמויה בקיר או בתקרה יותקן בקווים אופקיים או אנכיים או במקביל לתקרה; התקנה אופקית בגובה של פחות מ-1.80 מטרים מעל לרצפה מותרת רק בין אבזרים סמוכים המותקנים במרחק שעד 30 ס\"מ בין מרכזי האבזרים."
    }
   ],
   "explanation": "צינור סמוי בתוואי אופקי יותקן בגובה 1.80 מ' לפחות מהרצפה. גובה נמוך יותר מותר רק בין אבזרים סמוכים שהמרחק בין מרכזיהם עד 30 ס\"מ. כאן המרחק 2 מ', ולכן הגובה המזערי 1.80 מ'.",
   "confidence": "high",
   "status": "ai"
  },
  "541": {
   "answer": 1,
   "serial": "22064",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "13(ג)",
     "quote": "כל מוליך למעגל המזין בתי תקע בזינה צפה, למעט מוליך הארקה, יוגן באמצעות מפסק אוטומטי זעיר לפי תקן ישראלי ת\"י 60898 חלק 1"
    },
    {
     "law": "medical-sites",
     "title": "תקנות החשמל (מיתקני חשמל באתרים רפואיים במתח שאינו עולה על מתח נמוך), התשע\"ב-2012",
     "section": "14(9)",
     "quote": "במוצא השנאי מותרת הגנה על המעגלים הסופיים בלבד באמצעות מפסקים אוטומטיים זעירים בלבד;"
    }
   ],
   "explanation": "באתר רפואי מקבוצה 2, כל מוליך (מלבד הארקה) במעגל המזין בתי תקע בזינה צפה יוגן במפסק אוטומטי זעיר, ובמוצא השנאי מותרת הגנה במפסקים זעירים בלבד. נתיכים אינם מותרים כאן, ואין זה נתון לשיקול המתכנן.",
   "confidence": "high",
   "status": "ai"
  },
  "542": {
   "answer": 2,
   "serial": "22085",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "7(א)",
     "quote": "תיל בעל חתך עגול או גזרתי (סקטורלי), יהיה ככל האפשר בעל חתך בממ\"ר של אחד מאלה:"
    },
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "13(ה)",
     "quote": "כאשר לא קיימת אפשרות סבירה להוספת צינור במיתקן חשמלי קיים, ניתן להתקין בצינור אחד מוליכים מבודדים המשמשים קווים שונים ובלבד שהצינור הוא בעל קוטר שאינו קטן מהמתקבל מחישוב המשוואה - D = 1.6√(Σdi²)"
    }
   ],
   "explanation": "במיתקן קיים שבו אין אפשרות סבירה להוסיף צינור, מותר להשחיל בצינור קיים מוליכים של מעגל נוסף אם הקוטר עומד במשוואה (D=1.6√Σd²). רשימת החתכים בתקנה 7(א) היא \"ככל האפשר\" ואינה איסור מוחלט על חתך אחר, כגון 8 ממ\"ר. התנאי המהותי הוא שזרם ההעמסה המותר של המוליך יתאים לזרם המעגל (תקנה 8).",
   "confidence": "medium",
   "note": "תקנה 13(ה) מדברת על \"קווים שונים\"; השאלה מניחה שהדבר חל גם על מעגל.",
   "status": "ai"
  },
  "543": {
   "answer": 2,
   "serial": "22086",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "7(ב)",
     "quote": "תיל יהיה שזור כאשר - (1) הוא חשוף, וחתכו הוא 25 ממ\"ר או יותר; (2) הוא מבודד ומושחל בצינור, וחתכו 10 ממ\"ר או יותר."
    }
   ],
   "explanation": "תיל מבודד המושחל בצינור חייב להיות שזור כשחתכו 10 ממ\"ר או יותר, בין שחתכו עגול ובין שהוא גזרתי. לכן תיל של 16 ממ\"ר חייב להיות שזור. הסף של 25 ממ\"ר הוא לתיל חשוף.",
   "confidence": "high",
   "status": "ai"
  },
  "544": {
   "answer": 1,
   "serial": "22088",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "57(א)",
     "quote": "שיעור התנגדות הבידוד שבין שני מוליכים במעגל חשמלי אחד במתח נמוך שמתחו לאדמה אינו עולה על 250 וולט, ובין מוליך המעגל לבין גוף מוארק לא יפחת מהנתונים הבאים לפי סוג הבדיקה: (1) מ-1.5 מגאום, כאשר הבדיקה היא בדיקת הפעלה; (2) מ-0.25 מגאום, כאשר הבדיקה היא תקופתית;"
    }
   ],
   "explanation": "במעגל 400/230V המתח לאדמה (230V) אינו עולה על 250V. בבדיקה תקופתית (כמו לקראת חידוש רישיון עסק) התנגדות הבידוד המזערית היא 0.25MΩ. התוצאה 0.3MΩ עומדת בדרישה. 1.5MΩ נדרש בבדיקת הפעלה של מיתקן חדש.",
   "confidence": "high",
   "status": "ai"
  },
  "545": {
   "answer": 3,
   "serial": "22089",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "57(ב)",
     "quote": "בדיקת שיעורי ההתנגדות של הבידוד תיעשה במכשיר מדידה שמתחו הנומינלי אינו עולה על 500 וולט בזרם ישר."
    },
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "58(א)",
     "quote": "מוליכים, תיבות ואבזרים המותקנים במיתקן חשמלי ייבדקו אחרי השלמת המיתקן החשמלי, על ידי חשמלאי בעל רשיון מתאים לביצוע סוג עבודת החשמל שבעדה הותקנו המוליכים והאבזרים."
    }
   ],
   "explanation": "בדיקת התנגדות בידוד לפי תקנות המוליכים תיעשה במכשיר שמתחו הנומינלי אינו עולה על 500V בזרם ישר. הבדיקה לאחר השלמת המיתקן נעשית בידי החשמלאי המתקין בעל הרישיון המתאים, ולא רק בידי בודק.",
   "confidence": "high",
   "status": "ai"
  },
  "546": {
   "answer": 1,
   "serial": "22090",
   "basis": [
    "regulation"
   ],
   "references": [
    {
     "law": "conductors",
     "title": "תקנות החשמל (התקנת מוליכים), תש\"ל-1970",
     "section": "63(ב)",
     "quote": "תקנות אלה יחולו - (1) על כל מוליך שהותקן אחרי יום תחילתן; (2) על מוליך אשר היה קיים במיתקן חשמלי ערב תחילתן ושונה בו התוואי או הוכנסו בו שינויים מהותיים אחרי תחילתן; (3) על מוליך אשר היה קיים במיתקן חשמלי ערב תחילתן והוחלף בו חלק ניכר אחרי תחילתן;"
    }
   ],
