{"meta":{"version":"8.1","published":"2026-08-13","count":1121},"questions":[{"n":1,"serial":"14002","level":"all","stem":["האם מותר לבצע חיבור הארקה בין שני פסי השוואת פוטנציאליים של שני מבנים, המוגנים כל אחד בשיטת איפוס","TN-C-S?"],"figures":[],"options":[{"text":"מותר לחבר את הארקות במבנים על מנת להגדיל את זרמי הקצר.","figures":[]},{"text":"אסור, מכיוון שאין פה\"פ אחד משותף.","figures":[]},{"text":"אסור, מאחר ויזרום זרם עבודה במוליך הארקה המגשר בין הפסים, גם במצב תקין.","figures":[]},{"text":"מותר בתנאי שהמבנים רחוקים אחד מהשני.","figures":[]}]},{"n":2,"serial":"14003","level":"all","stem":["אחד התנאים לביצוע איפוס הינו קיום הארקת יסוד.","מדוע תנאי זה הכרחי בשיטת האיפוס אך אינו הכרחי בשיטת הארקת הגנה TT?"],"figures":[],"options":[{"text":"כי בעת ניתוק מוליך הארקה של לוח ראשי מתח המגע יעלה על 50 וולט.","figures":[]},{"text":"כי בעת ניתוק החיבור להארקת היסוד מתח המגע יעלה על 50 וולט.","figures":[]},{"text":"כי בעת ניתוק מוליך האפס בקו הזינה עדיין מובטחת השוואת פוטנציאלים.","figures":[]},{"text":"כי בהארקת יסוד אנו מבטיחים זרימת זרם גדולה דרך האדמה.","figures":[]}]},{"n":3,"serial":"14004","level":"all","stem":["האם מותר ליישם הארקת שיטה למערכת DC בעלת 2 מוליכים במבנה שבו קיימת הארקת יסוד?"],"figures":[],"options":[{"text":"אסור לבצע הארקת שיטה למערכת DC.","figures":[]},{"text":"ניתן לבצע הארקת שיטה בתנאי שהמתקן כולו ממוקם במבנה אחד.","figures":[]},{"text":"אסור לבצע מאחר ואין במערכת זו זרמי קצר.","figures":[]},{"text":"ניתן לבצע הארקת שיטה במערכות עד 500VDC.","figures":[]}]},{"n":4,"serial":"14005","level":"all","stem":["כאשר מחברים במקביל 2 שנאים בעלי קבוצת חיבורים שונה:"],"figures":[],"options":[{"text":"הפסדי הנחושת והברזל גדלים.","figures":[]},{"text":"זרם הקצר התלת פאזי גדל.","figures":[]},{"text":"יזרום זרם גבוה בין השנאים.","figures":[]},{"text":"מערכת ההגנות לא תגיב בצורה נכונה בעת קצר.","figures":[]}]},{"n":5,"serial":"14007","level":"practical-engineer","stem":["שני שנאים בעלי אותה קבוצת חיבורים מותקנים באותו מבנה כאשר כל אחד מזין לוח מתח נמוך נפרד.","לפני סגירת המגשר בין שני הלוחות, נמדדו הפרשי מתחים בין כל מופע של שנאי אחד למופע המקביל של השנאי השני.","איזו מבין האפשרויות מהווה סיבה לכך?"],"figures":[],"options":[{"text":"סדר הפאזות שונה בצד המתח הגבוה.","figures":[]},{"text":"מתחי %UK של השנאים שונים זה מזה.","figures":[]},{"text":"חתכי המוליכים בשני צדי המגשר שונים.","figures":[]},{"text":"קיים נתק בהארקת השיטה של אחד השנאים.","figures":[]}]},{"n":6,"serial":"14008","level":"all","stem":["איזה מהתנאים הבאים נדרש בהכרח, לצורך חיבור שני שנאים במקביל?"],"figures":[],"options":[{"text":"מתחים נקובים זהים בצד הראשוני והמשני וקבוצת חיבורים זהה.","figures":[]},{"text":"היחס בין ההספקים הנקובים של השנאים יהיה קטן מ-3.","figures":[]},{"text":"הסטייה היחסית בין %Uk של כל אחד מהשנאים ממתח הקצר המשוקלל היא 10% +/-.","figures":[]},{"text":"כל התנאים המוזכרים.","figures":[]}]},{"n":7,"serial":"14009","level":"practical-engineer","stem":["נתון שנאי:","S=630kVA, Uk=6%.","חשב את זרם הקצר המתפתח בשנאי בצד המתח הנמוך:"],"figures":[],"options":[{"text":"9.1kA","figures":[]},{"text":"15.16kA","figures":[]},{"text":"8.75 kA","figures":[]},{"text":"10.5 kA","figures":[]}]},{"n":8,"serial":"14010","level":"engineer","stem":["איזו מבין האפשרויות הבאות מתארת נכונה את סדר הפעולות שיש לבצע כאשר מבצעים טיפול בשנאי המוזן","באמצעות מנתק נתיכים במתח גבוה?"],"figures":[],"options":[{"text":"ניתוק צד המתח הנמוך, התקנת מקצרים מיטלטלים וניתוק צד המתח הגבוה.","figures":[]},{"text":"ניתוק צד המתח הגבוה, ניתוק צד המתח הנמוך, חיבור מקצרים מטלטלים.","figures":[]},{"text":"ניתוק צד המתח הנמוך, בדיקת העדר מתח והתקנת מקצרים מטלטלים.","figures":[]},{"text":"ניתוק צד מתח נמוך, ניתוק צד מתח גבוה, בדיקת העדר מתח, התקנת מקצרים בצד מתח גבוה ובצד מתח נמוך.","figures":[]}]},{"n":9,"serial":"14014","level":"all","stem":["נתון מעגל חד פאזי המוזן במתח של 230 וולט ומזין צרכן עם זרם עבודה של 80A.","אורכו של הכבל הוא 150 מטר ושטח חתך המוליך הוא 16 ממ\"ר.","Ω∙mm2","סוג הכבל הוא נחושת עם התנגדות סגולית של 0.017 = ρ","m","איזה מתח יימדד בהדקי הצרכן הנ\"ל?"],"figures":[{"src":"q0009-s1.webp","w":894,"h":162}],"options":[{"text":"217.5 וולט.","figures":[]},{"text":"201.5 וולט.","figures":[]},{"text":"204.5 וולט.","figures":[]},{"text":"אף תשובה אינה נכונה.","figures":[]}],"stemRendered":true},{"n":10,"serial":"14015","level":"all","stem":["באיזה פתיל יש להשתמש במעגל סופי באתר בנייה?"],"figures":[],"options":[{"text":"כבל חזק עם בידוד כפול.","figures":[]},{"text":"כבל מסוג N2XY.","figures":[]},{"text":"כבל מסוג HO7RN-F או זהה באיכותו.","figures":[]},{"text":"כבל חסין אש.","figures":[]}]},{"n":11,"serial":"14016","level":"all","stem":["באיזו תדירות נדרש לבדוק מפסק מגן (על ידי לחיצה על לחיץ הבדיקה) באתר בנייה?"],"figures":[],"options":[{"text":"אחת לשבוע.","figures":[]},{"text":"אחת לחודש.","figures":[]},{"text":"אחת לרבעון.","figures":[]},{"text":"אין צורך לבדוק.","figures":[]}]},{"n":12,"serial":"14017","level":"all","stem":["האם ניתן להשתמש בשקעים לפי ת\"י 32 חלק 1.1 וחלק 2.1, באתר בניה?"],"figures":[],"options":[{"text":"אסור בכל מקרה.","figures":[]},{"text":"מותר.","figures":[]},{"text":"לא מומלץ.","figures":[]},{"text":"אסור באתר חיצוני.","figures":[]}]},{"n":13,"serial":"14019","level":"all","stem":["מדוע נפגעים קבלים כתוצאה מהרמוניות המופיעות ברשת החשמל?"],"figures":[],"options":[{"text":"כאשר קיימות הרמוניות, מתח הרשת עולה.","figures":[]},{"text":"כאשר התדר גדל, כמות החום הנפלטת גדלה.","figures":[]},{"text":"כאשר התדר גדל, עכבת הקבלים גדלה.","figures":[]},{"text":"כאשר קיימות הרמוניות, מקדם ההספק קטן.","figures":[]}]},{"n":14,"serial":"14020","level":"all","stem":["מהי הסיבה לכך שברשת מתח נמוך, מחברים את הקבלים בחיבור משולש ולא בכוכב?"],"figures":[],"options":[{"text":"בחיבור הקבלים במשולש ניתן להשתמש בקבלים בעלי קיבול (C) הקטן פי 3 על מנת לקבל את אותו הספק ריאקטיבי (Q) שהיה מתקבל בחיבור הקבלים בכוכב.","figures":[]},{"text":"בחיבור הקבלים במשולש ניתן להשתמש בקבלים בעלי קיבול (C) הקטן פי √3 על מנת לקבל את אותו הספק ריאקטיבי (Q) שהיה מתקבל בחיבור הקבלים בכוכב.","figures":[]},{"text":"חיבור הקבלים בכוכב או משולש לא משפיע על הקיבול (C) או על ההספק הריאקטיבי (Q).","figures":[]},{"text":"בחיבור הקבלים במשולש יש להשתמש בקבלים בעלי קיבול (C) הגדול פי 3 על מנת לקבל את אותו הספק ריאקטיבי (Q) שהיה מתקבל בחיבור הקבלים בכוכב.","figures":[]}]},{"n":15,"serial":"14021","level":"all","stem":["איזו מבין האפשרויות הבאות יכולה לשמש כהגנה נוספת הנדרשת לבתי תקע במתקן ארעי?"],"figures":[],"options":[{"text":"מפסק מגן.","figures":[]},{"text":"מתח נמוך מאוד.","figures":[]},{"text":"הפרד מגן.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":16,"serial":"14022","level":"all","stem":["האם מותר לחבר פתיל מאריך ישירות לאחד המבטחים בלוח החשמל של אתר בנייה?"],"figures":[],"options":[{"text":"אסור לחברו ישירות ללוח אלא רק דרך בתי תקע.","figures":[]},{"text":"מותר לחבר רק לכבל בחתך הגדול מ-10 ממ\"ר.","figures":[]},{"text":"מותר לחבר רק כאשר הציוד הוא קבוע או נייח.","figures":[]},{"text":"מותר לחבר את כל סוגי הכבלים.","figures":[]}]},{"n":17,"serial":"14024","level":"all","stem":["האם ניתן להתקין את בית התקע שבתמונה כחלק ממתקן ארעי באתר בניה?"],"figures":[{"src":"q0017-s1.webp","w":384,"h":349}],"options":[{"text":"מותר, רק במקום סגור.","figures":[]},{"text":"מותר, מאחר ובית התקע בעל בידוד כפול.","figures":[]},{"text":"אסור, אלא אם קיימת הגנה בפני גשם.","figures":[]},{"text":"אסור בכל מקרה.","figures":[]}]},{"n":18,"serial":"14025","level":"all","stem":["מדוע במתקן חשמלי ארעי באתר בנייה, נדרש להשתמש רק בבתי תקע העומדים בתקן ישראלי 1109?"],"figures":[],"options":[{"text":"כדי לשפר את הרמה הבטיחותית.","figures":[]},{"text":"כדי לשפר את עמידות מבחינה מכנית.","figures":[]},{"text":"כדי לשפר את ההגנה בפני חדירת מים.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":19,"serial":"14037","level":"all","stem":["מהו הגובה המינימלי של חדר שנאים בבניין רב קומות?"],"figures":[],"options":[{"text":"2.4 מטר.","figures":[]},{"text":"2 מטר.","figures":[]},{"text":"3 מטר.","figures":[]},{"text":"תלוי בגודל השנאי.","figures":[]}]},{"n":20,"serial":"14038","level":"all","stem":["באיזה מבין המקרים הבאים, נדרשות שתי כניסות במעבר מאחורי לוח חשמל?"],"figures":[],"options":[{"text":"כאשר אורכו של לוח החשמל עולה על 3 מטר.","figures":[]},{"text":"כאשר אורכו של לוח החשמל עולה על 4 מטר.","figures":[]},{"text":"כאשר מותקן לוח המיועד למתח גבוה ולא למתח נמוך.","figures":[]},{"text":"כאשר גודלו של המפסק הראשי בלוח עולה על 1000A.","figures":[]}]},{"n":21,"serial":"25042","level":"all","stem":["בעמדת טעינה המוגנת בזינה צפה, האם נדרש להתקין גם מפסק מגן?"],"figures":[],"options":[{"text":"כן, תמיד צריך להתקין גם מפסק מגן לעמדת טעינה ללא קשר לשיטת ההגנה בפני חשמול של עמדת הטעינה.","figures":[]},{"text":"לא, בעמדת טעינה המוגנת בזינה צפה אין צורך להתקין מפסק מגן.","figures":[]},{"text":"לא, בתנאי וקיימת התראה כאשר ערך הבידוד יורד מתחת ל-69kΩ וניתוק כאשר ערך הבידוד יורד מתח ל-23kΩ.","figures":[]},{"text":"לא, בתנאי וקיימת התראה כאשר ערך הבידוד יורד מתחת ל-120kΩ וניתוק כאשר ערך הבידוד יורד מתח ל-40kΩ.","figures":[]}]},{"n":22,"serial":"08072","level":"engineer","stem":["במהלך בדיקת לוח ראשי במ\"ג, ראה הבודק שני משני זרם בלוח הראשי, אחד מיועד למדידה ואחד","מיועד להגנה.","מטעמים תפעוליים וחיסכון אנרגטי, הלקוח מעוניין להוציא את ממסר המדידה מחוץ ללוח ולהתקינו","בלוח קטן בחדר סמוך הנגיש לעובד שאינו חשמלאי.","על משנה הזרם למדידה מופיעים שני נתונים:","Sn=15VA, 100/5","מהם הנתונים הנדרשים לחישוב המרחק ושטח חתך חוטי ההזנה בין משנה הזרם לממסר?"],"figures":[{"src":"q0022-s1.webp","w":237,"h":532}],"options":[{"text":"המרחק וחתך מוליכי ההזנה בין המשנ\"ז לממסר יחושבו בהתאם להספקו של המשנ\"ז ולזרם במעגלו הראשוני.","figures":[]},{"text":"המרחק וחתך מוליכי ההזנה בין המשנ\"ז לממסר יחושבו רק בהתאם לזרם במעגל המשני של המשנ\"ז.","figures":[]},{"text":"המרחק וחתך מוליכי ההזנה בין המשנ\"ז לממסר יחושבו רק בהתאם להספקו של המשנ\"ז.","figures":[]},{"text":"המרחק וחתך מוליכי ההזנה בין המשנ\"ז לממסר יחושבו בהתאם להספקו של המשנ\"ז ולזרם במעגלו המשני.","figures":[]}]},{"n":23,"serial":"08002","level":"all","stem":["בתרשים מופיע שנאי על עמוד המזין ארון מונים.","ארון המונים מזין לוח מפסק ראשי המותקן בארון מתכת על גב גומחת ארון המונים. המפסק הראשי בגודל 3X200A מזין לוח","במבנה חדש עם הארקת יסוד המוגן בשיטת הגנה TN-C-S.","בהנחה ש-L=25 מטר, נמדדה לולאת תקלה (בלוח מפסק הראשי) והתקבל L.T=0.5Ω.","בלוח המבנה נמדדה לולאת תקלה של L.T=0.05Ω.","מהי האפשרות הנכונה מבין האפשרויות הבאות?"],"figures":[{"src":"q0023-s1.webp","w":908,"h":588}],"options":[{"text":"אם המפסק בלוח המפסק הראשי הוא אלקטרוני, ובוצע כוונון של זרם קצר ל-ISC = 1.5In X 200 = 300A, ניתן לחבר את המתקן בתצורה הנ\"ל.","figures":[]},{"text":"יש ליצור השוואת פוטנציאלים בסביבת לוח המפסק הראשי, דבר אשר היה מתקבל אם היינו מתקינים את האיפוס בלוח זה ולאחר מכן קושרים את הארקה אל המבנה החדש.","figures":[]},{"text":"אם המפסק הוא אלקטרוני, ובוצע כוונון של זרם קצר ל-, ISC = 1.5In X 200 = 300A נדרש להתקין לוח מבודד (סוג II) במקום הלוח המתכתי ולחברו באמצעות מוליך הארקה חשוף המגושר לפה\"פ המבנה.","figures":[]},{"text":"יש לגשר בין הארקת הלוח הראשי לפה\"פ המבנה. במקרה זה יידרש גם ליצור השוואת פוטנציאלים בסביבת לוח המפסק הראשי.","figures":[]}]},{"n":24,"serial":"08004","level":"all","stem":["כחלק מהדרישות בתקנות החשמל, בוצעה בדיקה תקופתית במבנה.","המבנה מקבל הזנה מחברת החשמל והזנה מגנרטור חירום המותקן בתוך המבנה, באמצעות מערכת החלפה אוטומטית.","חשמלאי בודק שהגיע לחדר החשמל הראשי, ראה שעל מוליך האיפוס מותקן השילוט:","מה נכון להגיד על מערכת ההחלפה ועל שיטת ההגנה בפני חישמול בהזנה מצד הגנרטור ובהזנה מצד חברת","החשמל?"],"figures":[{"src":"q0024-s1.webp","w":685,"h":198}],"options":[{"text":"מערכת החלפה תלת קוטבית, TN-S בהזנת ח\"ח ו-TN-C-S בהזנת גנרטור.","figures":[]},{"text":"מערכת החלפה 4 קטבים, -TN-Sבהזנת ח\"ח ו-TN-C-S בהזנת גנרטור.","figures":[]},{"text":"מערכת החלפה תלת קוטבית, TN-C-S בהזנת ח\"ח ו-TN-S בהזנת גנרטור.","figures":[]},{"text":"מערכת החלפה 4 קטבים, TN-C-S בהזנת ח\"ח ו-TN-S בהזנת גנרטור.","figures":[]}]},{"n":25,"serial":"08005","level":"all","stem":["כחלק מהדרישות בתקנות החשמל, בוצעה בדיקה תקופתית במבנה.","המבנה מקבל הזנה מחברת החשמל והזנה מגנרטור חירום המותקן בתוך המבנה, באמצעות מערכת החלפה אוטומטית.","חשמלאי בודק שהגיע לחדר החשמל הראשי, ראה שעל מוליך הארקת השיטה מותקן השילוט:","מה נכון להגיד על מערכת ההחלפה ועל שיטת ההגנה בפני חישמול בהזנה מצד הגנרטור ובהזנה מצד חברת","החשמל?"],"figures":[{"src":"q0025-s1.webp","w":701,"h":195}],"options":[{"text":"מערכת החלפה תלת קוטבית, TN-S בהזנת ח\"ח ו-TN-C-S בהזנת גנרטור.","figures":[]},{"text":"מערכת החלפה 4 קטבים, TN-S בהזנת ח\"ח ו-TN-S בהזנת גנרטור.","figures":[]},{"text":"מערכת החלפה תלת קוטבית, TN-S בהזנת ח\"ח ו-TN-S בהזנת גנרטור.","figures":[]},{"text":"מערכת החלפה 4 קטבים, TN-S בהזנת ח\"ח ו-TN-C-S בהזנת גנרטור.","figures":[]}]},{"n":26,"serial":"08006","level":"all","stem":["חשמלאי נדרש להתקין מובל העובר בדרך מילוט בבניין רב קומות. מהן הדרישות בתקנות החשמל להתקנת מובל","זה?"],"figures":[],"options":[{"text":"המובל יותקן בחריץ, שלאחר ההתקנה יכוסה בשכבת טיח של 15 מ\"מ לפחות. כמו כן, מותר להתקין כבל בהתקנה גלויה אם הוא משרת את דרך המילוט ועמיד באש ל-30 דקות לפחות.","figures":[]},{"text":"המובל חייב להיות טמון ביציקה בעומק של 15 מ\"מ לפחות. התקנה זו צריכה להבטיח עמידה באש למשך 90 דקות.","figures":[]},{"text":"מובל יותקן בהתאם לתקנות החשמל-התקנת מובלים, הכבלים יהיו עמידים באש ל-30 דקות לפחות כנדרש בתקנות החשמל-מתקן חשמל ציבורי בבניין רב קומות.","figures":[]},{"text":"ככלל, אין להתקין מובלים בדרך מילוט אלא אם ההזנה משרתת את אותה דרך מילוט, במקרה זה חובה שהכבל יהיה עמיד באש למשך ל-90 דקות.","figures":[]}]},{"n":27,"serial":"08007","level":"all","stem":["במבנה רב קומות הותקן לוח חשמל בכל קומה בבניין, המזין את כל מעגלי התאורה בשטחים הציבוריים באותה קומה, וגם","חלק יחסי מהתאורה בחדרי המדרגות.","איזו מבין האפשרויות מגדירה באופן נכון את סוג הלוח אשר מותקן בכל קומה?"],"figures":[],"options":[{"text":"מאחר והלוח בקומה לא מהווה חלק ממתקן החירום, יכול שיהיה לוח מפלסטיק.","figures":[]},{"text":"מאחר והלוח בקומה מזין גם תאורת חירום, עליו להיות עשוי פח פלדה.","figures":[]},{"text":"מאחר והלוח בקומה מזין תאורה עם בידוד כפול, יכול שיהיה לוח מפלסטיק.","figures":[]},{"text":"מאחר והלוח בקומה מזין תאורת התמצאות, עליו להיות מפח פלדה.","figures":[]}]},{"n":28,"serial":"08008","level":"all","stem":["מתכנן נדרש לתכנן בניין גבוה, מאיזה גובה ייחשב המבנה כבניין רב קומות?"],"figures":[],"options":[{"text":"בבניין שבו הפרש הגובה בין מפלס הרצפה בחניון הבניין לבין מפלס הכניסה לקומה הגבוהה ביותר המיועדת לאכלוס, עולה על 29 מטר.","figures":[]},{"text":"בבניין שבו הפרש הגובה בין מפלס הכניסה לבניין לבין מפלס הכניסה לקומה הגבוהה ביותר המיועדת לאכלוס, עולה על 29 מטר.","figures":[]},{"text":"בבניין שבו הפרש הגובה בין מפלס הכניסה לבניין לבין מפלס הכניסה לקומת הגג עולה על 29 מטר.","figures":[]},{"text":"בבניין שבו הפרש הגובה בין מפלס הרצפה בחניון הבניין לבין מפלס הכניסה לקומה הגבוהה ביותר המיועדת לאכלוס, עולה על 29 מטר.","figures":[]}]},{"n":29,"serial":"08009","level":"all","stem":["מתכנן נדרש לתכנן בניין מגורים הכולל 24 קומות, האם חובה עליו לתכנן ולהתקין גנרטור במתקן?"],"figures":[],"options":[{"text":"חובה להתקין גנרטור עבור מערכת הכיבוי אש בלבד.","figures":[]},{"text":"חובה להתקין גנרטור בהתאם להנחיות כיבוי אש ובתנאי שמותקנת מערכת משאבות כיבוי אש (ספרינקלרים).","figures":[]},{"text":"אין חובה להתקין גנרטור אלא אם המתכנן מתקין מערכות חירום.","figures":[]},{"text":"בהתאם לתקנות החשמל חובה להתקין גנרטור בכל מקרה.","figures":[]}]},{"n":30,"serial":"08009","level":"all","stem":["מתכנן נדרש לתכנן בניין מגורים בגובה העולה על 29 מטר ממפלס הקרקע למפלס הרצפה של הקומה העליונה,","האם חובה עליו לתכנן ולהתקין גנרטור במתקן?"],"figures":[],"options":[{"text":"חובה להתקין גנרטור עבור מערכת הכיבוי אש בלבד.","figures":[]},{"text":"חובה להתקין גנרטור בהתאם להנחיות כיבוי אש ובתנאי שמותקנת מערכת ספרינקלרים (משאבות כיבוי אש).","figures":[]},{"text":"אין חובה להתקין גנרטור אלא אם המתכנן מתקין מערכות חירום.","figures":[]},{"text":"בהתאם לתקנות החשמל חובה להתקין גנרטור בכל מקרה.","figures":[]}]},{"n":31,"serial":"08010","level":"all","stem":["חשמלאי נדרש לבצע שינויים למתקן קיים לצורך הגדלת החיבור ל-3X500 אמפר.","בלוח הראשי מותקן מפסק הראשי מסוג ארבע קוטבי עם אפשרות כוונון אלקטרוני.","המתקן מוגן בשיטת TT וכולל מספר מבנים ישנים ללא הארקת יסוד, המגושרים ביניהם במוליך הארקה.","החשמלאי ביצע שתי בדיקות L.T. (לולאת תקלה):","• כאשר המתקן מחובר במפסק הראשי, ביצע החשמלאי מדידת LT וקיבל תוצאה של 0.3 אוהם.","• כאשר המפסק הראשי מנותק במפסק הראשי, ביצע החשמלאי מדידת LT וקיבל תוצאה של 3 אוהם.","איזו מבין האפשרויות יכולה להיות הסיבה לתוצאות השונות שהתקבלו בשתי המדידות?"],"figures":[],"options":[{"text":"החלפת השנאי (סוג או גודל במסגרת ההגדלה) השפיעה על תוצאת לולאת התקלה.","figures":[]},{"text":"הבדלים בתוצאות המדידה לא תלויים במתקן, יש לבדוק את תקינות ותוקף כיול המכשיר.","figures":[]},{"text":"לולאת התקלה שנמדדה נסגרה גם דרך מוליך האפס כתוצאה מליקוי בבידוד בתוך המתקן.","figures":[]},{"text":"קיימת תקלה מפסק הראשי וליקוי בבידוד אחד הקטבים אשר משבש את הבדיקה.","figures":[]}]},{"n":32,"serial":"08011","level":"all","stem":["מהו הגובה המרבי המותר להתקנת אמצעי הפעלה ידניים, כולל נתיכים, בלוח חשמל?"],"figures":[],"options":[{"text":"1.80 מטר מעל הרצפה.","figures":[]},{"text":"2.20 מטר מעל הרצפה.","figures":[]},{"text":"2.00 מטר מעל הרצפה.","figures":[]},{"text":"2.50 מטר מעל הרצפה.","figures":[]}]},{"n":33,"serial":"08012","level":"all","stem":["חשמלאי הגיש בקשה לבדיקת בית הכולל בריכת שחייה.","בודק שהגיע לביקורת ביקש מהחשמלאי להאריק גופים מתכתיים כמפורט:","א. את סולם הכניסה לבריכה.","ב. את המעקה הנמצא במרחק 2.8 מטרים מסביב לשפת הבריכה.","ג. את חלונות הבית נמצאים במרחק 3.2 מטרים משפת הבריכה.","האם הבודק צודק לגבי הארקת כל הגופים המתכתיים הנ\"ל?"],"figures":[],"options":[{"text":"הבודק צודק לגבי הארקת הסולם אך לא נדרש להאריק את המעקה והחלונות מאחר ואינם כוללים שום הזנה חשמלית.","figures":[]},{"text":"הבודק צודק לגבי הארקת הסולם והמעקה אך לא נדרש להאריק את חלונות הבית.","figures":[]},{"text":"הבודק צודק לגבי הארקת כל הגופים המתכתיים שציין.","figures":[]},{"text":"הבודק לא צודק, אין צורך להאריק גופים מתכתיים שאינם קשורים כלל לחשמל.","figures":[]}]},{"n":34,"serial":"08012","level":"all","stem":["חשמלאי הגיש בקשה לבדיקת בית הכולל בריכת שחייה. בודק שהגיע לביקורת ביקש מהחשמלאי להאריק גופים מתכתיים","כמפורט:","א. את הסולם כניסה לבריכה.","ב. את המעקה הנמצא במרחק 2.0 מטרים מסביב לשפת הבריכה.","ג. את חלונות הבית נמצאים במרחק 3.0 מטרים משפת הבריכה.","האם הבודק צודק לגבי הארקת כל הגופים המתכתיים הנ\"ל?"],"figures":[],"options":[{"text":"הבודק צודק לגבי הארקת הסולם אך לא נדרש להאריק את המעקה והחלונות מאחר ואינם כוללים שום הזנה חשמלית.","figures":[]},{"text":"הבודק צודק לגבי הארקת הסולם והמעקה אך לא נדרש להאריק את חלונות הבית.","figures":[]},{"text":"הבודק צודק לגבי הארקת כל הגופים המתכתיים שציין.","figures":[]},{"text":"הבודק לא צודק, אין צורך להאריק גופים מתכתיים שלא קשורים כלל לחשמל.","figures":[]}]},{"n":35,"serial":"08013","level":"all","stem":["חשמלאי רכש והתקין לוח המיועד למתקן ארעי באתר בניה בהתאם לת\"י 61439-4.","בשלב התקנת הלוח טרם קיים יסוד למבנה ולכן החשמלאי מיישם שיטת הגנה TT באמצעות אלקטרודות. על אף שהתקין","מספר רב של אלקטרודות, לא הצליח להגיע לערך מתאים של לולאת התקלה (LT) עבור המעגלים בלוח שהותקן.","חשמלאי בודק שהגיע למקום טען שאין ברירה אלא להשתמש מפסק מגן הפועל בזרם דלף כהגנה בלעדית.","מה על החשמלאי לעשות על מנת ליישם שיטת ההגנה בלעדית באמצעות מפסק מגן הפועל בזרם דלף?"],"figures":[],"options":[{"text":"לרכוש \"מפסק מגן הפועל בזרם דלף\" נוסף ולהתקינו בלוח הראשי בטור למפסק הראשי ללא קשר למפסק המגן הקיים המגן על השקעים.","figures":[]},{"text":"לרכוש לוח חדש עם ת\"י הכולל \"מפסק מגן הפועל בזרם דלף\" כמפסק ראשי להגנה בלעדית בפני חישמול בנוסף \"למפסק מגן\" הקיים המגן על השקעים.","figures":[]},{"text":"אם הלוח עשוי מפלסטיק (סוג II), ניתן להשתמש ב-\"מפסק מגן הפועל בזרם דלף\" של השקעים כשיטת הגנה בלעדית בפני חישמול.","figures":[]},{"text":"להתקין \"מפסק מגן הפועל בזרם דלף\" (בלוח או קופסת CI לדוגמה) שיותקן במעלה הזינה לפני הלוח הראשי של אתר הבניה.","figures":[]}]},{"n":36,"serial":"08014","level":"all","stem":["חשמלאי רכש והתקין לוח המיועד למתקן ארעי באתר בניה.","החשמלאי יישם הארקת הגנה TT ע\"י חיבור הארקת הלוח לפה\"פ שהותקן על \"פלח\" היוצא מיסוד השלד של המבנה הנבנה.","בודק שהגיע למקום, בדק את המתקן וחיבר את הלוח לרשת החשמל.","מנהל אתר העבודה שאל את החשמלאי האם נדרשות עוד פעולות בהמשך.","מה ענה החשמלאי (אשר בקיא בתקנות החשמל בצורה מושלמת) למנהל אתר העבודה?"],"figures":[],"options":[{"text":"כן, בהתאם לתקנות החשמל נדרש לבצע בדיקות תקופתית כמפורט: • בדיקה של מפסק מגן ע\"י לחיצה על לחיץ הבדיקה, אחת לחודש, גם ע\"י אדם שאינו חשמלאי. • בדיקה של מפסק מגן באמצעות מכשיר בדיקה, אחת לשלושה חודשים, ע\"י חשמלאי מעשי לפחות. • בדיקה של לוחות ראשיים ומשניים, אחת לשנה, ע\"י חשמלאי בודק.","figures":[]},{"text":"כן, בהתאם לתקנות החשמל נדרש לבצע בדיקות תקופתית כמפורט: • בדיקה של מפסק מגן ע\"י לחיצה על לחיץ הבדיקה, אחת לשבוע, גם ע\"י אדם שאינו חשמלאי. • בדיקה של מפסק מגן באמצעות מכשיר בדיקה, אחת לשלושה חודשים, ע\"י חשמלאי מעשי לפחות. • בדיקה של לוחות ראשיים ומשניים, אחת לשנה, ע\"י חשמלאי בודק.","figures":[]},{"text":"כן, בהתאם לתקנות החשמל נדרש לבצע בדיקות תקופתית כמפורט: • בדיקה של מפסק מגן ע\"י לחיצה על לחיץ הבדיקה, אחת לחודש, גם ע\"י אדם שאינו חשמלאי. • בדיקה של מפסק מגן באמצעות מכשיר בדיקה, אחת לשנה, ע\"י חשמלאי מעשי לפחות. • בדיקה של לוחות ראשיים ומשניים, אחת לשנה, ע\"י חשמלאי בודק.","figures":[]},{"text":"כן, בהתאם לתקנות החשמל נדרש לבצע בדיקות תקופתית כמפורט: • בדיקה של מפסק מגן ע\"י לחיצה על לחיץ הבדיקה, אחת לשבוע, גם ע\"י אדם שאינו חשמלאי. • בדיקה של מפסק מגן באמצעות מכשיר בדיקה, אחת לשלושה חודשים, ע\"י חשמלאי מעשי לפחות. • בדיקה של לוחות ראשיים ומשניים, אחת לשנתיים, ע\"י חשמלאי בודק.","figures":[]}]},{"n":37,"serial":"08015","level":"all","stem":["יצרן לוחות נדרש לייצר לוח חשמל ארעי באתר בנייה.","מהן הדרישות בתקנות החשמל לגבי בית תקע המותקן בלוח החשמל?"],"figures":[],"options":[{"text":"אם לולאת התקלה נמדדה ונמצאה מתאימה למפסקים בלוח, אין צורך להתקין מפסק מגן הפועל בזרם דלף ייעודי עבור השקעים (בדומה לדירת מגורים לדוגמה).","figures":[]},{"text":"גם אם לולאת התקלה מתאימה, יש צורך להתקין גם מפסק מגן הפועל בזרם דלף של 0.03 אמפר לשקעים בגודל של עד 32A ומפסק מגן בזרם דלף של 0.5A עבור שקעים תלת פאזיים או לזרם העולה על 32A.","figures":[]},{"text":"אם לולאת התקלה נמדדה ונמצאה מתאימה למפסקים בלוח, אין צורך להתקין מפסק מגן בזרם דלף ייעודי עבור כל השקעים אלא מפסק מגן בזרם דלף של 0.5A עבור השקעים לזרם הקטן מ-32A.","figures":[]},{"text":"גם אם לולאת התקלה מתאימה, יש צורך להתקין גם מפסק מגן בזרם דלף של 0.03 אמפר לשקעים חד פאזיים וגם עבור שקעים תלת פאזיים.","figures":[]}]},{"n":38,"serial":"08016","level":"all","stem":["לקוח עם משק חקלאי גדול מוזן מרשת חברת החשמל ע\"י חיבור במתח נמוך בגודל של 3X630A.","הלקוח מבצע הגדלת חיבור מאחר וברצונו לבנות סככה חקלאית נוספת במשק.","משיקולים טכנו כלכליים, הציע המתכנן ללקוח, לבצע את הגדלת החיבור-לחיבור במתח גבוה של 630kVA (שווה ערך ל-","3X910A).","המתכנן הגיש תוכנית לפיה יתקין את לוח המתח הגבוה והשנאי בחדר ייעודי למתח גבוה, שיבנה בתוך מבנה הרפת החדשה.","הרפת החדשה תכלול הארקת יסוד והארקת השיטה של השנאי תחובר לפה\"פ של הרפת.","מה נכון לומר על צורת תכנון זו?"],"figures":[],"options":[{"text":"יש לקחת בחשבון שקיים חשש מוגבר למתח מגע ולמתח צעד באתר חקלאי ולכן יש לבצע השוואת פוטנציאלים בכל המשק.","figures":[]},{"text":"בתקנות החשמל-מיתקני חשמל בחצרים חקלאיים, מוגדרות שיטות הגנה אפשריות, תצורה זו שהציע המתכנן אסורה בכל מקרה באתר חקלאי.","figures":[]},{"text":"במשק חקלאי נדרשת גם הגנה ע\"י מפסק מגן אחד לפחות (בעל זרם הפעלה של 0.5 אמפר), במקרה שהשנאי נמצא בתוך המבנה, הגנת פחת כאמור לא תהיה יעילה.","figures":[]},{"text":"מאחר והשנאי מותקן בתוך המבנה, יידרש כושר ניתוק גבוה, במקרה זה לא יידרש להשתמש בלוחות פלסטיק (סוג II).","figures":[]}]},{"n":39,"serial":"08017","level":"all","stem":["בתרשים מופיע שנאי על עמוד המזין ארון מונים במבנה חדש עם הארקת יסוד.","ארון המונים מזין את הלוח הראשי אשר מזין 4 לוחות משנה בכבלים כמפורט בתרשים.","בהנחה שהמתכנן בחר כ-TN-C-S את שיטת ההגנה במבנה, מהו שטח החתך הנדרש למוליך האיפוס בתרשים?"],"figures":[{"src":"q0039-s1.webp","w":952,"h":496}],"options":[{"text":"מוליך נחושת בחתך 150 ממ\"ר.","figures":[]},{"text":"מוליך נחושת בחתך 70 ממ\"ר.","figures":[]},{"text":"מוליך נחושת בחתך 50 ממ\"ר.","figures":[]},{"text":"מוליך נחושת בחתך 25 ממ\"ר.","figures":[]}]},{"n":40,"serial":"08017","level":"all","stem":["בתרשים מופיע שנאי על עמוד המזין ארון מונים במבנה חדש עם הארקת יסוד.","ארון המונים מזין את הלוח הראשי אשר מזין 4 לוחות משנה בכבלים כמפורט בתרשים.","בהנחה שהמתכנן בחר ב-TN-C-S כשיטת ההגנה במבנה, מהו שטח החתך הנדרש למוליך האיפוס בתרשים?"],"figures":[{"src":"q0040-s1.webp","w":960,"h":500}],"options":[{"text":"מוליך נחושת בחתך 70 מ\"מ.","figures":[]},{"text":"מוליך נחושת בחתך 35 מ\"מ.","figures":[]},{"text":"מוליך נחושת בחתך 25 מ\"מ.","figures":[]},{"text":"מוליך נחושת בחתך 16 מ\"מ.","figures":[]}]},{"n":41,"serial":"08017","level":"all","stem":["בתרשים מופיע שנאי על עמוד המזין ארון מונים במבנה חדש עם הארקת יסוד.","ארון המונים מזין את הלוח הראשי אשר מזין 4 לוחות משנה בכבלים כמפורט בתרשים.","בהנחה שהמתכנן בחר ב-TN-C-S כשיטת ההגנה במבנה, מהו שטח החתך הנדרש למוליך האיפוס בתרשים?"],"figures":[{"src":"q0041-s1.webp","w":983,"h":526}],"options":[{"text":"מוליך נחושת בחתך 50 מ\"מ.","figures":[]},{"text":"מוליך נחושת בחתך 35 מ\"מ.","figures":[]},{"text":"מוליך נחושת בחתך 25 מ\"מ.","figures":[]},{"text":"מוליך נחושת בחתך 16 מ\"מ.","figures":[]}]},{"n":42,"serial":"08018","level":"practical-engineer","stem":["עמוד תאורה מתכתי מחובר במוליך הארקה למבנה מאופס כמוצג בתרשים.","החשמלאי שביצע את ההתקנה טען בפני המתכנן כי החיבור הנ\"ל אסור מאחר וקיים חשש להופעת מתח על עמוד התאורה.","באילו מקרים יכול שיופיע מתח כלשהו בין גוף עמוד התאורה לבין המסה הכללית של האדמה?"],"figures":[{"src":"q0042-s1.webp","w":1004,"h":746}],"options":[{"text":"כאשר מתרחש קצר חד מופעי ברשת מתח גבוה.","figures":[]},{"text":"כאשר מתנתק מוליך האפס הראשי (בין השנאי ללוח הראשי).","figures":[]},{"text":"כאשר יש זרם במוליך האפס-במצב עבודה תקין.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":43,"serial":"08019","level":"practical-engineer","stem":["במשק חקלאי נדרש לבצע הגדלת חיבור מ-3X160A ל-X2003A. בתרשים מופיע תיאור של אופן הזנת המשק. שנאי המותקן","על עמוד מזין ארון מונים. בגב ארון המונים מותקן לוח מתכת ובו מפסק ראשי אלקטרוני (המאפשר כוונון זרם קצר של (XIn1.5.","המפסק הראשי מזין רפת מרוחקת (L גדול יחסית). שיטת ההגנה הקיימת ברפת הינה TT ומבוססת על אלקטרודה. ערכה של","עכבת לולאת התקלה ברפת הוא 0.65 אוהם (L.T=0.65Ω).","האם ההארקה במשק עונה על הנדרש בתקנות החשמל, ואם לא, מה ניתן לבצע בכדי שתענה על הנדרש?"],"figures":[{"src":"q0043-s1.webp","w":972,"h":877}],"options":[{"text":"ההארקה עונה על הנדרש בתקנות. ניתן להסתמך על המפסק הראשי מאחר והמפסק הראשי הוא מסוג \"אלקטרוני\" המאפשר כוונון של זרם הקצר ל- XIn1.5 (כלומר לזרם מידי של 300A), במקרה זה ההגנה במפסק תעבוד וההגנה תיושם במתקן.","figures":[]},{"text":"ההארקה אינה עונה על הנדרש בתקנות. ניתן לבנות גומחה (לארון המונים וללוח המפסק הראשי) התואמת למפרט של הארקת יסוד ופה\"פ כנדרש בתקנות החשמל. לאחר מכן-יידרש לבצע איפוס יחיד בגומחה. במקרה זה, המפסק האלקטרוני מספק ויש ליישם שיטת הגנה TT ברפת.","figures":[]},{"text":"ההארקה אינה עונה על הנדרש בתקנות. ניתן לבצע איפוס ברפת בהנחה והיא בנויה על עמודים אשר יכולים לשמש כאלקטרודת הארקת יסוד, ובהסתמך על כך שהמבנה הוא מסוג \"קונסטרוקציה מפלדה\" ולכן חלקי הפלדה המגשרים יכולים לשמש כטבעת גישור בין אם הם מתחת או מעל פני הקרקע.","figures":[]},{"text":"ההארקה אינה עונה על הנדרש בתקנות. ניתן לשפר את הארקת המתקן, ובמידה שעכבת לולאת התקלה הנמדדת עדיין לא תספיק לדרישות תקנות החשמל, יתאפשר להתקין פחת כהגנה בלעדית למתקן. במקרה זה יידרש גם לכוונן את הפחת לזרם דלף של פי 10, כלומר לזרם הפעלה הנמוך מ-23A.","figures":[]}]},{"n":44,"serial":"08020","level":"all","stem":["חשמלאי ביצע עבודת חשמל בחנות חדשה. בשלב הראשון של היציקה הכין החשמלאי את הארקת היסוד בהתאם לתקנות","החשמל. פס השוואת פוטנציאלים הותקן בחלל החנות בגובה של 2.0 מטר ממפלס הרצפה. קבלן הבניין, בהתאם להנחיית","האדריכל, הגביה את היציקה של מפלס המבנה ב-20 ס\"מ נוספים.","האם כעת גובה הפס השוואת פוטנציאלים מתאים לדרישות בתקנות החשמל?"],"figures":[],"options":[{"text":"כן, הפס יכול להיות בין 1.5 ל-2.0 מטר מעל הרצפה.","figures":[]},{"text":"כן, הפס יכול להיות בין 1.8 ל-2.4 מטר מעל הרצפה.","figures":[]},{"text":"לא, הפס צריך להיות בין 2.0 ל-2.5 מטר מעל הרצפה.","figures":[]},{"text":"לא, הפס צריך להיות בין 1.5 ל-2.0 מטר מעל הרצפה.","figures":[]}]},{"n":45,"serial":"08003","level":"all","stem":["בתרשים מופיע שנאי על עמוד המזין ארון מונים מפוליאסטר מבודד.","ארון המונים מזין לוח מפסק ראשי (בגודל 3X250A) המותקן בארון מתכת בגב ארון המונים.","לולאת התקלה שנמדדה בלוח המבנה היא: -3Ωללא איפוס, ו-0.08Ω עם איפוס.","המפסק הראשי מזין לוח במבנה חדש עם הארקת יסוד, המוגן בשיטת הגנה TN-C-S.","השנאי, לוח המפסק הראשי, והמבנה רחוקים אחד מהשני באופן כזה שלא קיימת השפעה הדדית ביניהם.","איזו תשובה מבין הבאות מהווה פתרון נכון להגנה של הלוח מפסק ראשי בפני חשמול?"],"figures":[{"src":"q0045-s1.webp","w":1123,"h":764}],"options":[{"text":"נדרש להתקין את האיפוס בלוח המפסק הראשי ולגשר את הלוח למבנה באמצעות מוליך הארקה.","figures":[]},{"text":"לא נדרש לבצע שום שינוי בחיבורי ההארקה והאיפוס כמתואר בתרשים המצורף.","figures":[]},{"text":"נדרש להתקין לוח מבודד עבור המפסק הראשי ולחברו באמצעות מוליך הארקה חשוף לפה\"פ המבנה.","figures":[]},{"text":"נדרש להתקין אלקטרודות מסביב ללוח המפסק הראשי, המגושרות באמצעות מוליך הארקה חשוף ולחברם ללוח של המפסק הראשי.","figures":[]}]},{"n":46,"serial":"08021","level":"all","stem":["חשמלאי ביצע עבודת חשמל במבנה חדש. בטרם היציקה הכין החשמלאי את הארקת היסוד בהתאם לתקנות החשמל.","בשלב היציקה, קבלן הבניין הגביה את היציקה של יסוד המבנה. הגבהה זו טמנה בבטון את ה\"פלח\" שיועד להתחבר לפה\"פ","שחובר ליסוד המבנה ע\"י החשמלאי.","איזו אפשרות מבין האפשרויות הבאות עומדות מפני החשמלאי?"],"figures":[],"options":[{"text":"ניתן להתקין את הפה\"פ מחוץ למבנה ולחברו לאחד הפלחים היוצאים מפאות המבנה, (לאחת יציאות \"חוץ\" / \"קוץ\").","figures":[]},{"text":"ניתן להתקין את הפה\"פ במיקומו כמתוכנן, ובמקום לחברו באמצעות פלח, לגשרו לאחד הפלחים היוצאים מפאות המבנה עם מוליך הארקה בחתך 25 מ\"מ לפחות.","figures":[]},{"text":"החשמלאי התקין את כל היסוד בהתאם לתקנות (קיימת השוואת פוטנציאלים) ולכן ניתן ולהשתמש בהארקת מים כמקור הארקה.","figures":[]},{"text":"על החשמלאי לחשוף מחדש את הפלח בבטון ולרתכו כראוי לפלח חדש שיחובר לפה\"פ הראשי כמתוכנן בכל מקרה.","figures":[]}]},{"n":47,"serial":"08022","level":"all","stem":["חשמלאי ביצע עבודת חשמל בבית פרטי חדש ורצה להכין את המתקן לקראת בדיקה.","לצורך כך ביצע מדידה של עכבת לולאת התקלה דרך הארקת היסוד (באמצעות בדיקת L.T כלפי הפה\"פ הראשי המחובר","ל\"פלח\" מהיסוד).","כיצד נדרש לבצע את המדידה דרך הארקת היסוד, בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"על החשמלאי לבצע מדידה של עכבת לולאת התקלה כאשר כל האלמנטים המתכתיים מחוברים לפה\"פ.","figures":[]},{"text":"על החשמלאי לבצע מדידה של עכבת לולאת התקלה דרך הארקת היסוד, כאשר היא מנותקת מהפה\"פ.","figures":[]},{"text":"על החשמלאי לבצע מדידה של עכבת לולאת התקלה דרך הארקת היסוד, כאשר לפה\"פ מחוברת הארקת שעון המים של המבנה.","figures":[]},{"text":"על החשמלאי לבצע מדידה של עכבת לולאת התקלה דרך הארקת היסוד, כאשר גם האיפוס וגם הפלח מחוברים לפה\"פ, ולוודא שתוצאה קטנה מ-Ω20.","figures":[]}]},{"n":48,"serial":"08023","level":"all","stem":["בשלבי הקמת מתקן החשמל באתר רפואי מקבוצת שימוש 1, החשמלאי המבצע העיר את תשומת ליבו של המתכנן לעניין","הדרישות בתקנות החשמל בכל הקשור למניעת הצטברות מטען חשמל סטטי.","מה החשמלאי טען בפני המתכנן?"],"figures":[],"options":[{"text":"באתר רפואי מקבוצת שימוש 1 נדרשת רצפה מוליכה חשמל סטטי מסוג עץ. או לשמור על רמת לחות יחסית של האוויר הנמוכה מ-50%.","figures":[]},{"text":"באתר רפואי מקבוצת שימוש 1 נדרשת רצפה מוליכה חשמל סטטי, וגם לשמור על רמת לחות יחסית של האוויר העולה על 50%.","figures":[]},{"text":"באתר רפואי מקבוצת שימוש 1 נדרשת רצפה מוליכה חשמל סטטי. או לשמור על רמת לחות יחסית של האוויר העולה על 50%.","figures":[]},{"text":"באתר רפואי מקבוצת שימוש 1 נדרשת רצפה מוליכה חשמל סטטי מסוג ציפוי אפוקסי. או לשמור על רמת לחות יחסית של האוויר הנמוכה מ-50%.","figures":[]}]},{"n":49,"serial":"08024","level":"all","stem":["קבלן החשמל רכש כבלים מסוג NA2XY עבור עבודה המתוכננת באתר רפואי מקבוצת שימוש 2.","מה אמר המתכנן לחשמלאי בקשר לסוג הכבל שרכש?"],"figures":[],"options":[{"text":"באתר רפואי מקבוצת שימוש 2 נדרש שהמוליכים בלבד יהיו מנחושת, אלא אם שטח החתך שלהם עולה על 6 ממ\"ר, ואז ניתן להתקין את הכבלים הללו.","figures":[]},{"text":"באתר רפואי מקבוצת שימוש 1 או 2 נדרש שהמוליכים והכבלים יהיו מנחושת ולכן לא ניתן להתקין את הכבלים הללו.","figures":[]},{"text":"באתר רפואי מקבוצת שימוש 2 נדרש שהמוליכים והכבלים יהיו מנחושת, אלא אם המעגל מוזן משנאי מבדל. בהתאם, יוכל להתקין את הכבלים הללו.","figures":[]},{"text":"אין כל מניעה להתקין כבלים מסוג זה באתר רפואי מקבוצת שימוש 1 או 2.","figures":[]}]},{"n":50,"serial":"08025","level":"all","stem":["כמה שנאים מותר להתקין בחדר חשמל של מבנה רב קומות?"],"figures":[],"options":[{"text":"לא יותקנו בו יותר מ-2 שנאים.","figures":[]},{"text":"לא יותקנו בו יותר מ-3 שנאים.","figures":[]},{"text":"לא יותקנו בו יותר מ-4 שנאים.","figures":[]},{"text":"לא יותקן בו יותר משנאי אחד.","figures":[]}]},{"n":51,"serial":"08026","level":"all","stem":["חשמלאי ביצע עבודה לקראת חיבור חדש של בית פרטי.","בשלב העבודות ראה החשמלאי כי האדריכל סימן בתוכניות גוף תאורה בגובה 2.3 מטר בתוך המקלחת.","האם מותר לחשמלאי להתקין את גוף התאורה במקום זה?"],"figures":[],"options":[{"text":"ניתן להתקין את גוף התאורה במקום זה ובתנאי שהוא נימצא מעל ראש המקלחת (\"דוש\").","figures":[]},{"text":"ניתן להתקין את גוף התאורה במקום זה ובתנאי שיוזן במתח נמוך מאוד, דרך שנאי מבדל המותקן מחוץ לחדר האמבטיה (בדומה לתאורה בבריכות שחיה).","figures":[]},{"text":"ניתן להתקין את גוף התאורה במקום זה במידה והוא מוגן בפני מים באמצעות מעטפת בדרגת הגנה של IPX5X.","figures":[]},{"text":"אסור להתקין את גוף התאורה במקום זה בכל מקרה.","figures":[]}]},{"n":52,"serial":"08026","level":"all","stem":["חשמלאי ביצע עבודה לקראת חיבור חדש של בית פרטי.","בשלב העבודות ראה החשמלאי כי האדריכל סימן בתוכניות התקנה של מכשיר לחימום מים בגובה 2.6 מטר בתוך חלל","המקלחת, בסמוך לראש במקלחת (\"דוש\").","האם רשאי החשמלאי להתקין את המכשיר במקום זה?"],"figures":[],"options":[{"text":"ניתן להתקין את המכשיר במקום זה ובתנאי שהוא נמצא מעל לתקרת גבס קונסטרוקטיבית המהווה הפרדה מאזור זה.","figures":[]},{"text":"ניתן להתקין את המכשיר במקום זה ובתנאי שיוזן במתח נמוך מאוד, דרך שנאי מבדל המותקן מחוץ לחדר האמבטיה (בדומה לתאורה בבריכות שחיה).","figures":[]},{"text":"ניתן להתקין את המכשיר במקום זה.","figures":[]},{"text":"אין להתקין כל מכשיר חשמלי במקום זה.","figures":[]}]},{"n":53,"serial":"08026","level":"all","stem":["חשמלאי ביצע עבודה לקראת חיבור חדש של בית פרטי.","בשלב העבודות ראה החשמלאי כי האדריכל סימן בתוכניות גוף תאורה בגובה 3.5 מטר בתוך המקלחת.","האם מותר לחשמלאי להתקין את גוף התאורה במקום זה?"],"figures":[],"options":[{"text":"ניתן להתקין את גוף התאורה במקום זה ובתנאי שהוא נימצא מעל ראש המקלחת (מעל ה\"דוש\").","figures":[]},{"text":"ניתן להתקין את גוף התאורה במקום זה ובתנאי שיוזן במתח נמוך מאוד, דרך שנאי מבדל המותקן מחוץ לחדר האמבטיה (בדומה לתאורה בבריכות שחיה).","figures":[]},{"text":"ניתן להתקין את גוף התאורה במקום זה במידה והוא מוגן בפני מים באמצעות מעטפת בדרגת הגנה של IPX5X.","figures":[]},{"text":"אסור להתקין את גוף התאורה במקום זה בכל מקרה.","figures":[]}]},{"n":54,"serial":"08028","level":"all","stem":["חשמלאי ביצע עבודת חשמל בחנות חדשה. בשלב הראשון של היציקה הכין החשמלאי את הארקת היסוד בהתאם לתקנות","החשמל.","לוח המבנה הותקן על קיר בגובה מרבי של 2 מ' ממפלס הרצפה. קבלן הבניין, בהתאם להנחיית האדריכל, הנמיך את היציקה","של מפלס המבנה ב-40 ס\"מ.","האם נוצרה בעיה (מבחינת תקנות החשמל) בעקבות שינוי מפלס הגובה של רצפת המבנה?"],"figures":[],"options":[{"text":"כן, כעת גובהו של הלוח הוא 2.4 מטר ועליו להנמיך את הלוח בכל מקרה לגובה מרבי של 2 מטר.","figures":[]},{"text":"כן, כעת גובהו של הלוח הוא 2.4 מטר ועליו להנמיך את המפסק הראשי ואת הפחת לגובה מרבי של 2 מטר.","figures":[]},{"text":"כן, כעת גובהו של הלוח הוא 2.4 מטר ועליו להנמיך את כל אמצעי ההפעלה בלוח לגובה מרבי של מ-2 מטר.","figures":[]},{"text":"לא, כעת גובהו של הלוח הוא 2.4 מטר וזה הגובה המרבי המותר לאמצעי הפעלה בלוח חשמל.","figures":[]}]},{"n":55,"serial":"08028","level":"all","stem":["חשמלאי ביצע עבודת חשמל בחנות חדשה. בשלב הראשון של היציקה הכין החשמלאי את הארקת היסוד בהתאם לנדרש","בתקנות החשמל.","לוח המבנה הותקן על קיר בגובה מרבי של 1.80 מ' ממפלס הרצפה. קבלן הבניין, בהתאם להנחיית האדריכל, הנמיך את","היציקה של מפלס המבנה ב-40 ס\"מ.","האם נוצרה בעיה כתוצאה משינוי מפלס הגובה של רצפת המבנה?"],"figures":[],"options":[{"text":"כן, כעת גובהו של הלוח הוא 2.2 מטר ועליו להנמיך את הלוח בכל מקרה לגובה מרבי של 2 מטר.","figures":[]},{"text":"כן, כעת גובהו של הלוח הוא 2.2 מטר ועליו להנמיך את מפסק הראשי והפחת לגובה מרבי של 2 מטר.","figures":[]},{"text":"כן, כעת גובה של הלוח הוא 2.2 מטר ועליו להנמיך את כל אמצעי ההפעלה בלוח לגובה מרבי של 2 מטר.","figures":[]},{"text":"לא, כעת גובה של הלוח הוא 2.2 מטר וזה הגובה המרבי המותר לאמצעי הפעלה בלוח חשמל.","figures":[]}]},{"n":56,"serial":"08028","level":"all","stem":["חשמלאי ביצע עבודת חשמל בחנות חדשה. בשלב הראשון של היציקה הכין החשמלאי את הארקת היסוד בהתאם לנדרש","בתקנות החשמל, והתקין את לוח המבנה על קיר בגובה מרבי של 2.00 מ' ממפלס הרצפה. קבלן הבניין, בהתאם להנחיית","האדריכל, הנמיך את היציקה של מפלס המבנה ב-20 ס\"מ.","האם נוצרה בעיה בעת שינוי מפלס הגובה של רצפת המבנה?"],"figures":[],"options":[{"text":"כן, כעת גובהו המרבי של הלוח הוא 2.2 מטר ועליו להנמיך את הלוח בכל מקרה לגובה מרבי של 1.8 מטר.","figures":[]},{"text":"לא, גובהו המרבי של לוח חשמל נמדד ממפלס התקרה ולכן לא נדרש כל שינוי.","figures":[]},{"text":"כן, כעת גובהו המרבי של הלוח הוא 2.2 מטר ועליו להנמיך את כל אמצעי ההפעלה בלוח לגובה מרבי של 2 מטר.","figures":[]},{"text":"לא, גובהו המרבי של הלוח הוא 2.2 מטר וזה הגובה המרבי המותר לאמצעי הפעלה בלוח חשמל.","figures":[]}]},{"n":57,"serial":"08029","level":"all","stem":["במפעל קיים הוזמנה הגדלת חיבור מ-3X160A ל-X2503A. הגדלת החיבור נועדה על מנת לאפשר הזנה של מחסן חדש שהוקם","בשטח המפעל. לוח החשמל של המחסן יוזן מהלוח הראשי הקיים במפעל.","חשמלאי שהכין את המתקן לבדיקה לצורך הגדלת החיבור, בדק את ערך התנגדות הבידוד בין מוליכי המעגלים לבין פס","הארקה בלוח המחסן וקיבל תוצאה של 0.9MΩ.","האם תוצאת המדידה תואמת לדרישות בתקנות החשמל?"],"figures":[],"options":[{"text":"כן, המינימום הנדרש הוא ערך של 0.5MΩ","figures":[]},{"text":"לא, המינימום הנדרש הוא ערך של 1.5MΩ","figures":[]},{"text":"כן, המינימום הנדרש הוא ערך של 0.25MΩ","figures":[]},{"text":"לא, המינימום הנדרש הוא ערך של 1MΩ","figures":[]}]},{"n":58,"serial":"08029","level":"all","stem":["בחנות קיימת הוזמנה הגדלת חיבור מ-3X40A ל-3X80A. הגדלת החיבור נועדה על מנת לאפשר את הזנת הקומה השנייה בחנות","שהוסבה ממחסן לסביבת משרדים. לוח החשמל החדש של המשרדים יוזן מהלוח הראשי של החנות.","חשמלאי שהכין את המתקן לבדיקה לצורך הגדלת החיבור, בדק את ערך התנגדות הבידוד בין מוליכי המעגלים לבין פס","הארקה בלוח המשרדים וקיבל תוצאה של 1.6MΩ.","האם תוצאת המדידה תואמת לדרישות תקנות החשמל?"],"figures":[],"options":[{"text":"כן, המינימום הנדרש הוא ערך של 1MΩ","figures":[]},{"text":"כן, המינימום הנדרש הוא ערך של 1.5MΩ","figures":[]},{"text":"כן, המינימום הנדרש הוא ערך של 0.25MΩ","figures":[]},{"text":"לא, המינימום הנדרש הוא ערך של 2MΩ","figures":[]}]},{"n":59,"serial":"08030","level":"all","stem":["בבית פרטי הותקן לוח חשמל \"חכם\".","הדוד לחימום המים מוזן ישירות ממעגל בלעדי הממותג באמצעות מגען, כך שקיימת שליטה על הדוד באמצעות מערכת","הבקרה של הבית.","איזו מבין האפשרויות הבאות נכונה בהקשר זה?"],"figures":[],"options":[{"text":"לא נדרש מנתק נוסף לדוד מאחר והוא מותקן בתוך שטח הבית הפרטי. נדרשת מנורת סימון במקום הנראה לעין, שתותקן אחרי המגען של הדוד ותעיד על מתח הזינה במעגל.","figures":[]},{"text":"חובה להתקין מנתק דו קוטבי נוסף, שיותקן בטווח ראיה מהדוד, הכולל בתוכו מנורת סימון המספקת חיווי למתח הזינה במעגל.","figures":[]},{"text":"חובה להתקין מפסק שיותקן בטווח ראיה מהדוד, אלא אם המפסק ניתן לנעילה במצב מופסק. מנורת סימון תותקן במקום הנראה לעין, שתספק חיווי למתח הזינה במעגל.","figures":[]},{"text":"חובה להתקין מפסק שיותקן בטווח ראיה מהדוד, אלא אם המפסק ניתן לנעילה במצב מופסק. במקרה זה אין חובה להתקין מנורת סימון.","figures":[]}]},{"n":60,"serial":"08031","level":"all","stem":["כחלק מהדרישות בתקנות החשמל, בוצעה בדיקה תקופתית במבנה.","חשמלאי בודק שהגיע למבנה ראה שעל מוליך האיפוס מותקן השילוט:","כאשר הגיע לחדר הגנרטור שבתוך אותו מבנה, ראה את השילוט:","בהנחה שהמתקן בוצע בהתאם לתקנות החשמל, מה יכול הבודק ללמוד על המתקן בהתאם לשני השלטים?"],"figures":[{"src":"q0060-s1.webp","w":701,"h":151},{"src":"q0060-s2.webp","w":701,"h":144}],"options":[{"text":"במבנה קיים מפסק מחלף תלת-קוטבי, שיטת ההגנה במבנה היא TN-S בהזנה מצד חברת החשמל ו- TN-S בהזנה מצד הגנרטור.","figures":[]},{"text":"במבנה קיים מפסק מחלף ארבע-קוטבי, שיטת ההגנה במבנה היא TN-S בהזנה מצד חברת החשמל ו- TN-C-S בהזנה מצד הגנרטור.","figures":[]},{"text":"במבנה קיים מפסק מחלף תלת-קוטבי, שיטת ההגנה במבנה היא TN-C-S בהזנה מצד חברת החשמל ו- TN-C-S בהזנה מצד הגנרטור.","figures":[]},{"text":"במבנה קיים מפסק מחלף ארבע-קוטבי, שיטת ההגנה במבנה היא TN-C-S בהזנה מצד חברת החשמל ו- TN-S בהזנה מצד הגנרטור.","figures":[]}]},{"n":61,"serial":"08032","level":"practical-engineer","stem":["כחלק מהדרישות בתקנות החשמל, בוצעה בדיקה תקופתית במבנה.","הבודק הגיע למבנה ישן המוגן בשיטת הגנה TT ובו לא קיימת השוואת פוטנציאלים.","הבודק זיהה שבתוך המבנה הותקן גנרטור חדש.","על אחד החיבורים בפס הארקה הראשי של אותו מבנה-ראה שילוט:","מה יכול הבודק ללמוד על המתקן בהתאם לשילוט הנ\"ל?"],"figures":[{"src":"q0061-s1.webp","w":620,"h":83}],"options":[{"text":"אם מערכת ההחלפה היא ארבע קוטבית, פירוש הדבר שבוצע איפוס בהזנת ח\"ח.","figures":[]},{"text":"אם מערכת ההחלפה היא ארבע קוטבית, פירוש הדבר שנדרש להסיר את הארקת השיטה של הגנרטור.","figures":[]},{"text":"אם מערכת ההחלפה היא תלת קוטבית, פירוש הדבר שבוצע איפוס במבנה שלא מקיים את כל התנאים הדרושים לאיפוס ויש להתקין הארקת שיטה עצמאית לגנרטור.","figures":[]},{"text":"אם מערכת ההחלפה היא תלת קוטבית, פירוש הדבר שנדרש להסיר את הארקת השיטה של הגנרטור מאחר ואין תנאים לאיפוס במבנה.","figures":[]}]},{"n":62,"serial":"08033","level":"all","stem":["ארון מונים של חברת החשמל הותקן כמתואר בתרשים בגבול המגרש, ובסמוך אליו, הותקן לוח חשמל עם מפסק ראשי המוזן","מארון המונים.","כבל הזינה למפעל יורד במאונך בסמוך ללוח המותקן מגובה 2.20 מ' ועד אל מתחת לקרקע.","איזה מבין המשפטים הבאים מתאר את ההגנה המכנית הנדרשת לכבל אנכי בהתאם לתקנות החשמל?"],"figures":[{"src":"q0062-s1.webp","w":957,"h":481}],"options":[{"text":"הכבל יוגן בפני פגיעות מכנית באמצעות כיסוי מגן קשיח עד לגובה של 2.4 מטר מהקרקע.","figures":[]},{"text":"הכבל יוגן בפני פגיעות מכנית באמצעות כיסוי מגן קשיח עד לגובה של 2.2 מטר מהקרקע.","figures":[]},{"text":"הכבל יוגן בפני פגיעות מכנית באמצעות כיסוי מגן קשיח עד לגובה של 2.0 מטר מהקרקע.","figures":[]},{"text":"הכבל יוגן בפני פגיעות מכנית באמצעות כיסוי מגן קשיח עד לגובה של 1.8 מטר מהקרקע.","figures":[]}]},{"n":63,"serial":"08033","level":"all","stem":["למפעל חדש הוזמן חיבור של חברת החשמל בגודל 3X160A.","כמתואר בתרשים, בגבול המגרש הותקן ארון מונים של חברת החשמל.","לוח חשמל עם מפסק ראשי מוזן מארון המונים הצמוד.","לוח המפעל מוזן מלוח החשמל הראשי באמצעות כבל מאונך היוצא מעל הלוח המותקן בגובה 2.00 מ'.","בהתאם לתקנות החשמל, איזה מבין המשפטים הבאים מפרט את ההגנה המכנית הנדרשת למקטע האנכי של","הכבל?"],"figures":[{"src":"q0063-s1.webp","w":1154,"h":579}],"options":[{"text":"כבל הנדרש בהגנה מכנית, יוגן באמצעות צינור העשוי ממתכת בלבד. הגנה זו תוצב עד לגובה של 2.0 מטר מהקרקע.","figures":[]},{"text":"כבל הנדרש בהגנה מכנית, יוגן באמצעות כיסוי מגן קשיח, העשוי מחומר העמיד לקרינה אולטרה סגולית. הגנה זו תוצב עד לגובה של 2.0 מטר מהקרקע.","figures":[]},{"text":"כבל הנדרש בהגנה מכנית, יוגן באמצעות כיסוי מגן העשוי ממתכת בלבד. הגנה זו תוצב עד לגובה של 1.8 מטר מהקרקע.","figures":[]},{"text":"כבל הנדרש בהגנה מכנית, יוגן באמצעות צינור מתכת או כיסוי מגן או צינור פלסטיק קשיח, העשוי מחומר העמיד לקרינה אולטרה סגולית. הגנה זו תוצב עד לגובה של 1.8 מטר מהקרקע.","figures":[]}]},{"n":64,"serial":"08034","level":"all","stem":["לצורך הזנת מבנה חדש בבית ספר, נדרש להניח באדמה כבל מתח נמוך חדש.","החשמלאי הנחה את הקבלן כיצד לבצע את החפירה, ורק לאחר שהיה בטוח שהקבלן הבין את הוראותיו, עזב החשמלאי את","המקום. הקבלן ביצע את החפירה כמתוכנן, הניח את הכבל וכיסה את החפירה.","בהתאם לתקנות החשמל, האם החופר מוסמך לבצע את עבודת החפירה וההנחה של הכבל?"],"figures":[],"options":[{"text":"כן, רשאי אדם שאינו חשמלאי לבצע עבודות מכניות כגון חפירה והנחה של כבל, ובתנאי שהוא פועל לפי תוכנית כתובה (החתומה ע\"י חשמלאי עם רישיון מתאים).","figures":[]},{"text":"כן, רשאי אדם שאינו חשמלאי לבצע עבודות מכניות כגון חפירה והנחה של כבל, ובתנאי שמדובר בכבל בודד (לא דרוש מרווח בין הכבלים לצורך מקדמי תיקון).","figures":[]},{"text":"לא, רשאי אדם שאינו חשמלאי לבצע עבודות מכניות כגון חפירה והנחה של כבל, ובתנאי שהוא פועל לפי הוראות החשמלאי ובפיקוחו הצמוד (חייב להיות נוכח בשלב שלפני כיסוי הכבלים).","figures":[]},{"text":"כן, רשאי אדם שאינו חשמלאי לבצע עבודות מכניות כגון חפירה והנחה של כבל, ובתנאי שהוא פועל לפי הוראות החשמלאי ובפיקוחו הצמוד (חייב להיות נוכח בכל שלב של העבודה).","figures":[]}]},{"n":65,"serial":"08035","level":"all","stem":["שני חשמלאים העלו טענות בהתאם לתקנות החשמל, לגבי הנחת כבל בתעלה חפורה.","החשמלאי הצעיר טען: \"מדובר בקרקע סלעית ולכן העומק הנדרש הוא 60 ס\"מ, את תחתית החפירה יש לרפד בשכבת חול","בעובי של 5 ס\"מ לפחות, בתום הנחת הכבל יש לכסות בשכבת חול נוספת בעובי של 5 ס\"מ לפחות. לאחר מכן יש לכסות את","התעלה באדמה עד לגובה פני הקרקע.\"","החשמלאי הוותיק טען: \"יש להתקין סרט אזהרה לכל אורך החפירה בעומק של 25 ס\"מ מפני הקרקע, אם התעלה תהיה רחבה","יותר מ-40 ס\"מ, יש להתקין סרט אזהרה נוסף לכל 40 ס\"מ נוספים או חלק מהם.\"","מי מהחשמלאים צודק בטיעוניו?"],"figures":[],"options":[{"text":"רק החשמלאי הצעיר צודק.","figures":[]},{"text":"רק החשמלאי הוותיק צודק.","figures":[]},{"text":"שני החשמלאים צודקים.","figures":[]},{"text":"שני החשמלאים טועים.","figures":[]}]},{"n":66,"serial":"08035","level":"all","stem":["שני חשמלאים התווכחו לגבי השלבים הנדרשים להנחת כבל בתעלה חפורה.","החשמלאי הצעיר טען: \"מדובר בקרקע סלעית ולכן העומק הדרוש הוא 60 ס\"מ, בתחתית החפירה יש לרפד בשכבת חול של","5 ס\"מ לפחות, בתום הנחת הכבל יש לכסות את הכבל בשכבת חול נוספת בעובי של 5 ס\"מ לפחות. לאחר מכן יש לכסות את","התעלה באדמה עד לגובה פני הקרקע.\"","החשמלאי הוותיק טען: \"יש להתקין סרט אזהרה לכל אורך החפירה בעומק של 35 ס\"מ מפני הקרקע, אם התעלה תהיה רחבה","יותר מ-40 ס\"מ, יש להתקין סרט אזהרה נוסף לכל 40 ס\"מ נוספים או חלק מהם.\"","מי מהחשמלאים צודק בטיעוניו?"],"figures":[],"options":[{"text":"רק החשמלאי הצעיר צודק.","figures":[]},{"text":"רק החשמלאי הוותיק צודק.","figures":[]},{"text":"שני החשמלאים צודקים.","figures":[]},{"text":"שני החשמלאים טועים.","figures":[]}]},{"n":67,"serial":"08035","level":"all","stem":["שני חשמלאים נדרשים להניח כבל בחפירה חדשה לצורך חיבור חדש של משק חקלאי בקיבוץ הממוקם על שפת הים התיכון.","שני החשמלאים ניסו להיזכר בדרישות תקנות החשמל, וטענו כמפורט:","החשמלאי הצעיר טען: \"מדובר בקרקע חולית ולכן העומק הדרוש הוא 60 ס\"מ, את תחתית החפירה יש לרפד בשכבת חול של","5 ס\"מ לפחות, בתום הנחת הכבל יש לכסות בשכבת חול נוספת בעובי של 5 ס\"מ לפחות. לאחר מכן יש לכסות את התעלה","באדמה עד לגובה פני הקרקע.\"","החשמלאי הוותיק טען: \"יש להתקין סרט אזהרה לכל אורך החפירה בעומק של 25 ס\"מ מפני הקרקע, אם התעלה תהיה רחבה","יותר מ-40 ס\"מ, יש להתקין סרט אזהרה נוסף לכל 40 ס\"מ נוספים או חלק מהם.\"","מי מהחשמלאים צודק בטיעוניו?"],"figures":[],"options":[{"text":"רק החשמלאי הצעיר צודק.","figures":[]},{"text":"רק החשמלאי הוותיק צודק.","figures":[]},{"text":"שני החשמלאים צודקים.","figures":[]},{"text":"שני החשמלאים טועים.","figures":[]}]},{"n":68,"serial":"08038","level":"all","stem":["יועץ חשמל נדרש לתכנן בריכת שחייה. על שפת הבריכה הוא מעוניין להתקין גופי תאורה ולכן עליו להזינם דרך שנאי מבדל.","איזה מבין המשפטים הבאים נכון לגבי השנאי הנדרש?"],"figures":[],"options":[{"text":"עליו להיות שנאי מבדל מסוג \"מתח בטיחות נמוך\" (SLV).","figures":[]},{"text":"עליו להיות שנאי מבדל מסוג \"מתח נמוך מאוד\" (ELV).","figures":[]},{"text":"עליו להיות שנאי מבדל מסוג \"מתח ישר נמוך מאוד\" (DELV).","figures":[]},{"text":"עליו להיות שנאי מבדל מסוג \"מתח בטיחות נמוך מאוד\" (SELV).","figures":[]}]},{"n":69,"serial":"08039","level":"all","stem":["בתרשים מופיע מצד ימין-גנרטור, ומצד שמאל-רשת חברת החשמל.","נורות בקרה מותקנות בין יציאות הגנרטור לבין רשת ח\"ח.","בזמן t=0, נסגרים שלושת המפסקים ולמעשה מסנכרנים בין","הגנרטור לבין רשת חברת החשמל.","מה צריך להיות מצב הנורות בזמן t=0?"],"figures":[{"src":"q0069-s1.webp","w":615,"h":489}],"options":[{"text":"הנורות תהיינה דלוקות באופן קבוע.","figures":[]},{"text":"הנורות ירצדו בתדר של 50 הרץ.","figures":[]},{"text":"הנורות תהיינה כבויות באופן קבוע.","figures":[]},{"text":"הנורות תידלקנה בסדר הפאזות L3 ,L2 ,L1 (כלומר R-S-T).","figures":[]}]},{"n":70,"serial":"08040","level":"all","stem":["מבנה חדש מוזן משנאי על עמוד.","בתכנון נדרש מוליך המחבר בין פס האפסים בלוח הראשי לבין פס השוואת הפוטנציאלים בחדר החשמל הראשי.","באותו מבנה נדרש להתקין גנרטור לאספקה חלופית.","לצורך כך תוכנן לוח חדש עם מערכת החלפה מסוג מפסק מחלף תלת-קוטבי.","הגנרטור החדש ימוקם בתוך המבנה, בחדר ייעודי עבורו, הכולל פס השוואת פוטנציאלים נוסף בחדר הגנרטור.","בתכנון נדרשת הארקת שיטה ייעודית לגנרטור שתבוצע בין פס האפס של הגנרטור לבין פס השוואת הפוטנציאלים בחדר","הגנרטור.","איזה מבין המשפטים הבאים נכון בכל הקשור לסוג מערכת ההחלפה ולהגדרת שיטת ההגנה בפני חישמול במבנה?"],"figures":[],"options":[{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח ו- TN-C-S בהזנת גנרטור. יש להסיר את הארקת השיטה הייעודית של הגנרטור ולהחליף את המפסק המחלף לארבע קוטבי.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-C-S בהזנת ח\"ח ו- TN-S בהזנת גנרטור. יש להסיר את הארקת השיטה הייעודית של הגנרטור ולהחליף את המפסק המחלף לארבע קוטבי.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. ו- TN-C-S בהזנת גנרטור. יש להחליף את המפסק המחלף לארבע קוטבי.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-C-S בהזנת ח\"ח ו- TN-S בהזנת גנרטור. יש להסיר את הארקת השיטה הייעודית של הגנרטור.","figures":[]}]},{"n":71,"serial":"08041","level":"all","stem":["מבנה מוזן משנאי על עמוד המרוחק מהמבנה. במבנה קיים \"מוליך המחבר\" בין פס האפסים בלוח הראשי לבין פס השוואת","הפוטנציאלים בחדר החשמל הראשי.","במבנה נדרש להתקין גנרטור לאספקה חלופית.","לצורך כך תוכנן לוח חדש עם מערכת החלפה מסוג מפסק מחלף תלת-קוטבי.","הגנרטור החדש ימוקם בתוך המבנה, בחדר ייעודי הכולל פס השוואת פוטנציאלים עצמאי בחדר.","בתכנון נדרשת הארקת שיטה ייעודית לגנרטור (שתבוצע באמצעות \"מוליך המחבר\" בין פס אפס של הגנרטור לבין פס השוואת","פוטנציאלים בחדר גנרטור).","איזה משפט מבין הבאים, נכון בכל הקשור לסוג מערכת ההחלפה ולהגדרת שיטת ההגנה בפני חישמול במבנה?"],"figures":[],"options":[{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח ו- TN-C-S בהזנת גנרטור. יש להסיר את הארקת השיטה הייעודית של הגנרטור ולהחליף את המפסק המחלף לארבע קוטבי.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-C-S בהזנת ח\"ח ו- TN-S בהזנת גנרטור. יש להסיר את הארקת השיטה הייעודית של הגנרטור ולהחליף את המפסק המחלף לארבע קוטבי.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח ו- TN-C-S בהזנת גנרטור. יש להחליף את המפסק המחלף לארבע קוטבי.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-C-S בהזנת ח\"ח ו- TN-S בהזנת גנרטור. יש להחליף את המפסק המחלף לארבע קוטבי.","figures":[]}]},{"n":72,"serial":"08042","level":"all","stem":["במתקן קיים חיבור חשמל בגודל של 3X400A המוזן משנאי המותקן בתוך המבנה. למתקן נדרש להתקין גנרטור לאספקה","חלופית ולצורך כך תוכנן לוח חדש עם מערכת החלפה. הגנרטור החדש ימוקם בחדר ייעודי בתוך המבנה. המתכנן דרש","הארקת שיטה ייעודית לגנרטור שתבוצע באמצעות מוליך המחבר בין פס אפס של הגנרטור לבין פס השוואת פוטנציאלים","בחדר הגנרטור.","איזו מבין האפשרויות הבאות היא הנכונה בכל הקשור לסוג מערכת ההחלפה ולהגדרת שיטת ההגנה בפני חישמול","במבנה?"],"figures":[],"options":[{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-S בהזנת גנרטור. במקרה המתואר נדרשת מערכת החלפה-שלושה מופעים (תלת קוטבי).","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-C-S בהזנת גנרטור. במקרה המתואר נדרשת מערכת החלפה-שלושה מופעים (תלת קוטבי).","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-S בהזנת גנרטור. במקרה המתואר נדרשת מערכת החלפה-ארבעה מופעים (ארבע קוטבי).","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-C-S בהזנת גנרטור. במקרה המתואר נדרשת מערכת החלפה-ארבעה מופעים (ארבע קוטבי).","figures":[]}]},{"n":73,"serial":"08043","level":"all","stem":["במבנה מסחרי קיים נבנתה קומה נוספת חדשה.","הקומה החדשה תוזן מחיבור חדש של חברת החשמל בגודל X200A3 משנאי הקיים במבנה.","השוכר החדש דרש מהמתכנן להתקין גנרטור לאספקה חלופית.","לצורך כך תוכנן לוח חשמל חדש עם מערכת החלפה מסוג מפסק מחלף תלת-קוטבי.","הגנרטור החדש ימוקם על גג המבנה, בחדר ייעודי הכולל פס השוואת פוטנציאלים.","בתכנון נדרש מוליך המחבר בין פס האפס של הגנרטור לבין פס השוואת הפוטנציאלים בחדר הגנרטור.","מה מבין המשפטים הבאים נכון בכל הקשור לסוג מערכת ההחלפה ולהגדרת שיטת ההגנה בפני חישמול במבנה?"],"figures":[],"options":[{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-C-S בהזנת גנרטור. יש להסיר את הארקת השיטה של הגנרטור.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-S בהזנת גנרטור. יש להסיר את הארקת השיטה של הגנרטור ולהחליף את המפסק המחלף לארבע קוטבי.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-C-S בהזנת גנרטור. יש להחליף את המפסק המחלף לארבע קוטבי.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-S בהזנת גנרטור. יש להחליף את המפסק המחלף לארבע קוטבי.","figures":[]}]},{"n":74,"serial":"08044","level":"all","stem":["למבנה קיים חיבור של חברת החשמל בגודל 200A × 3 המוזן משנאי על עמוד המרוחק מהמבנה.","תשתית הארקה במבנה מבוססת על אלקטרודות ולא קיימת השוואת פוטנציאלים במבנה.","במסגרת שיפוץ המבנה, כל תשתית החשמל בו הוחלפה לחדשה.","הותקן לוח ראשי חדש עם מערכת החלפה מסוג מפסק מחלף תלת-קוטבי.","הגנרטור החדש ימוקם בחדר חדש שנבנה בצמוד לקיר המבנה הקיים.","בתכנון נדרש להתקין הארקת שיטה לגנרטור שיחובר לפס ההארקה הראשי של המבנה.","איזה מבין המשפטים הבאים נכון בכל הקשור לסוג מערכת ההחלפה ולהגדרת שיטת ההגנה בפני חישמול במבנה?"],"figures":[],"options":[{"text":"במצב המתואר - שיטת ההגנה שתיווצר במתקן היא TN-C-S בהזנת ח\"ח ו-TT בהזנת גנרטור. יש להחליף את המפסק המחלף לסוג ארבע-קוטבי וגם להרחיק את הגנרטור עצמו אל מחוץ להשפעת הארקת המבנה.","figures":[]},{"text":"במצב המתואר - שיטת ההגנה שתיווצר במתקן היא TT בהזנת ח\"ח ו-TN-S בהזנת גנרטור. יש להחליף את המפסק המחלף לסוג ארבע-קוטבי.","figures":[]},{"text":"במצב המתואר - שיטת ההגנה שתיווצר במתקן היא TT בהזנת ח\"ח ו- TT בהזנת גנרטור. יש להחליף את המפסק המחלף לסוג ארבע-קוטבי וגם להרחיק את הגנרטור עצמו אל מחוץ להשפעת הארקת המבנה.","figures":[]},{"text":"במצב המתואר - שיטת ההגנה שתיווצר במתקן היא TN-C-S בהזנת ח\"ח ו-TN-S בהזנת גנרטור. ניתן להשאיר את המפסק המחלף מסוג תלת-קוטבי אך יש להתקין הארקה עצמאית, המופרדת מהמבנה, עבור השיטה של הגנרטור.","figures":[]}]},{"n":75,"serial":"08045","level":"all","stem":["מהנדס חשמל נדרש לתכנן הגדלת חיבור מ-X200A3 ל-X400A3 בבניין משרדים חדש.","במבנה קיים מוליך המחבר בין פס האפסים בלוח הראשי לבין פס השוואת הפוטנציאלים בחדר החשמל הראשי.","כחלק מדרישות היזם הותקן גנרטור חדש לאספקה חלופית.","במבנה הותקן לוח ראשי חדש עם מערכת החלפה מסוג מפסק מחלף ארבע-קוטבי.","הגנרטור החדש ימוקם בחדר חדש שנבנה בצמוד לקיר המבנה הקיים.","הותקן מוליך המחבר בין פס האפס של הגנרטור לבין פס השוואת הפוטנציאלים בחדר החשמל הראשי.","הארקת גוף הגנרטור מחוברת לפס השוואת פוטנציאלים בחדר חשמל ראשי.","איזה מבין המשפטים הבאים הוא הנכון?"],"figures":[],"options":[{"text":"יש להסיר את החיבור בין פס האפס של הגנרטור לבין הפה\"פ על מנת להבטיח איפוס יחיד.","figures":[]},{"text":"יש להסיר את החיבור בין האפסים בלוח הראשי לבין הפה\"פ על מנת להבטיח איפוס יחיד.","figures":[]},{"text":"יש להוציא את הגנרטור עצמו אל מחוץ לתחום השפעת הארקת המבנה.","figures":[]},{"text":"ניתן להשאיר את כל החיבורים כפי שהציע המתכנן.","figures":[]}]},{"n":76,"serial":"08046","level":"all","stem":["על גג מבנה הותקן גנרטור חדש לאספקה חלופית.","לוח החשמל במבנה כולל מערכת החלפה מסוג מפסק מחלף ארבע-קוטבי.","הארקת הגוף של הגנרטור חוברה לפס הארקה הראשי של המבנה הנמצא בחדר חשמל שבקומת קרקע.","כמו כן, הותקן מוליך המחבר בין פס האפס על גבי הגנרטור לבין פס השוואת פוטנציאלים הקיים המותקן על הגג.","מה שיטת ההגנה בפני חישמול בהזנת גנרטור?"],"figures":[],"options":[{"text":"TT.","figures":[]},{"text":"IT.","figures":[]},{"text":"TN-C-S.","figures":[]},{"text":"TN-S.","figures":[]}]},{"n":77,"serial":"08047","level":"all","stem":["למבנה קיים המוזן משנאי על עמוד המרוחק יחסית מהמבנה, נדרש להתקין גנרטור לאספקה חלופית. לצורך כך תוכנן לוח","חדש עם מערכת החלפה מסוג מפסק מחלף ארבע קוטבי.","במבנה קיים מוליך המחבר בין פס אפס בלוח ראשי לבין פס השוואת פוטנציאלים בחדר החשמל של הלוח הראשי. הגנרטור","החדש ימוקם על שטח הקרקע מחוץ לתחום השפעתו של הארקת המבנה הקיים. בתכנון נדרשת הארקת שיטה של הגנרטור","אל אלקטרודה עצמאית (נפרדת מהארקת הגוף).","הארקת גוף הגנרטור מחוברת לפה\"פ הראשי במבנה.","איזו מבין האפשרויות הבאות היא הנכונה בכל הקשור לסוג מערכת ההחלפה ולהגדרת שיטת ההגנה בפני חישמול","במבנה?"],"figures":[],"options":[{"text":"שיטת ההגנה במתקן היא TN-C-S בהזנת ח\"ח ו-TT בהזנת גנרטור. יש לגשר בין אלקטרודת הארקת השיטה המקומית של הגנרטור לבין הפה\"פ של המבנה.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-C-S בהזנת ח\"ח. ו-TN-S בהזנת גנרטור. יש לבצע השוואת פוטנציאלים בסביבת הגנרטור.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-C-S בהזנת ח\"ח. ו-TN-C-S בהזנת גנרטור יש לגשר בין האלקטרודה המקומית של הגנרטור לבין הפה\"פ של המבנה.","figures":[]},{"text":"שיטת ההגנה במתקן היא TN-C-S בהזנת ח\"ח. ו-TT בהזנת גנרטור. יש לבצע השוואת פוטנציאלים בסביבת הגנרטור.","figures":[]}]},{"n":78,"serial":"08048","level":"all","stem":["נדרש לתכנן הוספת גנרטור חדש למבנה ישן קיים, שהארקה שלו מבוססת על אלקטרודות.","בתכנון שהוצע, הגנרטור ימוקם מחוץ למבנה (מחוץ תחום השפעת הארקת המבנה).","יותקן לוח ראשי חדש הכולל מערכת החלפה מסוג מפסק מחלף תלת-קוטבי.","הארקת השיטה והארקת הגוף של הגנרטור יחוברו כל אחד בנפרד לפס הארקות הראשי של המבנה הקיים.","אילו מבין שלושת הטענות הבאות הן נכונות?","1) נדרש להחליף את המפסק המחלף לארבע-קוטבי בכל מקרה.","2) נדרש להתקין הארקת שיטה עצמאית הנפרדת מהמבנה עבור הגנרטור.","3) נדרש לבצע השוואת פוטנציאלים סביב הגנרטור."],"figures":[],"options":[{"text":"רק טענה מס' 1.","figures":[]},{"text":"טענה מס' 2 + טענה מס' 3.","figures":[]},{"text":"טענה מס' 1 + טענה מס' 2.","figures":[]},{"text":"רק טענה מס' 3.","figures":[]}]},{"n":79,"serial":"08052","level":"all","stem":["חשמלאי נדרש להתקין גוף תאורה בחדר רחצה כמתואר בתרשים.","הגוף יותקן בגובה של 210 ס\"מ מהרצפה ובמרחק אופקי של 40 ס\"מ מקצה המקלחת.","מה מבין המשפטים נכון לגבי התקנה זו?"],"figures":[{"src":"q0079-s1.webp","w":831,"h":744}],"options":[{"text":"אסור בכל מקרה להתקין גוף תאורה באזור זה.","figures":[]},{"text":"מותר ובלבד שגוף התאורה הוא מסוג II.","figures":[]},{"text":"מותר ובלבד שגוף התאורה יהיה בעל דרגת הגנה מזערית של IPX4X.","figures":[]},{"text":"מותר ובלבד שגוף התאורה יהיה מסוג II וגם בעל דרגת הגנה מזערית של IPX4X.","figures":[]}]},{"n":80,"serial":"08053","level":"all","stem":["חשמלאי נדרש להתקין גוף תאורה בחדר רחצה כמתואר בשרטוט.","הגוף יותקן מעל המקלחת בגובה של 3 מטר מהרצפה.","איזה מבין המשפטים הבאים נכון לגבי התקנה זו?"],"figures":[{"src":"q0080-s1.webp","w":649,"h":770}],"options":[{"text":"מותר ובתנאי שגוף התאורה יוזן במתח נמוך מאוד (דרך שנאי מבדל הנמצא מחוץ למקלחת כנדרש בתקנות החשמל- בריכות שחייה).","figures":[]},{"text":"מותר ובתנאי שגוף התאורה הוא מסוג II וגם בעל דרגת הגנה מזערית של IPX5X.","figures":[]},{"text":"מותר ובתנאי שגוף התאורה יהיה בעל דרגת הגנה מזערית של IPX5X.","figures":[]},{"text":"אסור בכל מקרה להתקין גוף תאורה באזור זה.","figures":[]}]},{"n":81,"serial":"08054","level":"all","stem":["חשמלאי נדרש להתקין גוף תאורה בחדר רחצה כמתואר בתרשים.","הגוף יותקן בגובה של 280 ס\"מ מהרצפה ובמרחק אופקי של 40 ס\"מ מקצה המקלחת.","מה מבין המשפטים נכון לגבי התקנה זו?"],"figures":[{"src":"q0081-s1.webp","w":881,"h":768}],"options":[{"text":"אסור בכל מקרה להתקין גוף תאורה באזור זה.","figures":[]},{"text":"מותר להתקין גוף תאורה זה בכל מקרה.","figures":[]},{"text":"מותר ובתנאי שגוף התאורה הוא מסוג II.","figures":[]},{"text":"מותר ובתנאי שיהיה מוגן בהתאם לתנאים במקום ההתקנה.","figures":[]}]},{"n":82,"serial":"08055","level":"all","stem":["חשמלאי נדרש להתקין גוף תאורה בחדר רחצה כמתואר בתרשים.","מפסק ההדלקה של גוף התאורה ממוקם בחדר במרחק אופקי של 2.6 מטר.","איזה מבין המשפטים הבאים נכון לגבי התקנה זו?"],"figures":[{"src":"q0082-s1.webp","w":1091,"h":763}],"options":[{"text":"מותר להתקין מפסק במיקום זה.","figures":[]},{"text":"מותר להתקין מפסק במיקום זה ובתנאי שהמפסק יהיה בעל דרגת הגנה מזערית של IPX1X.","figures":[]},{"text":"מותר להתקין מפסק במיקום זה ובתנאי שהמפסק יהיה מוגן מים ומסוג II.","figures":[]},{"text":"אסור להתקין מפסק האזור זה.","figures":[]}]},{"n":83,"serial":"08056","level":"all","stem":["חשמלאי נדרש להתקין גוף תאורה בחדר רחצה בתוך צימר כמתואר בתרשים.","מפסק ההדלקה של גוף התאורה ממוקם בצימר במרחק אופקי של 3.1 מטר מקצה המקלחת.","איזו מבין האפשרויות הבאות נכונה לגבי התקנה של מפסק זה?"],"figures":[{"src":"q0083-s1.webp","w":1143,"h":772}],"options":[{"text":"מותר להתקין מפסק במיקום זה ובתנאי שיתאים לתנאים הקיימים במקום ההתקנה.","figures":[]},{"text":"מותר להתקין מפסק במיקום זה ובתנאי שהמפסק יהיה בעל דרגת הגנה מזערית של IPX1X.","figures":[]},{"text":"מותר להתקין מפסק במיקום זה ובתנאי שהמפסק יהיה מוגן מים ומסוג II.","figures":[]},{"text":"אסור להתקין מפסק באזור זה.","figures":[]}]},{"n":84,"serial":"08057","level":"all","stem":["חשמלאי נדרש להתקין גוף תאורה על הקיר בתוך חדר רחצה כמתואר בתרשים.","מאחר וחדר הרחצה קטן יחסית, בחר המתכנן גוף תאורה הכולל בתוכו מפסק המופעל באמצעות פתיל משיכה.","איזה מבין המשפטים נכון לגבי התקנה זו?"],"figures":[{"src":"q0084-s1.webp","w":878,"h":759}],"options":[{"text":"מותר להתקין את גוף התאורה במיקום זה ובתנאי שפתיל המשיכה עשוי מחומר מבודד.","figures":[]},{"text":"מותר להתקין מפסק במיקום זה ובתנאי: שפתיל המשיכה עשוי מחומר מבודד, גוף התאורה יהיה בעל דרגת הגנה מזערית של IPX4X.","figures":[]},{"text":"מותר להתקין מפסק במיקום זה ובתנאי: שפתיל המשיכה עשוי מחומר מבודד, גוף התאורה יהיה בעל דרגת הגנה מזערית של IPX4X, המנורה מסוג II.","figures":[]},{"text":"מותר להתקין מפסק במיקום זה ובתנאי: שפתיל המשיכה עשוי מחומר מבודד, גוף התאורה יהיה בעל דרגת הגנה מזערית של IPX4X, המנורה מסוג II, יותקן מפסק נוסף קבוע מחוץ לגוף (כלומר מפסק נוסף מחוץ לחדר המקלחת במקרה זה)","figures":[]}]},{"n":85,"serial":"08058","level":"all","stem":["מהן החובות המוטלות על אביזר חשמלי מסוים כאשר התקן שחל עליו הוכרז כתקן רשמי?"],"figures":[],"options":[{"text":"אין לייצר או למכור אותו, אלא אם התאימו המצרך או את תהליך העבודה לדרישות התקן הרשמי.","figures":[]},{"text":"אין לייבא או לייצא אותו, אלא אם התאימו המצרך או את תהליך העבודה לדרישות התקן הרשמי.","figures":[]},{"text":"אין להשתמש או להתקין אותו, אלא אם התאימו המצרך או את תהליך העבודה לדרישות התקן הרשמי.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":86,"serial":"08059","level":"all","stem":["מתי תקן נחשב כתקן המחייב את כלל הציבור?"],"figures":[],"options":[{"text":"כאשר מכון התקנים מכריז הכרזה, בהליך תחיקתי, על תקן כתקן רשמי.","figures":[]},{"text":"כאשר מכון התקנים מכריז הכרזה, שפורסמה ברשומות, על תקן כתקן רשמי.","figures":[]},{"text":"כאשר מכון התקנים בהוראת השר, קובע כי התקן הוא רשמי.","figures":[]},{"text":"כאשר השר מכריז הכרזה, שפורסמה ברשומות, על תקן כתקן רשמי.","figures":[]}]},{"n":87,"serial":"08060","level":"all","stem":["מה יכול להעיד על אביזר חשמלי כלשהו כמוצר תיקני?"],"figures":[],"options":[{"text":"הצהרה חתומה של יצרן המוצר הכולל תעודת בדיקה של מעבדה כלשהי.","figures":[]},{"text":"תעודת בדיקה של מהנדס-בודק סוג 3.","figures":[]},{"text":"הצהרה חתומה של יצרן המוצר שבדק ומצא שהמוצר עומד בדרישות התקן.","figures":[]},{"text":"תעודת בדיקה של מעבדה מאושרת ומוסמכת מכוח חוק התקנים.","figures":[]}]},{"n":88,"serial":"08062","level":"all","stem":["חשמלאי נדרש לרכוש מחמם מגבות שיותקן בחדר אמבטיה שזה עתה שיפץ.","החשמלאי, התקין מראש בית תקע מוגן מים באזור 3 עבור מכשיר זה.","המוכר בחנות הציג שני מוצרים שונים בהספק של 1kW:","הראשון, לא כולל מפסק ויש לחברו בחיבור קבוע באמצעות פתיל זינה המסתיים בתקע.","השני, כולל מפסק על פתיל הזינה המסתיים בתקע.","איזה מבין המכשירים מתאים להתקנה?"],"figures":[],"options":[{"text":"רק המחמם השני יכול להתאים מפני שחובה להתקין מפסק לכל מכשיר חשמלי.","figures":[]},{"text":"רק המחמם הראשון יכול להתאים מפני שאסור להשתמש במכשיר אשר בפתיל הזינה שלו מורכב מפסק.","figures":[]},{"text":"גם הראשון וגם השני אסורים בכל מקרה לשימוש בחדר אמבטיה.","figures":[]},{"text":"גם הראשון וגם השני יכולים להתאים לחדר האמבטיה.","figures":[]}]},{"n":89,"serial":"08063","level":"engineer","stem":["יועץ חשמל נדרש לתכנן לוח מתח גבוה ובחן את תווית הנתונים המופיעה על משנה המתח.","למשנה המתח יש ארבעה הדקים משניים.","איזה מבין המשפטים הבאים נכון לגבי הנתונים של משנה המתח?"],"figures":[{"src":"q0089-s1.webp","w":868,"h":458}],"options":[{"text":"ניתן לחבר כל זוג הדקים לממסר הגנה או לממסר מדידה.","figures":[]},{"text":"ניתן להשתמש רק בזוג קטבים אחד ורק אותו יש לחבר לממסר הגנה או לממסר מדידה.","figures":[]},{"text":"זוג הדקים אחד משמש לממסר הגנה וזוג שני לממסר מדידה.","figures":[]},{"text":"זוג הדקים משמש לממסר מדידה או לממסר הגנה בהתאם לרמות מתח שונות.","figures":[]}]},{"n":90,"serial":"08063","level":"engineer","stem":["יועץ חשמל נדרש לתכנן לוח מתח גבוה ובחן את תווית הנתונים המופיעה על משנה המתח.","למשנה המתח יש ארבעה הדקים משניים.","איזה מבין המשפטים נכון לגבי הנתונים של משנה המתח?"],"figures":[{"src":"q0090-s1.webp","w":868,"h":460}],"options":[{"text":"הנתון 110/3 מעיד על זוג הקטבים המשמש עבור ממסר המדידה.","figures":[]},{"text":"הנתון Cl=0.5 מעיד על זוג הקטבים המשמשים עבור ממסר ההגנה.","figures":[]},{"text":"הנתון V3/110 מעיד על זוג הקטבים המשמש עבור ממסר ההגנה.","figures":[]},{"text":"הנתון Cl=0.5 מעיד על זוג הקטבים המשמשים עבור ממסר המדידה.","figures":[]}]},{"n":91,"serial":"08065","level":"all","stem":["מבנה המקבל אספקה מחברת החשמל מוגן בשיטת TN-C-S.","בתוך המבנה מותקן גנרטור לאספקה חלופית חלקית.","בלוח הראשי קיים מפסק מחלף תלת-קוטבי המזין שדה חיוני עבור צרכני חירום במבנה.","איזו תשובה מבין הבאות מתארת נכונה את הקשר הגלווני בין הפסים האמורים?"],"figures":[],"options":[{"text":"בין פס האפס בצד החיוני לבין הארקת השיטה של הגנרטור קיימת רציפות גלוונית קבועה.","figures":[]},{"text":"בין פס האפס בצד הבלתי חיוני לבין פס אפס בצד החיוני קיימת רציפות גלוונית קבועה.","figures":[]},{"text":"בין נקודת הכוכב של השנאי לבין נקודת הכוכב של הגנרטור קיימת רציפות גלוונית קבועה.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":92,"serial":"08069","level":"engineer","stem":["בודק מתקנים הגיע לבדיקת מתקן של מבנה המוגן בשיטת TN-C-S בהזנת מצד חברת החשמל וב- TN-S בהזנה מצד הגנרטור.","בלוח הראשי קיים מפסק מחלף תלת קוטבי.","הבודק ביצע בדיקת בידוד בלוח הראשי וקיבל קצר מלא בין פס אפס לבין פס הארקה.","החשמלאי רצה לבדוק בידוד בין פס הארקה לבין פס אפס של כל המתקן בשלמותו.","מה היה על החשמלאי לבצע טרם הבדיקה?"],"figures":[],"options":[{"text":"היה עליו לפרק את הארקת השיטה של השנאי בטרם הבדיקה.","figures":[]},{"text":"היה עליו לפרק את מוליך האיפוס וגם את הארקת השיטה בטרם הבדיקה.","figures":[]},{"text":"היה עליו לפרק את הארקת השיטה ואת מוליך האפס של הגנרטור בטרם הבדיקה.","figures":[]},{"text":"היה עליו לפרק את מוליך האפס הראשי מצד ח\"ח וגם את מוליך האיפוס בטרם הבדיקה.","figures":[]}]},{"n":93,"serial":"08061","level":"all","stem":["חשמלאי נדרש לבצע עבודת חשמל בדירה שחולקה לשתי יחידות דיור.","כל יחידת דיור כוללת: מטבח, סלון, שני חדרי שינה ומרפסת.","החשמלאי התקין במטבח בית תקע ממעגל בלעדי עבור תנור אפיה, ועוד שני בתי תקע ממעגל אחד נוסף. בכל חדר התקין","בית תקע אחד וגוף תאורה אחד.","במקום שיועד למכונת כביסה התקין בית תקע ממעגל ייעודי.","במרפסת התקין גוף תאורה בלבד.","איזו מבין האפשרויות הבאות מתארת את הדרישות הנוספות בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"היה על החשמלאי להתקין בית תקע נוסף בכל חדר, בית-תקע במרפסת, ובית תקע בסמוך לברז מים מתחת לכיור במטבח.","figures":[]},{"text":"היה על החשמלאי להתקין בית תקע נוסף בכל חדר, בית-תקע במרפסת ממעגל בלעדי, ובית-תקע אחד נוסף במטבח.","figures":[]},{"text":"היה על החשמלאי להתקין בית תקע ממעגל בלעדי למקרר, בית תקע ממעגל בלעדי למייבש כביסה, ובית-תקע במרפסת.","figures":[]},{"text":"היה על החשמלאי להתקין בית תקע נוסף בכל חדר, ובית-תקע במרפסת.","figures":[]}]},{"n":94,"serial":"08029","level":"all","stem":["במשק קיים הוזמנה הגדלת חיבור מ-3X63A ל-3X100A. הגדלת החיבור נועדה לאפשר הזנת בית אריזה חדש שהוקם בשטח","המשק. לוח החשמל של בית האריזה החדש יוזן מהלוח החשמל הראשי הקיים במשק.","חשמלאי שהכין את המתקן לבדיקה לצורך הגדלת החיבור, בדק את שיעור התנגדות הבידוד בין מוליכי המעגלים במבנה","החדש וקיבל תוצאה של 1.1MΩ.","האם תוצאת המדידה תואמת את הדרישות בתקנות החשמל?"],"figures":[],"options":[{"text":"כן, המינימום הנדרש הוא ערך של 1MΩ","figures":[]},{"text":"לא, המינימום הנדרש הוא ערך של 1.5MΩ","figures":[]},{"text":"כן, המינימום הנדרש הוא ערך של 0.25MΩ","figures":[]},{"text":"לא, המינימום הנדרש הוא ערך של 2.5MΩ","figures":[]}]},{"n":95,"serial":"18008","level":"all","stem":["נתון מפסק מגן לזרם דלף עם זרם הפעלה 0.3A המשמש כהגנה בלעדית במתקן.","מהו ערך ההתנגדות של האלקטרודה כלפי המסה הכללית של האדמה הדרוש במתקן זה?"],"figures":[],"options":[{"text":"1667 אוהם.","figures":[]},{"text":"167 אוהם.","figures":[]},{"text":"16.7 אוהם.","figures":[]},{"text":"אין צורך באלקטרודה.","figures":[]}]},{"n":96,"serial":"18018","level":"all","stem":["שני חשמלאים מבצעים עבודות בחדר חשמל חדש הכולל לוח מ\"ג, שנאי ולוח מתח נמוך. למבנה יש הארקת יסוד וקיימת","השוואת פוטנציאלים. במסגרת העבודות נדרש לחבר את צד המתח הנמוך בשנאי:","חשמלאי א' טוען שאת נק' הכוכב של השנאי יש לחבר ישירות לפס האפסים, ואת פס האפסים יש לחבר לפה\"פ.","חשמלאי ב' טוען שאת נק' הכוכב של השנאי יש לחבר ישירות לפה\"פ, ואת הפה\"פ יש לחבר לפס האפסים.","מי מבין החשמלאים צודק?"],"figures":[],"options":[{"text":"חשמלאי א'.","figures":[]},{"text":"חשמלאי ב'.","figures":[]},{"text":"אף אחד מהם לא צודק.","figures":[]},{"text":"שניהם צודקים.","figures":[]}]},{"n":97,"serial":"18004","level":"all","stem":["יועץ חשמל נדרש לתכנן את אמצעי ההגנה בפני חשמול למנורה המוזנת במתח נמוך, ומיועדת עבור שולחן ניתוחים בבית","חולים.","באיזה אמצעי הגנה בפני חשמול עליו לבחור?"],"figures":[],"options":[{"text":"שיטה מוארקת בשילוב מפסק מגן לזרם דלף 0.03A","figures":[]},{"text":"בידוד כפול.","figures":[]},{"text":"TN-S.","figures":[]},{"text":"זינה צפה.","figures":[]}]},{"n":98,"serial":"18005","level":"all","stem":["יועץ חשמל נדרש לתכנן אמצעי ההגנה בפני חשמול למערכת רנטגן, המותקנת בחדר שהוגדר כקבוצת שימוש 2, בבית חולים.","באיזה אמצעי הגנה בפני חשמול עליו לבחור עבור מערכת רנטגן עם זרם עבודה של 25 אמפר?"],"figures":[],"options":[{"text":"שיטה מוארקת בשילוב מפסק מגן לזרם דלף 0.03A","figures":[]},{"text":"בידוד כפול.","figures":[]},{"text":"TN-S.","figures":[]},{"text":"זינה צפה.","figures":[]}]},{"n":99,"serial":"18007","level":"all","stem":["בחממה לגידול ירקות הוחלט להגן על המתקן במפסק מגן לזרם דלף עם זרם הפעלה 0.5A","המפסק המגן משמש כהגנה בלעדית.","מהו ערך ההתנגדות של האלקטרודה כלפי המסה הכללית של האדמה הדרוש במתקן זה?"],"figures":[],"options":[{"text":"48 אוהם.","figures":[]},{"text":"100 אוהם.","figures":[]},{"text":"1667 אוהם.","figures":[]},{"text":"אין צורך באלקטרודה.","figures":[]}]},{"n":100,"serial":"18006","level":"all","stem":["חשמלאי נדרש לתכנן ולהתקין עמודי תאורה בבריכת שחייה.","מהו המרחק משפת הבריכה בו מותר להתקין את העמודים בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"במרחק הגדול מ-2.5 מטרים.","figures":[]},{"text":"במרחק הגדול מ-3.5 מטרים.","figures":[]},{"text":"אין להתקין עמודי תאורה בבריכה.","figures":[]},{"text":"כל מרחק אפשרי ובלבד שהעמודים יוגנו על ידי מפסק מגן לזרם דלף.","figures":[]}]},{"n":101,"serial":"18012","level":"all","stem":["בכיכר דיזינגוף בת\"א בוצעו עבודות תשתית שבמסגרתן הוחלפה הכיכר הקיימת בצומת חדשה הכוללת רמזורים קבועים.","מהי שיטת ההגנה בפני חשמול המותרת בהתאם לתקנות במתקן זה?"],"figures":[],"options":[{"text":"איפוס TN-C-S, איפוס TN-S, מתח נמוך מאוד, זינה צפה.","figures":[]},{"text":"איפוס TN-C-S, הארקת הגנה TT, מתח נמוך מאוד, זינה צפה.","figures":[]},{"text":"איפוס TN-C-S, איפוס TN-S, הארקת הגנה TT, זינה צפה.","figures":[]},{"text":"הארקת הגנה TT, מתח נמוך מאוד, זינה צפה.","figures":[]}]},{"n":102,"serial":"18013","level":"all","stem":["מהנדס החשמל של עירייה כלשהי ערך סקר בדיקות תקופתיות של עכבת לולאת התקלה במרכזיות רמזורים. המהנדס מצא","שקיימת מרכזיית רמזורים בה עכבת לולאת התקלה, נבדקה בפעם האחרונה לפני שנה וחצי.","עפ\"י הנדרש בתקנות החשמל, כמה זמן עוד נותר עד לביצוע בדיקת לולאת התקלה במרכזיה זו?"],"figures":[],"options":[{"text":"עוד שנה.","figures":[]},{"text":"עוד חצי שנה.","figures":[]},{"text":"עוד שלוש וחצי שנים.","figures":[]},{"text":"אין צורך בבדיקה כל עוד לא בוצע שינוי במתקן.","figures":[]}]},{"n":103,"serial":"18014","level":"all","stem":["כתוצאה מתקלה במערכת רמזורים קבועה, הותקנה מערכת רמזורים מיטלטלת.","מערכת הרמזורים הזמניים חוברה באמצעות מחבר חיצוני.","איזו דרגת אטימות מזערית נדרשת למחבר זה בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"IP44 לפחות.","figures":[]},{"text":"IP20 לפחות.","figures":[]},{"text":"IP55 לפחות.","figures":[]},{"text":"IP67 לפחות.","figures":[]}]},{"n":104,"serial":"18011","level":"all","stem":["לצורך הכוונת תנועה של רכבים בזמן עבודות המבוצעות בכביש ראשי, הותקן רמזור נייד.","באיזה מהמתחים הנתונים ניתן להפעיל את הרמזור בהתאם לדרישה בתקנות החשמל?"],"figures":[],"options":[{"text":"230 וולט בזרם חילופין.","figures":[]},{"text":"230 וולט בזרם ישר.","figures":[]},{"text":"50 וולט בזרם חילופין.","figures":[]},{"text":"50 וולט בזרם ישר.","figures":[]}]},{"n":105,"serial":"18015","level":"all","stem":["באיזו מבין שיטות ההגנה בפני חשמול להלן, קיימת סכנת שיתוך (קורוזיה) של צנרת מתכתית במשטר עבודה","תקין?"],"figures":[],"options":[{"text":"זינה צפה IT.","figures":[]},{"text":"הארקת הגנה TT.","figures":[]},{"text":"איפוס TN-S.","figures":[]},{"text":"איפוס TN-C-S.","figures":[]}]},{"n":106,"serial":"18009","level":"all","stem":["איזו מבין האפשרויות הבאות מהווה ערכים מקובלים של זרם נקוב בצדו המשני של משנה זרם?"],"figures":[],"options":[{"text":"A5 או A1.","figures":[]},{"text":"A5 או A10.","figures":[]},{"text":"A1 או A10.","figures":[]},{"text":"כל האפשרויות נכונות.","figures":[]}]},{"n":107,"serial":"18022","level":"all","stem":["קבלן חשמל נדרש להתקין כבל הזנה למכונה חשמלית בהספק של kVA250.","הקבלן בחן שתי חלופות להתקנה זו:","התקנה של כבל אלומיניום חד גידי, עם בידוד XLPE, בחתך 185 ממ\"ר, במעגל תלת מופעי, המותקן על גבי מגש מחורר.","התקנה של כבל נחושת חד גידי, עם בידוד PVC, בחתך 240 ממ\"ר, במעגל תלת מופעי, המותקן על גבי מגש לא מחורר.","באיזה מהכבלים הזרם המתמיד המרבי יהיה גדול יותר?"],"figures":[],"options":[{"text":"בשני הכבלים הזרם המתמיד המרבי יהיה זהה.","figures":[]},{"text":"בכבל הנחושת הזרם המתמיד המרבי יהיה גדול יותר.","figures":[]},{"text":"בכבל האלומיניום הזרם המתמיד המרבי יהיה גדול יותר.","figures":[]},{"text":"הנתונים בשאלה אינם מספיקים לקביעת הזרם המתמיד המרבי.","figures":[]}]},{"n":108,"serial":"18010","level":"all","stem":["נתון משנה זרם עם הנתונים הבאים:","600/5, 15VA5 ,p10.","איזו מבין האפשרויות הבאות נכונה לגבי משנה הזרם?"],"figures":[],"options":[{"text":"סף הרוויה המבטיח דיוק של 5% הוא עד 6000 אמפר.","figures":[]},{"text":"סף הרוויה המבטיח דיוק של 10% הוא עד 6000 אמפר.","figures":[]},{"text":"סף הרוויה המבטיח דיוק של 5% הוא עד לעומס של 15VA.","figures":[]},{"text":"סף הרוויה המבטיח דיוק של 10% הוא עד לעומס של 15VA.","figures":[]}]},{"n":109,"serial":"19001","level":"all","stem":["מתקן תאורת חוץ תוכנן באמצעות כבל נחושת בעל 4 גידים ומוליך הארקה נוסף מנחושת.","הקבלן המבצע ביקש מהמתכנן לבצע שינוי בתוכנית ולהטמין באדמה כבל אלומיניום בעל 4 גידים ומוליך הארקה נפרד","מאלומיניום.","מה ענה המתכנן לקבלן?"],"figures":[],"options":[{"text":"ניתן להשתמש בכבל אלומיניום בעל 5 גידים, רק כאשר מוליך הארקה הוא חלק מהכבל.","figures":[]},{"text":"ניתן להשתמש בכבל נחושת באדמה ולהטמין באדמה מוליך הארקה חשוף מאלומיניום.","figures":[]},{"text":"נחושת רגישה יותר לפגיעות מכניות ולכן רצוי להחליף את הכבל לאלומיניום.","figures":[]},{"text":"ניתן להשתמש בכבל אלומיניום בעל 4 גידים ומוליך הארקה נפרד מאלומיניום.","figures":[]}]},{"n":110,"serial":"19002","level":"all","stem":["במתקן ארעי לבנייה, נמדדה עכבת לולאת התקלה והתקבל ערך של ;8.82Ω הותקן מפסק אוטומטי משולב עם מפסק מגן","בפני זרם דלף כהגנה בלעדית.","מהו ערך זרם הדלף אליו יש לכוונן את המפסק המגן?"],"figures":[],"options":[{"text":"26[A].","figures":[]},{"text":"16[A].","figures":[]},{"text":"2[A].","figures":[]},{"text":"7[A].","figures":[]}]},{"n":111,"serial":"19003","level":"all","stem":["אלקטרודת הארקת יסוד יכולה להיות עשויה מ:"],"figures":[],"options":[{"text":"מוט פלדה עגול בקוטר 8 מ\"מ.","figures":[]},{"text":"פס פלדה בעובי 3 מ\"מ וחתך 100 ממ\"ר.","figures":[]},{"text":"מוט פלדה עגול בקוטר 12 מ\"מ.","figures":[]},{"text":"פס פלדה בעובי 3.5 מ\"מ וחתך 90 ממ\"ר.","figures":[]}]},{"n":112,"serial":"19008","level":"all","stem":["בבית פרטי מותקנת בריכת לדגי נוי. הבריכה אינה מיועדת לשימוש בני אדם. בתוך בריכת הדגים מותקנת משאבה טבולה","תקנית המופעלת באופן אוטומטי במקרה של מים עודפים.","הלוח המזין את המשאבה הטבולה נמצא מחוץ לאזור 2.","שני חשמלאים לא מסכימים לגבי אופן ההגנה על המשאבה.","חשמלאי א' טוען שהמשאבה תוזן במתח בטיחות נמוך מאוד SELV, היות והיא מותקנת בתוך הבריכה ומחוברת באופן קבוע,","גם ללא המצאות המפעיל.","חשמלאי ב' טוען שמשאבה טבולה היא ציוד ייעודי לבריכה ולכן המשאבה תוזן באמצעות בית תקע המוזן ממעגל שמוגן","באמצעות מפסק מגן הפועל בזרם דלף לאדמה שאינו עולה על 0.03 אמפר, במתח V230.","מי מהחשמלאים צודק?"],"figures":[],"options":[{"text":"חשמלאי ב'.","figures":[]},{"text":"חשמלאי א'.","figures":[]},{"text":"שניהם טועים משום שלא ניתן להתקין משאבה טבולה באזור 0 היות והיא מחוברת קבוע ולא ניתן לשלוט בזמני הפעלתה.","figures":[]},{"text":"שתי האפשרויות שהציעו החשמלאים עונות על הדרישה בחוק החשמל.","figures":[]}]},{"n":113,"serial":"19010","level":"all","stem":["קיים בית עם בריכת שחיה מבטון הכוללת הארקת יסוד ופס השוואת פוטנציאלים. הבית מוגן באיפוס. המרחק בין הבית","לבריכה 3 מ'. המתכנן דרש לגשר בין פס השוואת הפוטנציאלים של הבית לבין פס השוואת הפוטנציאלים של הבריכה","באמצעות גיד נחושת 10 ממ\"ר המותקן באדמה.","האם אופן התקנה זה עונה על הדרישות בתקנות החשמל?"],"figures":[],"options":[{"text":"לא, חיבור זה אסור משום שהבית מוגן בפני חישמול בשיטת TN-C-S.","figures":[]},{"text":"לא, יש לבצע את החיבור באמצעות מוליך נחושת 25 ממ\"ר לפחות.","figures":[]},{"text":"כן, חיבור באמצעות גיד 10 בחתך ממ\"ר עונה על הדרישה תקנות החשמל.","figures":[]},{"text":"לא, חובה לחבר את פס השוואת הפוטנציאלים של הבריכה אל טבעת הגישור של המבנה.","figures":[]}]},{"n":114,"serial":"19011","level":"all","stem":["מבנה משרדים ומבנה בית מלאכה תחת אותה בעלות נמצאים בסמיכות כאשר בין שני המבנים קיימת דלת מקשרת. מבנה","המשרדים מוזן ממונה חשמל א' ומבנה בית המלאכה מוזן ממונה חשמל ב'.","במבנה המשרדים לא מותקנים מעגלים סופיים המוזנים מלוח בית המלאכה.","במבנה בית המלאכה לא מותקנים מעגלים סופיים המוזנים מלוח המשרדים.","האם המתקן עומד בנדרש בתקנות החשמל?"],"figures":[],"options":[{"text":"לא, משום שלפי תקנות החשמל \"מעגלים סופיים הניזונים במתח עד \"1000V, במתקן לא ימצא חלק של מעגל סופי הניזון מלוח ראשי אחד בשטח הניזון מלוח ראשי אחר.","figures":[]},{"text":"לא, חייב להיות קיר הפרדה בין שני המבנים.","figures":[]},{"text":"כן, ובתנאי שבשטח בית המלאכה מותקן לחצן תאורה שאחראי על תאורת המשרדים.","figures":[]},{"text":"כן, היות וקיימת הפרדה ברורה באמצעות הדלת המקשרת, בין המעגלים השייכים לבית המלאכה לאלו השייכים למשרדים. יש צורך לשלט את המקום בסמיכות לדלת. מצידה הראשון: \"זהירות: מתקן החשמל עד לדלת זו ניזון מלוח ראשי הממוקם במבנה המשרדים, מתקן החשמל מעבר לדלת זו מוזן מלוח ראשי הממוקם במבנה בית המלאכה\", ולהיפך מצידה השני של הדלת.","figures":[]}]},{"n":115,"serial":"19013","level":"all","stem":["קבלן התקין מעקה מברזל סביב בריכה ביתית קיימת העשויה מבטון.","את המעקה הוא מיקם בשני צדדיה ע\"י חיזוקה לקירות ובאמצעות ברגי ג'מבו לרצפה.","למקום הגיעו שני חשמלאים:","טענת חשמלאי א: יש לבצע חיבור גלווני של המעקה ישירות לפס השוואת הפוטנציאלים.","טענת חשמלאי ב: יש לבצע חיבור של המעקה לטבעת הגישור של היסוד.","מי משני החשמלאים צודק?"],"figures":[],"options":[{"text":"רק חשמלאי א.","figures":[]},{"text":"רק חשמלאי ב.","figures":[]},{"text":"אין צורך להאריק את הגדר משום שלא קיימת סכנת חדירת מתח זר דרך המעקה.","figures":[]},{"text":"שניהם צודקים, ניתן לבצע בשתי הדרכים.","figures":[]}]},{"n":116,"serial":"09001","level":"all","stem":["הספקו של גנרטור תלת מופעי לגיבוי הוא kVA116.","חשב את הזרם בכל אחד ממוליכי המופע (I Line) וסמן את התשובה הקרובה ביותר:"],"figures":[],"options":[{"text":"A504.","figures":[]},{"text":"A290.","figures":[]},{"text":"A167.","figures":[]},{"text":"A209.","figures":[]}]},{"n":117,"serial":"09001","level":"all","stem":["הספקו של גנרטור תלת מופעי לגיבוי הוא kVA220.","חשב את הזרם בכל אחד ממוליכי המופע (I Line) וסמן את התשובה הקרובה ביותר:"],"figures":[],"options":[{"text":"A317.","figures":[]},{"text":"A440.","figures":[]},{"text":"A765.","figures":[]},{"text":"A397.","figures":[]}]},{"n":118,"serial":"09001","level":"all","stem":["הספקו של גנרטור תלת מופעי לגיבוי הוא kVA77.","חשב את הזרם בכל אחד ממוליכי המופע (I Line) וסמן את התשובה הקרובה ביותר:"],"figures":[],"options":[{"text":"A154.","figures":[]},{"text":"A193.","figures":[]},{"text":"A268.","figures":[]},{"text":"A111.","figures":[]}]},{"n":119,"serial":"09010","level":"all","stem":["בחדר ניתוח מתגלה צורך לחבר מכשיר רפואי חיוני לשקע חשמלי. המרחק בין השקע למכשיר גדול מאורך הכבל המקורי.","האם במקרה זה מותר להשתמש בפתיל מאריך בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"לא ייעשה שימוש בפתיל מאריך או במתאם באתר רפואי מקבוצה 2.","figures":[]},{"text":"לא ייעשה שימוש בפתיל מאריך או במתאם רק באתר רפואי מקבוצה 0.","figures":[]},{"text":"מותר שיעשה שימוש בפתיל מאריך.","figures":[]},{"text":"מותר שיעשה שימוש בפתיל מאריך ובתנאי שאורכו לא יעלה על שלושה מטרים.","figures":[]}]},{"n":120,"serial":"09012","level":"all","stem":["במערך של חדרי ניתוח יש להגן על מוליך עבור אספקה תלת מופעית לציוד רפואי באמצעות מבטח C50.","איזה מן הכבלים הבאים מותרים לשימוש במקרה זה, בהנחה ושיטת התקנה היא שיטה ו'?"],"figures":[],"options":[{"text":"מוליך נחושת עם בידוד C70° בעל שטח חתך של 10 ממ\"ר.","figures":[]},{"text":"מוליך אלומיניום עם בידוד C70° בעל שטח חתך של 16 ממ\"ר.","figures":[]},{"text":"מוליך נחושת עם בידוד C90° בעל שטח חתך של 10 ממ\"ר.","figures":[]},{"text":"מוליך אלומיניום עם בידוד C90° בעל שטח חתך של 16 ממ\"ר.","figures":[]}]},{"n":121,"serial":"09016","level":"all","stem":["להלן תרשים חשמלי של מתקן חיוני עם גנרטורים המותקנים על גג המבנה.","במרתף המבנה קיים חדר חשמל ראשי עם הארקת יסוד ואיפוס.","מהו העיקרון התכנוני (אספקה לשדה EE ולשדה E) בתרשים שלהלן?"],"figures":[{"src":"q0121-s1.webp","w":1088,"h":1236}],"options":[{"text":"שני גנרטורים עובדים בסנכרון לצורך אספקה לשדה E ולשדה EE.","figures":[]},{"text":"שני גנרטורים עובדים בסנכרון ואספקה לשדה E בלבד.","figures":[]},{"text":"שני גנרטורים ללא סנכרון ביניהם, כל אחד מהם בנפרד יכול לספק גיבוי לשדה E ולשדה EE.","figures":[]},{"text":"שני גנרטורים ללא סנכרון ביניהם, שדה EE מוזן באספקה חלופית מאחד משני הגנרטורים.","figures":[]}]},{"n":122,"serial":"09017","level":"all","stem":["להלן תרשים חשמלי של מתקן חיוני עם גנרטורים המותקנים על גג המבנה.","במרתף המבנה חדר קיים חשמל ראשי עם הארקת יסוד ואיפוס.","איזו מבין האפשרויות הבאות מתארת נכונה את שיטת הגנה בפני חישמול?"],"figures":[{"src":"q0122-s1.webp","w":1088,"h":1169}],"options":[{"text":"באספקה מהרשת בשיטת TN-C-S ואילו באספקה מהגנרטורים בשיטת TN-S. התכנון תקין.","figures":[]},{"text":"באספקה מהרשת בשיטת TN-C-S ואילו באספקה מהגנרטורים בשיטת TN-S. התכנון אינו תקין-קיים איפוס כפול.","figures":[]},{"text":"באספקה מהרשת בשיטת TN-S ואילו באספקה מהגנרטורים בשיטת TN-S. התכנון תקין.","figures":[]},{"text":"באספקה מהרשת בשיטת TN-C-S ובאספקה מהגנרטורים גם בשיטת TN-C-S. התכנון אינו תקין-קיים איפוס כפול.","figures":[]}]},{"n":123,"serial":"09019","level":"all","stem":["באתר רפואי מסוג 2 הותקן בלוח החשמל של חדרי הניתוח מפסק מחלף אוטומטי לאספקה באמצעות שני קווי זינה.","המתח הפאזי הנמדד בקו הפעיל עומד על V198 ואילו המתח הנמדד בקו הגיבוי עומד על ערך של V228.","מה נדרש ממערכת ההחלפה בין הקווים בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"בקר מערכת ההחלפה ייתן פקודת החלפה כעבור 0.6 שניות, הזינה תעבור לקו החלופי מיד וללא השהייה.","figures":[]},{"text":"לא יהיה שום שינוי והמערכת תמשיך להיות מוזנת מהקו הפעיל.","figures":[]},{"text":"בקר מערכות ההחלפה ייתן פקודת החלפה מידית להעברת הזינה לקו החלופי ללא השהייה.","figures":[]},{"text":"תבוצע החלפה בהשהיה של 0.2 עד 1 שנייה בין פקודת הניתוק של קו אחד ולבין פקודת החיבור של הקו האחר.","figures":[]}]},{"n":124,"serial":"10004","level":"all","stem":["לאילו דרישות יש להתאים מבטח, המגן על מוליך מפני זרם העמסת יתר בלבד:"],"figures":[],"options":[{"text":"′I ≤ I ≤ I Z n b ′I∙ 1.45 ≤ I Z 2 C × I = ′I Z Z","figures":[{"src":"q0124-o1-1.webp","w":161,"h":86}],"rendered":true},{"text":"′I ≤ I ≤ I Z n b I∙ 1.45 ≤ I n 2 C × I = ′I Z Z","figures":[{"src":"q0124-o2-1.webp","w":151,"h":123}],"rendered":true},{"text":"′I ≤ I ≤ I Z n b I∙ 1.45 ≤ I Z 2 C × I = ′I Z Z","figures":[{"src":"q0124-o3-1.webp","w":151,"h":123}],"rendered":true},{"text":"I ≤ I ≤ I Z b n I∙ 1.45 ≤ I n 2 C × I = ′I Z Z","figures":[{"src":"q0124-o4-1.webp","w":151,"h":123}],"rendered":true}]},{"n":125,"serial":"10006","level":"all","stem":["מהי הטענה הנכונה מבין הבאות, כאשר מתקן תלת מופעי מוגן בזינה צפה כאמצעי הגנה בפני חשמול?"],"figures":[],"options":[{"text":"קצר שיתרחש בין פאזה לאדמה יגרום להפסקת ההזנה באותו מופע. קצר בין שני מופעים יגרום להפסקת הזנה.","figures":[]},{"text":"קצר שיתרחש בין מופע לאדמה יגרום להתרעה. קצר בין שני מופעים יגרום להפסקת הזנה.","figures":[]},{"text":"קצר שיתרחש בין מופע לאדמה יגרום להתרעה. קצר בין שני מופעים יגרום להתרעה.","figures":[]},{"text":"קצר שיתרחש בין מופע לאדמה יגרום להפסקת הזנה. קצר בין שני מופעים יגרום להתרעה.","figures":[]}]},{"n":126,"serial":"10007","level":"all","stem":["מהי הטענה הנכונה מבין הבאות לגבי מפסק מגן?"],"figures":[],"options":[{"text":"מפסק מגן, המגן על קווים יכול שלא יפסיק את מוליך האפס.","figures":[]},{"text":"מפסק מגן, המגן על מעגלים סופיים חייב להפסיק מהזינה רק את מוליכי המופעים.","figures":[]},{"text":"מפסק מגן חייב להפסיק את מוליכי המופעים, מוליך האפס ומוליך הארקה.","figures":[]},{"text":"מפסק מגן חייב תמיד להפסיק את מוליך האפס.","figures":[]}]},{"n":127,"serial":"10009","level":"all","stem":["חשמלאי נדרש להתקין גוף תאורה חדש בחדר בדירת מגורים.","בסמוך לגוף התאורה החדש קיים בית תקע שמוזן ממעגל חד מופעי, המוזן באמצעות מוליך נחושת בחתך 2.5 מ\"מ, המוגן ע\"י","מא\"ז C16.","האם מותר לחשמלאי להסתעף ממעגל זה למעגל חדש עם מוליך נחושת בחתך 1.5 מ\"מ עבור גוף התאורה בחדר?"],"figures":[],"options":[{"text":"מותר להסתעף עבור תאורה או לכל מטרה אחרת ובתנאי שיותקן מכשיר שלא יגרום לעומס יתר.","figures":[]},{"text":"אסור להסתעף בכל מקרה כאשר מקטינים את שטח חתך המוליך.","figures":[]},{"text":"מותר להסתעף אך ורק אם יחליף את המא\"ז ל-C10.","figures":[]},{"text":"מותר להסתעף לתאורה בלבד, בתנאי שהזרם הנקוב בהסתעפות לגוף התאורה אינו עולה על 10 אמפר.","figures":[]}]},{"n":128,"serial":"10013","level":"engineer","stem":["בחר את התשובה שבה מופיעים מאפיינים הנלווים לתופעת הקורונה:"],"figures":[],"options":[{"text":"הפסדי הספק, שיפור מקדם ההספק, פגיעה במבודדים.","figures":[]},{"text":"הפרעות תקשורת, הפסדי הספק, יוניזציה של האוויר.","figures":[]},{"text":"יוניזציה של האוויר, הפרעות תקשורת, ויסות יותר טוב של מתח הקו.","figures":[]},{"text":"אף תשובה לא נכונה.","figures":[]}]},{"n":129,"serial":"10015","level":"engineer","stem":["מדידת tgδ היא שיטה המודדת:"],"figures":[],"options":[{"text":"איבודים דיאלקטריים בבידוד. מבוצעת במתח AC.","figures":[]},{"text":"התפרקויות חלקיות. מבוצעת במתח AC.","figures":[]},{"text":"התנגדות הבידוד. מבוצעת במתח DC.","figures":[]},{"text":"מקדם קיטוב. מבוצעת במתח AC.","figures":[]}]},{"n":130,"serial":"10012","level":"engineer","stem":["מהו גודל המתח המתפתח על סליל פטרסון בזמן קצר חד פאזי לאדמה?"],"figures":[],"options":[{"text":"פאזי חלקי שורש שלוש-. √3","figures":[{"src":"q0130-o1-1.webp","w":334,"h":73}],"rendered":true},{"text":"מתח שלוב.","figures":[{"src":"q0130-o2-1.webp","w":139,"h":38}],"rendered":true},{"text":"מתח פאזי.","figures":[{"src":"q0130-o3-1.webp","w":128,"h":33}],"rendered":true},{"text":"המתח שיתפתח תלוי בעכבת הסליל.","figures":[{"src":"q0130-o4-1.webp","w":418,"h":39}],"rendered":true}]},{"n":131,"serial":"10014","level":"engineer","stem":["באיזה אמצעי משתמשים בכדי להגן על רשת/קווי מתח עליון בפני פגיעת ברק?"],"figures":[],"options":[{"text":"תיל הגנה.","figures":[]},{"text":"קולט ברק אנכי.","figures":[]},{"text":"קולט ברק מיינן.","figures":[]},{"text":"סליל פטרסון.","figures":[]}]},{"n":132,"serial":"10018","level":"all","stem":["משנה דרגות בשנאי מיועדת ל:"],"figures":[],"options":[{"text":"להגנה בפני זרם קצר וזרם יתר.","figures":[]},{"text":"לוויסות מתח השנאי.","figures":[]},{"text":"לשינוי קבוצת חיבורים.","figures":[]},{"text":"לשינוי דרגת קירור של השנאי.","figures":[]}]},{"n":133,"serial":"10019","level":"all","stem":["מהי משמעות הערך של מתח קצר בשנאי Uk [%]?"],"figures":[],"options":[{"text":"הערך שמתקבל כתוצאה מקיצור ההדקים המשניים של השנאי ומדידת מתח (באחוזים) מהמתח הנומינלי בצד ראשוני כאשר בצד המשני המקוצר זורם זרם נומינלי.","figures":[]},{"text":"הערך שמתקבל מיצרן השנאי ומגדיר את גודל המתח המינימלי שהשנאי יכול להיות מוזן בו בזמן הקצר.","figures":[]},{"text":"הערך שמגדיר את מפל המתח על התנגדות הקצר.","figures":[]},{"text":"אף תשובה לא נכונה.","figures":[]}]},{"n":134,"serial":"10021","level":"all","stem":["אלקטרודת הארקת יסוד יכולה להיות עשויה מ:"],"figures":[],"options":[{"text":"פסים או מוליכים חשופים, צנרת מתכתית לאספקת מים וצנרת מתכתית לאספקת קיטור.","figures":[]},{"text":"משטחי מתכת, פלדה טמונה בבטון, צנרת מתכתית לאספקת מים.","figures":[]},{"text":"מוטות וצינורות, צנרת למי שופכין, צנרת למים חמים.","figures":[]},{"text":"כל עצם מוליך או כל צנרת מתכתית.","figures":[]}]},{"n":135,"serial":"10022","level":"all","stem":["המרחק המינימלי בין 2 אלקטרודות אנכיות נפרדות ליעודים שונים יהיה:"],"figures":[],"options":[{"text":"2 מטרים כי זה העומק האופטימלי שיבטיח שטח מגע טוב.","figures":[]},{"text":"3 מטרים לפחות.","figures":[]},{"text":"שווה לעומק של האלקטרודה העמוקה ביותר אך לא פחות מ-5 מטרים.","figures":[]},{"text":"תלוי בסוג האלקטרודה-מוט עגול או מרובע.","figures":[]}]},{"n":136,"serial":"10023","level":"all","stem":["בחר את הטענה הנכונה למקרה שבו התנתק מוליך החיבור בין פס האפס לבין פס השוואת הפוטנציאלים במבנה","המוגן בשיטת TN-C-S:"],"figures":[],"options":[{"text":"הארקת המתקן תתפקד כ-TT.","figures":[]},{"text":"התנגדות לולאת התקלה תקטן.","figures":[]},{"text":"הארקת המתקן תתפקד כ-TN-S.","figures":[]},{"text":"הארקת המתקן תתפקד כ-IT.","figures":[]}]},{"n":137,"serial":"10025","level":"all","stem":["יציאות חוץ של טבעת הגישור משמשים גם ל:"],"figures":[],"options":[{"text":"חיבור פס השוואת פוטנציאלים.","figures":[]},{"text":"חיבור הגנה נגד ברקים.","figures":[]},{"text":"חיבור מסנן נגד הרמוניות.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":138,"serial":"10026","level":"all","stem":["איזה מהבאים יכול לשמש כפס השוואת פוטנציאלים:"],"figures":[],"options":[{"text":"פס אלומיניום בעובי 4 מ\"מ וברוחב 80 מ\"מ.","figures":[]},{"text":"פס סגסוגת של נחושת בעובי 2 מ\"מ וברוחב 60 מ\"מ.","figures":[]},{"text":"פס נחושת בעובי 4 מ\"מ וברוחב 40 מ\"מ.","figures":[]},{"text":"פס מכל סוג מתכת שוות ערך ובגודל מתאים למספר החיבורים.","figures":[]}]},{"n":139,"serial":"10027","level":"all","stem":["מה נדרש לבצע עם ההדקים המשניים של משנה זרם אשר אינו מזין את מכשיר המדידה/הגנה?"],"figures":[],"options":[{"text":"נדרש לקצר את ההדקים.","figures":[]},{"text":"נדרש להשאיר את ההדקים פתוחים.","figures":[]},{"text":"לא נדרשת כל פעולה.","figures":[]},{"text":"נדרש לחבר את ההדקים במשולש פתוח.","figures":[]}]},{"n":140,"serial":"10028","level":"engineer","stem":["איזו מהתשובות הבאות מתארת חלק מהסיבות שעלולות לגרום לקשת חשמלית?"],"figures":[],"options":[{"text":"חימום אויר בין נקודות הקשת או הפרעות אלקטרומגנטיות.","figures":[]},{"text":"מתח יתר או חימום אויר בין נקודות הקשת.","figures":[]},{"text":"מתח יתר או קורונה.","figures":[]},{"text":"התפרקויות חלקיות או הפסדי הולכה.","figures":[]}]},{"n":141,"serial":"10032","level":"all","stem":["איזו מבין הטענות הבאות נכונה בהקשר של מא\"זים:"],"figures":[],"options":[{"text":"למא\"זים מסוג B,C,D אופיין טרמי זהה.","figures":[]},{"text":"מא\"זים מסוג K משמשים להגנה על המעגלים המשניים של משני זרם.","figures":[]},{"text":"מא\"זים בעלי אופיין Z משמשים להגנה על מנועים עם זרם התנעה גבוה.","figures":[]},{"text":"במא\"זים אין תא כיבוי קשת כי הם מיועדים לזרמים קטנים יחסית.","figures":[]}]},{"n":142,"serial":"10033","level":"all","stem":["נתון מפסק מגן בזרם דלף המהווה הגנה בלעדית במתקן, שלא מוגדר כבעל סכנת התחשמלות מוגברת. זרם ההפעלה של","המפסק הוא mA30.","מהם שני התנאים שחייבים להתקיים לגבי מפסק זה?"],"figures":[],"options":[{"text":"עכבת לולאת התקלה של המעגל תהיה קטנה מ-766.6 אום והתנגדות אלקטרודת הארקה של המתקן לאדמה תהיה קטנה מ-800 אום.","figures":[]},{"text":"עכבת לולאת התקלה של המעגל תהיה קטנה מ-1000 אום והתנגדות אלקטרודת הארקה של המתקן לאדמה תהיה קטנה מ-1666 אום.","figures":[]},{"text":"עכבת לולאת התקלה של המעגל תהיה קטנה מ-766.6 אום והתנגדות אלקטרודת הארקה של המתקן לאדמה תהיה קטנה מ-1666 אום.","figures":[]},{"text":"עכבת לולאת התקלה של המעגל תהיה קטנה מ-1000 אום והתנגדות אלקטרודת הארקה של המתקן לאדמה תהיה קטנה מ-800 אום.","figures":[]}]},{"n":143,"serial":"10035","level":"all","stem":["אדם העובד במתקן חי נדרש ללבוש בין השאר:"],"figures":[],"options":[{"text":"בגדי כותנה או בגד אחר בעל תכונות דומות.","figures":[]},{"text":"כל סוג של לבוש (כותנה, צמר, סינטטי וכו') כל עוד המתח של המתקן פחות מ-1000 וולט.","figures":[]},{"text":"כל סוג של לבוש (כותנה, צמר, סינטטי וכו') כל עוד האדם לובש כפפות גומי.","figures":[]},{"text":"כל סוג של לבוש (כותנה, צמר, סינטטי וכו') ובתנאי שהבגד צוין בהוראת העבודה שנכתבה כנדרש בתקנות החשמל.","figures":[]}]},{"n":144,"serial":"10038","level":"all","stem":["איזו מבין האפשרויות הבאות עלולה להתרחש בזמן קצר במערכת המוארקת בשיטת TN-C-S, כאשר ה\"פלח\"","המחבר את פס השוואת הפוטנציאלים ליסוד מתנתק?"],"figures":[],"options":[{"text":"ההגנה תהפוך לזינה צפה ולא יזרום זרם הקצר.","figures":[]},{"text":"לא יזרום זרם דרך מוליך הPEN.","figures":[]},{"text":"זרם הקצר יקטן משמעותית.","figures":[]},{"text":"ייווצר הפרש פוטנציאלים בין גופים מתכתיים לאדמה.","figures":[]}]},{"n":145,"serial":"10040","level":"all","stem":["מהי שיטת ההגנה בפני חישמול בתרשים המצורף?"],"figures":[{"src":"q0145-s1.webp","w":752,"h":470}],"options":[{"text":"המתקן מוגן בשיטת TT.","figures":[]},{"text":"המתקן מוגן בשיטת TN-S אך לא קיים מוליך איפוס.","figures":[]},{"text":"זינה צפה.","figures":[]},{"text":"המתקן מוגן בשיטת TN-C-S.","figures":[]}]},{"n":146,"serial":"10041","level":"all","stem":["איזו מהטענות הבאות אינה נכונה לגבי הארקת שיטה?"],"figures":[],"options":[{"text":"אסור להתקין הארקת שיטה כאשר הגנה בפני חישמול היא ע\"י הפרד מגן.","figures":[]},{"text":"במתקנים לזרם ישר מותר להשתמש בצנרת מתכתית לאספקת מים כאלקטרודה להארקת שיטה.","figures":[]},{"text":"מטרת הארקת שיטה היא ייצוב מתח השיטה לאדמה.","figures":[]},{"text":"משמשת כהגנה בפני עליית מתח במקרה של חדירת מתח ממקור שמחוץ לשיטה.","figures":[]}]},{"n":147,"serial":"10011","level":"engineer","stem":["כיצד ניתן לזהות התפרקויות חלקיות במבודדים מוצקים?"],"figures":[],"options":[{"text":"ע\"י ניצוצות הנראים לעין.","figures":[]},{"text":"ע\"י שמיעת רעש האופייני להתפרקויות חלקיות.","figures":[]},{"text":"רק באמצעות מכשירים יעודים.","figures":[]},{"text":"במבודדים מוצקים לא קיימות התפרקויות חלקיות.","figures":[]}]},{"n":148,"serial":"18002","level":"practical-engineer","stem":["יועץ חשמל נדרש לתכנן שנאי מבדל מסוג I באתר רפואי מקבוצה.","לאיזו נקודה יש להאריק את גרעין הברזל של השנאי?"],"figures":[],"options":[{"text":"לפס PA.","figures":[]},{"text":"לפס הארקות.","figures":[]},{"text":"אסור להאריק את הגרעין.","figures":[]},{"text":"אין משמעות לחיבורו להארקה.","figures":[]}]},{"n":149,"serial":"18003","level":"all","stem":["מהו ערך המדידה של משגוח בידוד המותקן באתר רפואי מקבוצת שימוש 2?"],"figures":[],"options":[{"text":"אסור שיעלה על 24 וולט בזרם ישר.","figures":[]},{"text":"אסור שיעלה על 24 וולט בזרם חילופין.","figures":[]},{"text":"אסור שיעלה על 50 וולט בזרם ישר.","figures":[]},{"text":"אסור שיעלה על 50 וולט בזרם חילופין.","figures":[]}]},{"n":150,"serial":"18001","level":"all","stem":["חשמלאי נדרש לבצע הגדלת חיבור ל-x40A3 בדירת מגורים. החשמלאי התקין לוח מסוג I, בו כל המא\"זים הם מסוג C, והמא\"ז","הגדול ביותר המגן על יציאה מהלוח הוא A20.","איזה מבין המשפטים הבאים נכון בהקשר זה?"],"figures":[],"options":[{"text":"לולאת התקלה תקבע בהתאם לנתיכים במעלה הזינה.","figures":[]},{"text":"ערך עכבת לולאת התקלה צריך להיות לפחות 1.74 אוהם.","figures":[]},{"text":"ערך עכבת לולאת התקלה צריך להיות לפחות 0.9 אוהם.","figures":[]},{"text":"אין אפשרות להתקין כלל את הלוח האמור.","figures":[]}]},{"n":151,"serial":"17005","level":"all","stem":["בתרשים להלן מתואר מתקן חשמלי המוגן בהארקת הגנה TT.","L1","L2","L3","N","CB1 CB2","M2 M1 Ω 5","Ω 0.5 Ω 0.5","מהו ערך מתח המגע על המנוע M2 במקרה ששני הקצרים מתרחשים בו-זמנית (בשני מופעים שונים)?","(מתח המגע של המנוע מאופיין ע\"י המתח בין שני הדקיו של הנגד בתרשים)."],"figures":[{"src":"q0151-s1.webp","w":100,"h":100},{"src":"q0151-s2.webp","w":100,"h":99}],"options":[{"text":"V230.","figures":[]},{"text":"V400.","figures":[]},{"text":"V200.","figures":[]},{"text":"V50.","figures":[]}]},{"n":152,"serial":"10024","level":"engineer","stem":["ניתן להקטין את מתח הצעד בתחנת כוח או בתחנת משנה ע\"י:"],"figures":[],"options":[{"text":"ע\"י התקנת הגנה וואט-מטרית.","figures":[]},{"text":"ביצוע איפוס TN-C-S.","figures":[]},{"text":"התקנת רשת הארקה תת-קרקעית.","figures":[]},{"text":"אף תשובה לא נכונה.","figures":[]}]},{"n":153,"serial":"08001","level":"all","stem":["בתרשים מופיע שנאי על עמוד המזין ארון מונים. ארון המונים מזין לוח מפסק ראשי המותקן בארון מתכת על גב גומחת ארון","המונים. המפסק הראשי שבגב ארון המונים מזין לוח מבנה חדש עם הארקת יסוד ושיטת הגנה TN-C-S.","בהנחה ש: L=25 מטר, האם הארקת לוח המפסק הראשי מותרת בתצורה הנ\"ל?"],"figures":[{"src":"q0153-s1.webp","w":1130,"h":736}],"options":[{"text":"מותרת, מאחר והמבנה מאופס ולולאת התקלה תתאים למפסק הראשי.","figures":[]},{"text":"אסורה, מאחר ונדרש שהאיפוס יחובר בין לוח המפסק הראשי לפה\"פ המבנה.","figures":[]},{"text":"אסורה, מאחר והלוח של המפסק הראשי מוארק ממבנה מאופס.","figures":[]},{"text":"מותרת, מאחר ומדובר בהארקה בלבד בדומה להארקת גוף השנאי על העמוד.","figures":[]}]},{"n":154,"serial":"10044","level":"all","stem":["מערכת אל-פסק מחוברת לשדה חיוני בלוח המוזן ממערכת החלפה בין הזנת חברת החשמל ובין הזנת הגנרטור. המפסק","המחלף בלוח הוא 4 קוטבי.","איזו מהבאות היא הטענה הנכונה?"],"figures":[],"options":[{"text":"החיבור המתואר תקין כי במקרה של קצר לאדמה, זרם הקצר יעבור דרך נקודת הכוכב של מערכת אל-פסק.","figures":[]},{"text":"החיבור אינו תקין מאחר ורציפות מוליך האפס של מערכת האל פסק עלולה להיפסק.","figures":[]},{"text":"החיבור המתואר תקין מאחר ומותר להתקין מפסק 4 קוטבי לגנרטור בכל מקרה.","figures":[]},{"text":"החיבור אינו תקין מאחר ובהזנת גנרטור לא קיימת רציפות של מוליך האפס הדרושה למערכת האל פסק.","figures":[]}]},{"n":155,"serial":"10046","level":"practical-engineer","stem":["פסי צבירה מחוברים ביניהם ע\"י מפסק מקשר, כאשר כל פס צבירה מוזן משנאי נפרד.","על המפסק המקשר נמדדו המתחים הבאים: 0V400 ,400V ,V.","(המתחים נמדדו בין מופע בלוח אחד כלפי אותו מופע בלוח השני).","איזו מבין האפשרויות הבאות יכולה להיות הסיבה למתחים שנמדדו?"],"figures":[],"options":[{"text":"קיים סיכול בחיבור בין 2 פאזות במתח נמוך באחד השנאים.","figures":[]},{"text":"באחד השנאים ישנה פאזה מנותקת.","figures":[]},{"text":"מצב כזה לא יתכן.","figures":[]},{"text":"אחד משני השנאים הוא שנאי זיגזג.","figures":[]}]},{"n":156,"serial":"10047","level":"engineer","stem":["שנאי על עמוד מזין מבנה המוגן ב-TT.","מה יהיה נכון לומר במקרה שבו יזרום זרם קצר דרך הארקת שיטה של השנאי?"],"figures":[],"options":[{"text":"פוטנציאל הפאזות יישאר ללא שינוי כל עוד הארקות תקינות.","figures":[]},{"text":"פוטנציאל הפאזות כלפי האדמה יעלה למתח יתר שגודלו יהיה זרם קצר מוכפל בהתנגדות הארקת המבנה.","figures":[]},{"text":"פוטנציאל הפאזות כלפי האדמה יעלה למתח שלוב.","figures":[]},{"text":"פוטנציאל הפאזות כלפי האדמה יעלה למתח יתר שגודלו יהיה מתח פאזי + זרם קצר מוכפל בהתנגדות הארקה המשוכללת.","figures":[]}]},{"n":157,"serial":"10048","level":"all","stem":["נתון מפסק עם זרם נומינלי של A250 המותקן בלוח משנה. המפסק הוא מסוג LSI כאשר תחומי הכיוון הם:","In X )1.5-12( :I ,In X )3-10( :S ,In X )0.4-1( :L","עפ\"י עכבת לולאת התקלה, זרם הקצר לאדמה הצפוי להתפתח במתקן הוא A700.","כיצד יש לכוון את ההגנות בכדי שהמפסק יגיב לזרם הקצר הצפוי?"],"figures":[],"options":[{"text":"נכוון את Lל-XIn1.","figures":[]},{"text":"נכוון את S או I ל-XIn3.","figures":[]},{"text":"נכוון את I ל-XIn1.5.","figures":[]},{"text":"נכוון את I ל-XIn3","figures":[]}]},{"n":158,"serial":"10049","level":"all","stem":["איזו מבין האפשרויות הבאות מתארת נכונה מצב שעלול להתרחש כאשר מזינים שני מכשירים באמצעות שנאי","מבדל חד פאזי?"],"figures":[],"options":[{"text":"בחיבור של שני מכשירים, עלול להופיע מתח מסוכן על גוף אדם הנוגע בשני המכשירים בהם מתרחש קצר בין מוליך המופע לבין גוף המכשיר.","figures":[]},{"text":"בחיבור של שני מכשירים, עלול להופיע מתח מסוכן על גוף אדם הנוגע בשני המכשירים כאשר באחד מתרחש קצר בין מוליך המופע לבין גוף המכשיר, ובשני מתרחש קצר בין מוליך האפס לבין גוף המכשיר.","figures":[]},{"text":"כאשר ההזנה היא משנאי מבדל חד-פאזי, לא יתרחש קצר בשום מצב מאחר וההזנה היא ממעגל אחד בלבד.","figures":[]},{"text":"חיבור שני מכשירים יביא לעלייה משמעותית של הקיבוליות ולכן גם קיים החשש למתח הלם מסוכן.","figures":[]}]},{"n":159,"serial":"10051","level":"engineer","stem":["הגנה דיפרנציאלית בשנאי מספקת הגנה במקרה של:"],"figures":[],"options":[{"text":"זרם קצר מכל סוג שהוא.","figures":[]},{"text":"זרם יתר בלבד.","figures":[]},{"text":"זרם יתר וזרם זליגה.","figures":[]},{"text":"זרם קצר חד פאזי.","figures":[]}]},{"n":160,"serial":"10052","level":"engineer","stem":["שנאי עם נקודת אפס המוארקת דרך סליל פטרסון, מזין רשת מתח גבוה kV33. ההגנה המיושמת אצל הצרכן הינה הגנה פחת","כיוונית המוזנת ממשנה מתח שמחובר במשולש פתוח.","מה צריך להיות יחס השנאה של משנה המתח?"],"figures":[],"options":[{"text":"","figures":[{"src":"q0160-o1-1.webp","w":116,"h":87}],"rendered":true},{"text":"","figures":[{"src":"q0160-o2-1.webp","w":96,"h":89}],"rendered":true},{"text":"33k 110 33k∕√3","figures":[{"src":"q0160-o3-1.webp","w":58,"h":72}],"rendered":true},{"text":"","figures":[{"src":"q0160-o4-1.webp","w":113,"h":83}],"rendered":true}]},{"n":161,"serial":"10059","level":"engineer","stem":["מהו תפקידה של שכבת חצי המוליך בכבל מתח גבוה?"],"figures":[],"options":[{"text":"לשפר את מוליכות החלק המוליך שבתוך הכבל.","figures":[]},{"text":"לשפר את רמת הבידוד של הכבל מאחר ושכבה זו חצי מוליכה וחצי מבודדת.","figures":[]},{"text":"למנוע התפרקויות חלקיות בין הבידוד לבין האלקטרודות משני צדי הבידוד.","figures":[]},{"text":"לאפשר גמישות טובה יותר של הכבל.","figures":[]}]},{"n":162,"serial":"10060","level":"engineer","stem":["מדוע לכבלי מתח גבוה המיועדים לזרמים גדולים יש מבנה גזרתי (סקטוריאלי)?"],"figures":[],"options":[{"text":"כדי להקטין את הקיבוליות של הכבל.","figures":[]},{"text":"כדי לשפר את פיזור החום של הכבל.","figures":[]},{"text":"כדי למנוע היווצרות של בועות אוויר בתוך הכבל.","figures":[]},{"text":"כדי לאפשר גמישות טובה יותר של הכבל.","figures":[]}]},{"n":163,"serial":"10061","level":"engineer","stem":["כבלי מתח גבוה עוברים סידרת בדיקות אצל היצרן ולפני ההתקנה.","איזו מבין האפשרויות הבאות אינה מהווה בדיקה או מדידה המתאימה לכבלים?"],"figures":[],"options":[{"text":"מדידת tgδ.","figures":[]},{"text":"עמידות במתח יתר של פי 4 ממתח פאזי.","figures":[]},{"text":"בדיקת התנגדות המוליכים.","figures":[]},{"text":"בדיקת קורונה.","figures":[]}]},{"n":164,"serial":"10063","level":"engineer","stem":["ברשת מתח גבוה המוזנת משנאי עם נקודת האפס מוארקת דרך סליל כיבוי מתרחש קצר דו-פאזי.","איזו הגנה אמורה לפעול?"],"figures":[],"options":[{"text":"הגנת פחת.","figures":[]},{"text":"הגנת זרם יתר.","figures":[]},{"text":"הגנה ואט-מטרית.","figures":[]},{"text":"הגנת פחת כיוונית.","figures":[]}]},{"n":165,"serial":"10065","level":"engineer","stem":["מה תפקידו של שנאי הזיגזג בתחמ\"ש?"],"figures":[],"options":[{"text":"להגדיל את התנגדות נקודת האפס כלפי האדמה.","figures":[]},{"text":"לייצר נקודת אפס מלאכותית.","figures":[]},{"text":"להקטין את התנגדות נקודת האפס כלפי האדמה.","figures":[]},{"text":"לתקן את סדר הפאזות של שנאי.","figures":[]}]},{"n":166,"serial":"10058","level":"engineer","stem":["להלן שלושה סוגים של מגיני ברק: ואריגאפ, תחמוצת מתכת, מרווחי פריצה.","איזו מבין הטענות הבאות היא הנכונה?"],"figures":[],"options":[{"text":"מגן ברק מסוג ואריגאפ הוא בעל המתח השיורי הנמוך ביותר מבין שלושת הסוגים.","figures":[]},{"text":"מגן ברק מסוג מרווחי פריצה הוא בעל המתח השיורי הנמוך ביותר מבין שלושת הסוגים.","figures":[]},{"text":"מגן ברק מסוג תחמוצת מתכת הוא בעל המתח השיורי הנמוך ביותר מבין שלושת הסוגים.","figures":[]},{"text":"שלושת הסוגים בעלי אותו מתח שיורי. השוני ביניהם הוא עמידות במתחי יתר.","figures":[]}]},{"n":167,"serial":"02005","level":"all","stem":["איזו מבין האפשרויות הבאות מגדירה את המונח \"כושר ניתוק\" או \"כושר הפסקה\"(Breaking capacity)?"],"figures":[],"options":[{"text":"זרם ההלם אשר מבטח מסוגל להפסיק כולל כיבוי קשת חשמלית תוך 20 מילישניות.","figures":[]},{"text":"הספק הקצר אשר מבטיח הפסקה (שימוט) של המבטח.","figures":[]},{"text":"זרם קצר אשר מבטח מסוגל להפסיק פעמיים ברצף מבלי שייגרם לו נזק.","figures":[]},{"text":"הזרם המרבי אשר מבטח מסוגל להפסיק מבלי שייגרם לו נזק, או סכנה לאנשים ולסביבה.","figures":[]}]},{"n":168,"serial":"21105","level":"all","stem":["האם במעגלים סופיים במתקן חקלאי, נדרש מוליך הארקה גם כאשר ההזנה היא במתח נמוך למכשירים מסוג II?"],"figures":[],"options":[{"text":"במתקן קבוע המוגן בשיטת TN-C-S או TT אסורה הארקה של מכשירים מסוג I.","figures":[]},{"text":"בכל מקרה אסור שיהיה מוליך הארקה במעגל המזין מכשירים מסוג II.","figures":[]},{"text":"רק לציוד נייח וקבוע חייבים הארקה הגנה נגד התחשמלות, אסורה הארקה בציוד ומכשור חשמלי בהם קיימת הגנה נגד התחשמלות מסוג II.","figures":[]},{"text":"במיתקן קבוע המוגן באמצעי הגנה איפוס או הארקת הגנה יותקן מוליך הארקה גם אם כל המכשירים הם מסוג II.","figures":[]}]},{"n":169,"serial":"21107","level":"all","stem":["איזו מבין התשובות הבאות מתארת את הדרישות לתאורה במתקן הנמצא בחצר חקלאי?"],"figures":[],"options":[{"text":"מעגלי תאורה בלבד יתוכננו לזרמים עד 16 אמפר, במקומות בהם תיתכן נגיעה בגופי תאורה הם יהיו מסוג II, ובמקומות שקיימת רטיבות הן יהיו בדרגת הגנה IP54X.","figures":[]},{"text":"מעגלי תאורה בלבד יתוכננו לזרמים עד 10 אמפר, במקומות שיש בהם נגיעה בגופי תאורה תהיו מסוג II, ובמקומות שקיים לחות גבוהה או התזת מים הם יהיו בדרגת הגנה IP44X.","figures":[]},{"text":"מעגלי תאורה יתוכננו לזרמים עד 16 אמפר, ויוזנו במתח נמוך מאוד דרך שנאי ייעודי מתאים.","figures":[]},{"text":"מעגלי תאורה בלבד יתוכננו לזרמים עד 10 אמפר, במקומות שיש בהם נגיע בגופי תאורה תהיינה מסוג III, ובמקומות שקיים לחות גבוהה או התזת מים ואבק הם יהיו בדרגת הגנה מוגני התפוצצות.","figures":[]}]},{"n":170,"serial":"21108","level":"all","stem":["האם את קווי ההזנה למתקנים קבועים באתר בניה (לדוגמא, תאורת גדרות או הזנה למבני משרדים קבועים) יש","לחבר ללוח הראשי באמצעות בתי תקע?"],"figures":[],"options":[{"text":"כל יציאה מלוח ראשי או מלוח משנה תחובר באמצעות בית התקע, הדרישה היא גם לציוד קבוע או נייח באתר בנייה, לרבות מתקני מתח נמוך ומתח נמוך מאוד.","figures":[]},{"text":"חובת חיבור על ידי בית תקע באתר בנייה חלה רק על ציוד ומתקנים ארעים ולא חלה על ציוד קבוע או נייח, משרדים, חדרי מגורים וכד'.","figures":[]},{"text":"כל הזנה למתקנים הנ\"ל תעשה באמצעות פתיל או כבל שיוזן באמצעות תקע ובית תקע שיתאימו לתקן ת\"י 1109, כל בית תקע יוגן בדרגת הגנה IP44X.","figures":[]},{"text":"חיבור על ידי תקע ובית תקע באתר בנייה נדרש בכל מקרה שבו העומס עולה על 3X32A.","figures":[]}]},{"n":171,"serial":"28002","level":"all","stem":["בלוח חשמל מותקן מפסק המתאים לזרם נקוב של [A]3X160 ומנגנון מגנטי המכוונן ל- [A]1600.","המפסק מזין צרכן הנמצא במרחק 150 מטר מהלוח באמצעות כבל אלומיניום בחתך של x95+50 mm²3.","לוח הצרכן הוא מתכתי וקיים בו מפסק ראשי לזרם נקוב של [A]3X100 ומנגנון מגנטי המכוונן ל- [A]1000.","עכבת לולאת התקלה שנמדדה בלוח הצרכן הינה ]Ω[ 0.2.","האם המתקן הנ\"ל מוגן כראוי בפני חישמול?"],"figures":[],"options":[{"text":"כן, זרם הקצר הצפוי מתאים לערך הכוונון של המפסק הראשי.","figures":[]},{"text":"לא ניתן לקבוע. יש למדוד את עכבת לולאת התקלה בחדר החשמל.","figures":[]},{"text":"לא ניתן לקבוע. שיטת ההגנה בפני חישמול במתקן אינה ידועה.","figures":[]},{"text":"לא, זרם הקצר הצפוי אינו מתאים לערך הכוונון של המפסק המזין.","figures":[]}]},{"n":172,"serial":"22026","level":"all","stem":["בתרשים שלהלן מוצגת סכמת הזנה למבנה משרדים. המבנה מקבל הזנה משנאי המשמש כמקור זינה עיקרי, ומגנרטור חירום","לאספקה חלופית. גם השנאי וגם הגנרטור מותקנים בתוך המבנה.","האם קיימת טעות בתרשים? אם כן, מהי הטעות?"],"figures":[{"src":"q0172-s1.webp","w":944,"h":486}],"options":[{"text":"יש טעות. אסור להשתמש במפסק מחלף ארבע-מופעי.","figures":[]},{"text":"אין טעות. תצורת הארקה מותרת.","figures":[]},{"text":"יש טעות. נדרש להשתמש במפסק מחלף ארבע-קוטבי.","figures":[]},{"text":"יש טעות. נדרש לנתק את חיבור נקודת הכוכב של הגנרטור והשנאי.","figures":[]}]},{"n":173,"serial":"22027","level":"all","stem":["בתרשים שלהלן מתואר סכמתית קומפלקס של מבני מגורים שהוקמו על גבי חניון משותף.","כל אחד מהבניינים שבאיור מקבל הזנה נפרדת במתח נמוך מתחנת טרנספורמציה של חברת החשמל, שהוקמה במבנה ייעודי","נפרד ועצמאי ואשר מזינה מבנים נוספים אחרים. השוואת הפוטנציאלים בבניינים אלה מיושמת באמצעות פסי השוואת","פוטנציאלים נפרדים בכל אחד מהבניינים והחניון המשותף.","איזו מבין האפשרויות הינה הנכונה ביותר בבחינת שיטת הגנה בפני חשמול במבנים?"],"figures":[{"src":"q0173-s1.webp","w":907,"h":525}],"options":[{"text":"לאור העובדה שכל מבנה מקבל הזנה בנפרד, ניתן לבצע \"איפוס\" בכל פס השוואת פוטנציאלים של כל אחד מהמבנים.","figures":[]},{"text":"יש לבצע את \"איפוס\" בפס השוואת פוטנציאלים של אחד מהחיבורים בלבד. האיפוס יבוצע בחיבור הגדול ביותר ובכפוף להוראות המתכנן.","figures":[]},{"text":"יש לנתק את הקשר של הפסים השונים אל טבעת הגישור המשותפת, ולבצע איפוס בכל אחד מפסי השוואת פוטנציאלים, בכניסת החיבור של כל אחד מהמבנים.","figures":[]},{"text":"אסור במקרה זה להשתמש ב\"איפוס\" כשיטת הגנה מפני חשמול בכל מקרה. יש להשתמש רק בשיטת \"הארקת הגנה (TT)\".","figures":[]}]},{"n":174,"serial":"22029","level":"all","stem":["בתרשים להלן מתואר מתקן לתאורת חוץ, המוזן ממרכזיית תאורה. לאור הנתונים הקיימים בשטח מתכנן המתקן החליט ליישם","\"הארקת הגנה (TT)\" כשיטת ההגנה מפני חישמול.","להלן מאפיינים נוספים של המתקן:","• הזרם הנקוב של מפסק אוטומטי זעיר המשמש כמפסק הראשי של מרכזיית התאורה: [A] In = 40","• לוח מרכזיית התאורה הוא לוח מתכתי. מעגל הזינה ללוח מוגן מפני זרם יתר באמצעות נתיך [A] In = 63","• עמודי התאורה הם מתכתיים עם גופי תאורה בהספק של 250 וואט (בכל עמוד).","מהן הדרישות בתקנות החשמל בעניין הגנה מפני חישמול במתקן הנתון? בחר את התשובה המתאימה ביותר:"],"figures":[{"src":"q0174-s1.webp","w":651,"h":664}],"options":[{"text":"ההתנגדות החשמלית השקולה בין האלקטרודות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 20 אוהם. ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 20 אוהם.","figures":[]},{"text":"ההתנגדות החשמלית השקולה בין האלקטרודות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 20 אוהם. ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם.","figures":[]},{"text":"ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה לא תעלה על 1.12 אוהם.","figures":[]},{"text":"ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה לא תעלה על 0.63 אוהם.","figures":[]}]},{"n":175,"serial":"22025","level":"engineer","stem":["בתרשים שלהלן מופיעה סכמה חד-קווית של תחנת משנה במתקן המקבל אספקה במתח עליון kV161.","מהי הדרישה בעניין ערך העכבה השקולה בין נקודת הכוכב של שנאי חלוקה, המחובר לקו יציאה מתחנת המשנה","יחד עם שנאי חלוקה נוספים, לבין המסה הכללית של האדמה?"],"figures":[{"src":"q0175-s1.webp","w":1122,"h":674}],"options":[{"text":"העכבה השקולה בין נקודת הכוכב של מקור הזינה לבין המסה הכללית של האדמה לא תעלה על 20 אוהם ובתנאי שהשנאי לא מזין אף מתקן המוגן בשיטתTT.","figures":[]},{"text":"העכבה השקולה בין נקודת הכוכב של מקור הזינה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם אם לפחות אחד מהמתקנים המוזנים ממתקן זה מוגן בשיטתTT.","figures":[]},{"text":"העכבה השקולה בין נקודת הכוכב של שנאי חלוקה לבין המסה הכללית של האדמה תהיה נמוכה דיה כך שבמקרה של כל סוג קצר בין המתח הגבוה לבין המתח הנמוך בשנאי החלוקה לאדמה, יזרום לאדמה זרם בעוצמה שתגרום להפעלת מפסק אוטומטי או נתיך, המגינים על השנאי בצד המתח הגבוה לפני פעולת הגנות על קו הזינה לשנאי בתחנת המשנה.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":176,"serial":"22026","level":"all","stem":["בתרשים שלהלן מוצגת סכמת הזנה למבנה משרדים. המבנה מקבל הזנה משנאי המשמש כמקור זינה עיקרי, ומגנרטור חירום","לאספקה חלופית. גם השנאי וגם הגנרטור מותקנים בתוך המבנה.","א) האם יש טעות בתרשים בהתאם לנדרש בתקנות החשמל?","ב) האם תשובתך לשאלה א' תשתנה אם במקום המפסק המחלף התלת קוטבי יותקן מפסק מחלף ארבע קוטבי?"],"figures":[{"src":"q0176-s1.webp","w":937,"h":549}],"options":[{"text":"א) יש טעות-במקרה זה אסור להאריק את נקודת הכוכב של הגנרטור. ב) תשובה א' לעיל לא תשתנה אם נחליף את המפסק המחלף מתלת קוטבי לארבע קוטבי.","figures":[]},{"text":"א) אין טעות. ב) תשובה א' לעיל לא תשתנה אם נחליף את המפסק המחלף מתלת קוטבי לארבע קוטבי.","figures":[]},{"text":"א) יש טעות-במקרה זה אסור להאריק את נקודת הכוכב של הגנרטור. ב) תשובה א' לעיל תשתנה (כלומר תתוקן הטעות) אם נחליף את המפסק המחלף מתלת קוטבי לארבע קוטבי.","figures":[]},{"text":"א) יש טעות-אסור להתקין מפסק מחלף תלת מופעי בכל מקרה. ב) תשובה א' לעיל לא תשתנה אם נחליף את המפסק המחלף מתלת קוטבי לארבע קוטבי.","figures":[]}]},{"n":177,"serial":"22027","level":"all","stem":["בתרשים שלהלן מתואר באופן סכמתי קומפלקס של מבני מגורים שהוקמו על גבי חניון משותף.","כל אחד מהמבנים מקבל הזנה נפרדת במתח נמוך מתחנת טרנספורמציה של חברת החשמל. תחנת הטרנספורמציה הוקמה","בתוך בניין מס' 1. השוואת הפוטנציאלים במבנים אלה מיושמת באמצעות פסי השוואת פוטנציאלים נפרדים בכל אחד","מהמבנים.","איזו מבין האפשרויות היא הנכונה ביותר בבחינת שיטת הגנה בפני חישמול במבנים?"],"figures":[{"src":"q0177-s1.webp","w":1021,"h":605}],"options":[{"text":"לאור העובדה שכל מבנה מקבל הזנה בנפרד, ניתן לבצע חיבור בין פס אפס לבין פס השוואת פוטנציאלים בכל אחד מהמבנים.","figures":[]},{"text":"ניתן לבצע חיבור בין פס אפס לבין פס השוואת פוטנציאלים של אחד מהמבנים בלבד. הפס לביצוע האיפוס ייבחר על ידי המתכנן.","figures":[]},{"text":"החיבור היחיד בין נקודת האפס לפה\"פ יבוצע אך ורק במבנה שבו מותקן השנאי.","figures":[]},{"text":"אסור במקרה זה להשתמש ב\"איפוס\" כשיטת הגנה מפני חישמול. יש להשתמש רק בשיטת \"הארקת הגנה (TT)\".","figures":[]}]},{"n":178,"serial":"22028","level":"all","stem":["בתרשים שלהלן מתואר מתקן לתאורת חוץ, המוזן ממרכזיית תאורה. המרכזייה מוגנת מפני חישמול בשיטת איפוס.","האם ניתן להגן גם על העמודים במקרה זה בפני חשמול בשיטת איפוס כמתואר?"],"figures":[{"src":"q0178-s1.webp","w":755,"h":843}],"options":[{"text":"מותר, בתנאי שבנוסף למוליך ההארקה בין פס PEבמרכזיה לבין העמודים, יותקן סביב כל אחד מעמודי התאורה מוליך המשמש כהשוואת פוטנציאלים ועכבת לולאת התקלה במעגל הזינה לעמודים תהיה עפ\"י הערך הנדרש בתקנות. המרכזייה והעמודים במקרה זה יהיו מוגנים בשיטת TN-C-S.","figures":[]},{"text":"אסור במקרה זה להשתמש באיפוס כשיטת הגנה מפני חשמול. חובה להשתמש בשיטת \"הארקת הגנה (TT)\" או שיטות אחרות (אם לא ניתן להשיג את ערך העכבה הנדרש של לולאת התקלה).לאחר התקנת אלקטרודת הארקה נפרדת (אחת או יותר) לעמודי תאורה וניתוק הקשר בין הארקות העמודים לבין הארקת המרכזייה.","figures":[]},{"text":"מותר. העמודים מוגנים במקרה זה בשיטת TN-S.","figures":[]},{"text":"אסור להשתמש במקרה זה בשיטת איפוס מפני שאין לעמודים הארקת יסוד ולכן לא מתקיים התנאי הבסיסי ליישום השיטה.","figures":[]}]},{"n":179,"serial":"22029","level":"all","stem":["בתרשים שלהלן מתואר מתקן לתאורת חוץ המוזן ממרכזיית תאורה. מתכנן המתקן החליט לאור הנתונים הקיימים בשטח, על","יישום \"הארקת הגנה\" (TT) כשיטת הגנה בפני חישמול.","להלן מאפיינים נוספים של המתקן:","• הזרם הנקוב של המא\"ז המשמש כמפסק הראשי של מרכזיית התאורה: [A] In = 63","• לוח מרכזיית התאורה הוא לוח מתכתי. מעגל הזינה ללוח מוזן מפני זרם יתר באמצעות נתיך [A] In = 80","• עמודי התאורה הם מתכתיים עם גופי תאורה בהספק של 500 וואט (בכל עמוד).","עפ\"י תקנות החשמל, מה נדרש במתקן הנתון בעניין הגנה בפני חישמול של לוח מרכזיית התאורה?"],"figures":[{"src":"q0179-s1.webp","w":837,"h":780}],"options":[{"text":"ההתנגדות החשמלית השקולה בין האלקטרודות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 20 אוהם. ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 20 אוהם; עכבת לולאת התקלה תהיה 0.51 אוהם.","figures":[]},{"text":"ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית התאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה לא תעלה על 0.51 אוהם.","figures":[]},{"text":"ההתנגדות החשמלית השקולה בין האלקטרודות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 5 אוהם. ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה תהיה 0.63 אוהם.","figures":[]},{"text":"ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה לא תעלה על 0.63 אוהם.","figures":[]}]},{"n":180,"serial":"22030","level":"all","stem":["מבנה מסחרי המתפרס על פני שטח גדול מוגן מפני חישמול בשיטת איפוס. לצורך יישום השוואת הפוטנציאלים ביקש המתכנן","לגשר את השירותים המתכתיים המותקנים באזורים שונים של המבנה אל הארקת היסוד. חלק מהשירותים המתכתיים נמצאים","במרחק ניכר מהלוח הראשי של המתקן, שבו בוצע האיפוס.","האם ניתן לקיים את דרישות התקנות על ידי חיבור השירותים המתכתיים למספר פסי השוואת פוטנציאלים ולחסוך","בכך מוליכי חיבור ארוכים?"],"figures":[],"options":[{"text":"ריבוי פסי השוואת פוטנציאלים אסור. יש לחבר את כל השירותים המתכתיים אל פס השוואת פוטנציאלים אחד, שבו יבוצע גם האיפוס.","figures":[]},{"text":"אפשר להתקין במבנה מספר פסי השוואת פוטנציאלים משניים, שיחוברו בצורה מתאימה אל טבעת הגישור של המבנה ואל פס השוואת הפוטנציאלים הראשי, שבו יתבצע האיפוס.","figures":[]},{"text":"ריבוי פסי השוואת פוטנציאלים מותר רק אם שיטת ההגנה מפני חשמול היא הארקת הגנה והוא אסור במקרה זה שבו מוגן המתקן באיפוס.","figures":[]},{"text":"ריבוי פסי השוואת פוטנציאלים מותר רק אם שטח הרצפה במבנה הוא מעל 1000 מ\"ר.","figures":[]}]},{"n":181,"serial":"22001","level":"all","stem":["יש לתכנן את מתקן החשמל בבית מלון בהתאם לתוכניות של אדריכל ומעצב פנים.","בתוכנית של חדר האמבט הציע האדריכל להתקין גופי תאורה דקורטיביים המוזנים במתח של 12 וולט בתוך תקרה בגובה 2.2","מטר מעל חלל האמבט.","האם ניתן ליישם את הצעת האדריכל בהתאם לנדרש בתקנות החשמל?"],"figures":[],"options":[{"text":"לא ניתן ליישם את הצעת האדריכל. גופי התאורה לא מצויים ברשימת המכשירים המותרים להתקנה באזור 1.","figures":[]},{"text":"ניתן ליישם את הצעת האדריכל. מדובר בגופי תאורה המוזנים במתח בטיחות נמוך מאוד (SELV).","figures":[]},{"text":"ניתן ליישם את הצעת האדריכל, בתנאי שמקור הזינה לגופי התאורה (שנאי למתח נמוך מאוד) ימוקם באזור 3.","figures":[]},{"text":"תשובות 2 ו-3 נכונות.","figures":[]}]},{"n":182,"serial":"22003","level":"all","stem":["במקרה של הזנת דוד שמש חשמלי המותקן מחוץ למבנה, תקנות החשמל מחייבות התקנת מפסק הצמוד לקונסטרוקציה של","הדוד, וזאת בנוסף למפסק בתוך המבנה.","האם במקרה של בית בודד עם דוד שמש יחיד המותקן על הגג, נדרש להתקין מפסק בצמוד לקונסטרוקציה של","הדוד בנוסף למפסק בתוך הבית?"],"figures":[],"options":[{"text":"במקרה זה אין צורך במפסק נוסף על הגג ליד הדוד.","figures":[]},{"text":"במקרה זה המפסק הנוסף נדרש רק אם הדוד מוזן ממעגל סופי המשמש להזנת מכשירי חשמל נוספים.","figures":[]},{"text":"גם במקרה זה חייבים להתקין מפסק נוסף על הגג ליד הדוד.","figures":[]},{"text":"במקרה זה ההחלטה היא בידי מתכנן המתקן החשמלי.","figures":[]}]},{"n":183,"serial":"22004","level":"all","stem":["כיצד יש להתייחס לאמבט עיסוי (ג'קוזי) המסופק כיחידה אחת ומותקן בחצר של בית מגורים?"],"figures":[],"options":[{"text":"כאל מכשיר חשמלי רגיל, כאשר הג'קוזי ואבזרי חשמל המזינים אותו צריכים להתאים לכל הנדרש בתקנות החשמל- מעגלים סופיים.","figures":[]},{"text":"כאל בריכת שחיה, כאשר הג'קוזי ואופן הזנתו מתאימים לנדרש בתקנות החשמל-מתקני חשמל בבריכה.","figures":[]},{"text":"כאל מקום עם סכנת חשמול מוגברת, המחייב הזנה בשיטת הפרד מגן.","figures":[]},{"text":"כל התשובות נכונות","figures":[]}]},{"n":184,"serial":"22004","level":"all","stem":["כיצד יש להתייחס לאמבט עיסוי (ג'קוזי) המסופק כיחידה אחת ומותקן בתוך בית מגורים?"],"figures":[],"options":[{"text":"כאל מכשיר חשמלי רגיל שיש לחברו כנדרש ממכשירי חשמלי קבוע בתקנות מעגלים סופיים.","figures":[]},{"text":"כאל בריכת שחיה. כאשר הג'קוזי ואופן הזנתו מתאימים לנדרש בתקנות החשמל-מתקני חשמל בבריכה.","figures":[]},{"text":"כאל מקום עם סכנת חשמול מוגברת, המחייב הזנה בשיטת הפרד מגן.","figures":[]},{"text":"כאל אמבטיה בתוך חדר אמבטיה.","figures":[]}]},{"n":185,"serial":"22005","level":"all","stem":["האם אמצעי הפעלה של מנוע, המורכב מפיקוד למגען הכולל לחצן אלקטרוני להפעלה והפסקה, יכול לשמש","כאמצעי ניתוק מהזינה של המנוע אשר מחובר לרצפת המבנה?"],"figures":[],"options":[{"text":"היחידה איננה יכולה לשמש כאמצעי ניתוק. במקומה או בשילוב עמה יש להתקין אמצעי אחר המספק ניתוק גלווני.","figures":[]},{"text":"היחידה יכולה לשמש כאמצעי לניתוק מהזינה כנדרש בתקנות.","figures":[]},{"text":"היחידה יכולה לשמש כאמצעי לניתוק מהזינה כנדרש בתנאי שהיא נמצאת בטווח ראיה מההתקן עם המנוע.","figures":[]},{"text":"היחידה יכולה לשמש כאמצעי לניתוק מהזינה, בתנאי שהיא נמצאת בטווח ראיה מההתקן עם המנוע ומתאימה לזרם הנקוב של המנוע.","figures":[]}]},{"n":186,"serial":"22006","level":"all","stem":["האם מותר להתקין במתקן ביתי בית תקע דו-שפופרתי (דו פיני)?"],"figures":[],"options":[{"text":"אסור בכל מקרה.","figures":[]},{"text":"מותר רק אם בית התקע הדו-שפופרתי הוא חלק ממערכת או מהרכב הכולל גם בית תקע תלת-שפופרתי אחד לפחות.","figures":[]},{"text":"מותר בתנאי שבית התקע ישמש לחיבור של מכשירים בעלי בידוד כפול בלבד.","figures":[]},{"text":"מותר, בתנאי שהנקודה כוללת גם מוליך ההארקה כנדרש בתקנות.","figures":[]}]},{"n":187,"serial":"22007","level":"all","stem":["לצורך הזנת מכשירים במקרים שאין בקרבתם בית תקע נהוג להשתמש לעתים בתוף כבלים (כבל מאריך) עם בית תקע","מתאים.","האם תוף הכבלים הוא חלק מהמעגל הסופי ולכן שטח החתך המינימלי של מוליכי הכבל בתוף חייב להיות 1.5","ממ\"ר לפחות כנדרש בתקנות החשמל? או שמא הוא חלק ממכשיר חשמלי שמחובר לתוף ולכן שטח החתך","המינימלי צריך להיות בהתאם להספק המכשיר?"],"figures":[],"options":[{"text":"רצוי ששטח חתך המוליכים יהיה 1.5 ממ\"ר מהיבט החוזק המכני של הכבל בתוף, אך זו לא חובה.","figures":[]},{"text":"תוף הכבלים מהווה המשך של פתיל הזינה של מכשיר חשמלי ולכן הדרישות של תקנות החשמל בדבר מעגלים סופיים לא חלות עליו.","figures":[]},{"text":"חתך מוליכי הכבל בתוף צריך להתאים לזרם העבודה של המכשירים שיחוברו. אם זרם העבודה הצפוי קטן ניתן להקטין את החתך בהתאמה.","figures":[]},{"text":"יש לראות בתוף האמור חלק ממעגל סופי להזנת מכשירים שיחוברו אליו ולכן עליו להיות בחתך מינימלי של 1.5 ממ\"ר.","figures":[]}]},{"n":188,"serial":"22008","level":"all","stem":["בדירת מגורים מתוכננת התקנה של מאייד (יחידה פנימית) של מערכת מיזוג מיני-מרכזית בחלל שמעל תקרה מונמכת העשויה","מגבס. מיקום המאייד הוא מעל האזורים 1 ו-2 כהגדרתם בתקנות החשמל, והוא מחוזק אל תקרת בטון קונסטרוקטיבית שמעל","התקרה המונמכת. גובה התקרה המונמכת הוא 2.3 מטר. המאייד מוזן מיחידה חיצונית הממוקמת במרפסת השירות הפתוחה","והיא מצוידת במפסק זרם מתאים המותקן בצמוד אליה.","האם ההתקנה המתוכננת כאמור לעיל תעמוד בדרישות תקנות החשמל?"],"figures":[],"options":[{"text":"אזור 1 מוגדר עד גובה התקרה, במקרה זה-עד לתקרה הקונסטרוקטיבית מבטון ולכן אסור על פי תקנות החשמל להתקין כמתוכנן את המאייד, שהוא מכשיר חשמלי.","figures":[]},{"text":"במקרה שלפנינו תקרת החדר המוזכרת בתקנות החשמל היא התקרה המונמכת. מכאן שהמאייד נמצא מחוץ לאזורים 1 ו-2 ולכן ההתקנה המתוכננת עשויה לעמוד בדרישות התקנות.","figures":[]},{"text":"המאייד איננו מכשיר חשמלי ולכן אין מניעה להתקינו כמתוכנן.","figures":[]},{"text":"התקנת המאייד כמתוכנן מותרת רק באישורו בכתב של מתכנן בעל רישיון \"חשמלאי-מהנדס\".","figures":[]}]},{"n":189,"serial":"22009","level":"all","stem":["במרכזו של מבנה תעשייתי הבנוי כחלל אחד פתוח, מתוכננת התקנה של מכונת ייצור חדשה.","המכונה היא תלת פאזית עם זרם עבודה של 30 אמפר, אשר תוזן מלוח חשמל, הנמצא בחדר חשמל שאינו בטווח ראיה","מהמכונה. בגלל מאפייני המבנה האמורים ומיקום המכונה אין אפשרות להתקין בטווח ראיה מהמכונה שום אמצעי קבוע לצורך","ניתוקה מהזינה.","איזו תשובה מבין הבאות תואמת את הדרישות בתקנות החשמל לעניין זה?"],"figures":[],"options":[{"text":"ניתן להתקין מפסק המתאים לזרם נקוב של 32 אמפר, הניתן לנעילה, על גבי אחד מקירות המבנה.","figures":[]},{"text":"חובה להתקין מפסק המתאים לזרם נקוב של 32 אמפר לפחות, אך ורק על גוף המכונה.","figures":[]},{"text":"ניתן להתקין תקע ובית תקע ליד המכונה המתאים לזרם נקוב של 32 אמפר.","figures":[]},{"text":"חובה להתקין מפסק הניתן לנעילה, אך ורק בתוך לוח החשמל המזין את המכונה.","figures":[]}]},{"n":190,"serial":"22010","level":"all","stem":["בדירת מגורים מתוכננת התקנה של מערכת חימום תת-רצפתית. הספק מערכת החימום התת-רצפתית הוא כזה הדורש מעגל","סופי תלת-מופעי ייעודי. המערכת ממותגת ע\"י מגען הנשלט באמצעות התקן פיקוד ובקרה הכולל וסת חום (תרמוסטט).","איזה מבין אמצעי הניתוק המפורטים להלן, יתאים למערכת החימום האמורה ויעמוד בדרישות של תקנות החשמל?"],"figures":[],"options":[{"text":"מפסק זרם המותקן במקום נוח לגישה באחד החדרים + שלט בולט ובר קיימא ליד יחידת הפיקוד והבקרה של המערכת התת-רצפתית.","figures":[]},{"text":"יחידת הפיקוד והבקרה הנתונה יכולה לשמש כאמצעי הניתוק.","figures":[]},{"text":"מא\"ז שמותקן בלוח החשמל הדירתי, המזין את המעגל הסופי של מערכת החימום וניתן לנעילה במצב מופסק.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":191,"serial":"22011","level":"all","stem":["בתרשים שלהלן מוצגת תכנית של דירת מגורים. מתכנן המתקן החשמלי קיבל מהאדריכל שתכנן את הדירה, את הנתונים","הבאים:","• שטח הרצפה בדירה הוא 158 מ\"ר.","• במטבח הדירה יותקנו, בין היתר, תנור אפיה, כיריים על גז, מדיח כלים ומקרר.","• כל אחד מהחדרים יהיה ממוזג באמצעות מזגן מפוצל המתאים לגודל החדר.","• בחדר הרחצה יותקן תנור חימום ומייבש מגבות.","• בחדר שירות יותקנו מכונת כביסה ומייבש כביסה.","• המים החמים יסופקו מדוד שמש סטנדרטי הכולל גוף חימום חשמלי.","מהו מספר המעגלים הסופיים המינימלי הנדרש בדירה שבנדון בהתאם לתקנות החשמל?"],"figures":[{"src":"q0191-s1.webp","w":659,"h":609}],"options":[{"text":"5 מעגלים.","figures":[]},{"text":"7 מעגלים.","figures":[]},{"text":"6 מעגלים.","figures":[]},{"text":"8 מעגלים.","figures":[]}]},{"n":192,"serial":"22014","level":"all","stem":["בשנים אחרונות, עם התקדמות הטכנולוגיה, גדל השימוש בגופי תאורה מסוג לד (LED), המוזנת במתח נמוך באמצעות מקור","זינה ייעודי (שנאי או דרייבר). אדריכלים ומעצבי פנים מבקשים להתקין את הגופים מסוג זה בחדרי אמבט.","האם מותר להתקין באזור 2 בחדר אמבטיה גוף תאורת לד עם בידוד סוג I הפועל במתח בטיחות נמוך מאוד, כאשר","מקור הזינה שלו מותקן מחוץ לגוף התאורה?"],"figures":[],"options":[{"text":"אסור. גוף התאורה אינו בעל בידוד כפול כנדרש בתקנות לגבי מנורות באזור 2.","figures":[]},{"text":"העניין נתון לשיקולו של מתכנן מתקן החשמל.","figures":[]},{"text":"מותר להתקין את גוף התאורה הנתון באזור 2, מפני שנורות LED מוזנות במתח נמוך מאוד (השווה ערך לבידוד כפול מהיבט הגנה בפני חשמול) וזאת בתנאי שהגוף יהיה בעל דרגת הגנה IP מתאימה, והדרייבר יותקן מחוץ לאזורים 0, 1, 2, 3.","figures":[]},{"text":"מותר להתקין את גוף התאורה הנתון באזור 2, רק אם מעגל הזינה לדרייבר של גוף התאורה מוגן באמצעות מפסק מגן הפועל בזרם דלף העולה על 30 מיליאמפר.","figures":[]}]},{"n":193,"serial":"22012","level":"all","stem":["במתקן החשמל שבמבנה משרדים, נעשה שימוש בתיבות חיבורים תקניות עם מחיצות קבועות מחומר מבודד, המתאימה לת\"י","145 (תקן ישראלי רשמי). לפי התכנון יותקנו בתיבות אלה אבזרי חשמל המוזנים ממעגלים שונים או במתחים שונים.","האם ההתקנה כאמור, של מעגלים סופיים שונים בקופסה משותפת, עונה על הדרישות בתקנות החשמל?"],"figures":[],"options":[{"text":"ההתקנה אסורה כי היא נוגדת את הדרישות בתקנות החשמל.","figures":[]},{"text":"ההתקנה מותרת בתנאי שהטיפול באביזרים (החלפה או תחזוקה) נעשה על ידי חשמלאי בעל רישיון מתאים.","figures":[]},{"text":"ההתקנה מותרת בתנאי שכל אחד מהאביזרים שיותקנו בתיבה ניתן לפירוק (לצורכי טיפול או החלפה) מבלי שהאביזרים הסמוכים יתפרקו גם הם.","figures":[]},{"text":"התקנת אביזרים המוזנים ממעגלים שונים מאותו לוח חשמל-מותרת. התקנת אביזרים המוזנים במתחים שונים-אסורה.","figures":[]}]},{"n":194,"serial":"22013","level":"all","stem":["בתרשים שלהלן מוצגת תכנית חד-קווית של מערכת לתאורת חוץ. מתכנן החשמל דרש שהמא\"ז המותקן במגש האביזרים","בעמודי התאורה יהיה דו-קוטבי (ולא חד-קוטבי).","על איזו מבין האפשרויות הבאות הסתמך המתכנן בטרם קיבל את החלטתו?"],"figures":[{"src":"q0194-s1.webp","w":698,"h":896}],"options":[{"text":"בהתאם לדרישות המופיעות בתקנות החשמל-מעגלים סופיים.","figures":[]},{"text":"בהתאם לדרישות המופיעות בתקנות החשמל-העמסת מוליכים.","figures":[]},{"text":"בהתאם לדרישות המופיעות בתקנות החשמל-הארקות ואמצעי הגנה בפני חישמול.","figures":[]},{"text":"אין הצדקה לדרישה זו על פי תקנות החשמל.","figures":[]}]},{"n":195,"serial":"22015","level":"all","stem":["האם מותר להתקין מבטח נגד זרם יתר במוליך אפס ((N של קו או של מעגל סופי?"],"figures":[],"options":[{"text":"אסור, בהתאם לנאמר בתקנות החשמל-העמסה והגנה על מוליכים מבודדים וכבלים.","figures":[]},{"text":"אסור, אלא אם כן המבטח מפסיק בו-זמנית גם את יתר מוליכי המופעים","figures":[]},{"text":"מותר רק אם המבטח הוא להגנה מפני זרם העמסת יתר.","figures":[]},{"text":"מותר רק אם מוליך האפס הוא חלק ממעגל חד-מופעי","figures":[]}]},{"n":196,"serial":"22016","level":"all","stem":["מוליך בעל חתך אחיד מונח לאורך בכמה מקטעים, שבהם שוררים תנאים שונים.","כיצד יש לבחור את ערך הזרם המתמיד המרבי המותר של המוליך (Iz) לעניין בחינת ההתאמה של מבטח לדרישות","התקנות לגבי הגנה מפני זרם העמסת יתר בלבד?"],"figures":[],"options":[{"text":"יחושב הזרם המרבי המתוקן I'z לכל אחד מהקטעים השונים כנדרש בתקנות; לעניין בחינת ההתאמה של המבטח לדרישות התקנות כאמור, ייבחר הערך הנמוך ביותר של הזרם המרבי המתוקן I'z.","figures":[]},{"text":"יחושב הזרם המרבי המתוקן I'z לכל אחד מהקטעים השונים כנדרש בתקנות; לעניין בחינת ההתאמה של המבטח לדרישות התקנות כאמור, ייבחר הערך הגבוה ביותר של הזרם המרבי המתוקן I'z.","figures":[]},{"text":"יחושב הזרם המרבי המתוקן I'z של הקטע הארוך ביותר מבין הקטעים והוא ישמש לבחינת ההתאמה של המבטח לדרישות התקנות כאמור.","figures":[]},{"text":"יחושב הזרם המרבי המתוקן I'z של הקטע הקצר ביותר מבין הקטעים והוא ישמש לבחינת ההתאמה של המבטח לדרישות התקנות כאמור.","figures":[]}]},{"n":197,"serial":"22017","level":"all","stem":["האם מותר לסטות מהערכים המתקבלים מהנוסחאות לבחינת ההתאמה של מוליך ומבטח להגנה מפני זרם","העמסת יתר בלבד?"],"figures":[],"options":[{"text":"אסור לסטות מהערכים האמורים.","figures":[]},{"text":"מותר לסטות ולבחור במוליך בעל שטח חתך קטן יותר מהנדרש על פי הנוסחאות, בתנאי שהמוליך יעמוד בדרישות התקנות להגנה מפני קצר.","figures":[]},{"text":"מתכנן בעל רישיון חשמלאי, המתאים לגודל המתקן רשאי לסטות מהערכים המתקבלים מהנוסחאות שבתקנה זו, בתנאי שהוא מבסס את חישוביו על תנאי ההתקנה והעמסה של המעגל.","figures":[]},{"text":"מתכנן בעל רישיון חשמלאי מהנדס רשאי לסטות מהערכים המתקבלים מהנוסחאות, בתנאי שהוא מבסס את חישוביו על תנאי ההתקנה והעמסה של המעגל.","figures":[]}]},{"n":198,"serial":"22018","level":"all","stem":["מתקן תעשייתי מקבל אספקה במתח גבוה וכולל בתוכו מספר שנאים.","אחד השנאים בגודל 630kVA מזין לוח במתח נמוך.","אורך קו ההזנה בין השנאי ללוח הוא 35 מטר.","על פי החישובים, המפסק הראשי בלוח במתח נמוך מספק הגנה על מוליכי קו ההזנה מפני זרם העמסת יתר.","האם על פי תקנות החשמל נדרשת הגנה נוספת למוליכי קו הזינה ללוח הראשי במתח נמוך?"],"figures":[],"options":[{"text":"לא נדרשת הגנה נוספת.","figures":[]},{"text":"נדרשת הגנה מפני זרם קצר בלבד במעלה הזרם.","figures":[]},{"text":"הדבר נתון להחלטתו של מתכנן בעל רישיון חשמלאי מהנדס.","figures":[]},{"text":"לא נדרשת הגנה נוספת אלא אם זה נדרש על ידי רשויות כיבוי והצלה.","figures":[]}]},{"n":199,"serial":"22019","level":"all","stem":["מוליכי מעגל סופי נתון בדירת מגורים בחתך 2.5 ממ\"ר מוגנים מפני זרם יתר באמצעות מא\"ז בעל זרם נקוב של 16 אמפר.","האם מותר להסתעף מהמעגל הנתון עם מוליכים בחתך 1.5 ממ\"ר לצורך הזנת גופי תאורה?"],"figures":[],"options":[{"text":"אסור. עפ\"י תקנות החשמל בכל מקום שבו חלה הקטנה של כושר ההעמסה של המוליך עקב הקטנת חתכו, יש להתקין מבטח המתאים לכושר ההעמסה המוקטן.","figures":[]},{"text":"מותר בתנאי שאורך ההסתעפות לא יעלה על 3 מטרים.","figures":[]},{"text":"מותר, בתנאי שזרם העבודה בהסתעפות לא יעלה על 10 אמפר.","figures":[]},{"text":"מותר רק באישורו של מתכנן בעל רישיון \"חשמלאי-הנדסאי\" לפחות.","figures":[]}]},{"n":200,"serial":"22020","level":"all","stem":["בתרשים מוצגת תכנית חד קווית של מערכת לתאורת חוץ. התוכנית כוללת התקנת מא\"ז דו-קוטבי במגש האביזרים של עמוד","התאורה, כנדרש בתקנות החשמל בעניין חיבור וניתוק גוף התאורה בעמוד.","האם במקום המא\"ז במגש האביזרים מותר להתקין מפסק זרם דו-קוטבי ללא הגנות מפני זרם יתר?"],"figures":[{"src":"q0200-s1.webp","w":532,"h":766}],"options":[{"text":"מותר, בתנאי שהמא\"ז בעל [A] In = 20 בלוח הראשי מספק הגנה מפני זרם קצר גם לכבל בעל שטח חתך מוקטן בין מגש האביזרים בעמוד לבין גוף התאורה. בעל המתקן צריך להיות מודע לכך שבמקרה של קצר אחרי המגש תנותק ההזנה לכל העמודים בקבוצה זו.","figures":[]},{"text":"מותר, בתנאי שהמא\"ז בעל [A] In = 20 בלוח הראשי מספק הגנה מפני זרם קצר גם לכבל בעל שטח חתך מוקטן בין מגש האביזרים בעמוד לבין גוף התאורה, ועמוד התאורה הנ\"ל הוא העומס היחיד במעגל זה.","figures":[]},{"text":"אסור. תקנות החשמל קובעות שמוליך בעל שטח חתך של 1.5 ממ\"ר ובידוד 70 מעלות צלסיוס יוגן באמצעות מבטח בעל זרם נקוב שאינו עולה על 10 אמפר.","figures":[]},{"text":"סכמת ההזנה שבאיור אינה נכונה. אסור לרדת בחתך הכבל ביותר מ-2 דרגות. במקרה שלפנינו חתך הכבל בעמוד התאורה צריך להיות 4 ממ\"ר המוגן ע\"י מא\"ז מתאים במגש האביזרים.","figures":[]}]},{"n":201,"serial":"22021","level":"all","stem":["בתרשים שלהלן מוצגת סכמה חד-קווית של חיבור גנרטור לאספקה חלופית במתקן תעשייתי.","כיצד ניתן להגן על הכבל (שאורכו 24 מטר) שבין הגנרטור (A) לבין לוח החלוקה (B), בפני זרם יתר?"],"figures":[{"src":"q0201-s1.webp","w":982,"h":1001}],"options":[{"text":"מותר לצייד את מפסק הזרם A בהגנה בפני זרם קצר בלבד ולהשאיר את מפסק הזרם B ללא הגנות.","figures":[]},{"text":"מותר להשאיר את מפסק הזרם A ללא הגנות ולצייד את מפסק הזרם B בהגנה בפני זרם קצר בלבד.","figures":[]},{"text":"מותר להשאיר את מפסקי הזרם A,B, ללא הגנות.","figures":[]},{"text":"מותר להשאיר את מפסק A ללא הגנות ולצייד את מפסק B בהגנה בפני זרם העמסת יתר בלבד.","figures":[]}]},{"n":202,"serial":"22021","level":"all","stem":["בתרשים שלהלן מוצגת סכמה חד-קווית של חיבור גנרטור לאספקה חלופית במתקן תעשייתי.","כיצד ניתן להגן על הכבל (שאורכו 30 מטר) שבין הגנרטור (נקודה A) לבין לוח החלוקה (נקודה B), בפני זרם יתר?"],"figures":[{"src":"q0202-s1.webp","w":984,"h":1003}],"options":[{"text":"מותר להשאיר את מפסק A ללא הגנות ולצייד את מפסק B בהגנה בפני זרם העמסת יתר בלבד.","figures":[]},{"text":"מותר לצייד את מפסק הזרם A בהגנה בפני זרם קצר בלבד ואת מפסק הזרם B בהגנה בפני זרם העמסת יתר בלבד.","figures":[]},{"text":"מותר להשאיר את מפסקי הזרם B ,A ללא הגנות.","figures":[]},{"text":"מותר לצייד את מפסק הזרם A בהגנה בפני זרם קצר בלבד ולהשאיר את מפסק הזרם B ללא הגנות.","figures":[]}]},{"n":203,"serial":"22022","level":"all","stem":["במהלך תכנון של מתקן חשמל התברר שבגלל הקרבה היחסית של לוח החשמל לשנאי האספקה המזין את המתקן, זרם","הקצר התלת-מופעי המחושב על הדקי המא\"זים בלוח (ראה תרשים שלהלן) הוא [kA]12.","בהתחשב בזרם הקצר המחושב כאמור לעיל האם מותר להשתמש במא\"זים עם כושר ניתוק של [kA]10 בשילוב","עם נתיכים?"],"figures":[{"src":"q0203-s1.webp","w":951,"h":569}],"options":[{"text":"מותר רק במקרה א', שבו הנתיך והמא\"ז מותקנים באותו לוח.","figures":[]},{"text":"מותר בשני המקרים, בתנאי שהמא\"זים הם בעלי כושר עמידה בזרם קצר הגדול מ-12.5 ק\"א והנתיך יפעל בקצר לפני המא\"ז.","figures":[]},{"text":"מותר רק במקרה ב'.","figures":[]},{"text":"אסור בשני המקרים. המא\"ז חייב לשמש להגנה נגד זרם העמסת יתר והגנה נגד זרם קצר כאחד. במקרה זה חייבים להשתמש במא\"זים בעלי כושר ניתוק הגדול מ-12.5 ק\"א.","figures":[]}]},{"n":204,"serial":"22023","level":"all","stem":["במתקן חשמל הקרוב לשנאי אספקה המזין אותו, זרם הקצר התלת-מופעי המחושב על הדקי המא\"זים בלוח המשנה (ראה","תרשים שלהלן) הוא [kA]11.5.","בדיאגרמה שלהלן מובאים אופייני \"זרם-זמן\" של המא\"זים:","• -4 אופיין המפסק האוטומטי הניתן לכוונון המגן על מעגל הזינה ללוח המשנה.","• 3, 2, -1 אופיינים של המא\"זים בלוח המשנה.","בהתחשב בזרם הקצר המחושב לעיל, האם מותר להשתמש במא\"זים בלוח המשנה?"],"figures":[{"src":"q0204-s1.webp","w":1404,"h":776}],"options":[{"text":"אסור. יש להחליף את המא\"זים בלוח המשנה לכאלו עם כושר ניתוק מתאים.","figures":[]},{"text":"אסור. יש להחליף את המא\"זים בלוח המשנה לנתיכים. נתיך הוא מבטח בעל כושר ניתוק הגבוה מהמינימום הנדרש במקרה זה.","figures":[]},{"text":"מותר. המא\"זים בלוח המשנה הם בעלי כושר ניתוק מתאים.","figures":[]},{"text":"מותר. בתנאי שעמידות המא\"זים לזרם הקצר בלוח המשנה, מתאימה לזרם הקצר שעשוי להתפתח עד לניתוקו על ידי המפסק הראשי.","figures":[]}]},{"n":205,"serial":"22024","level":"all","stem":["במתקן תעשייתי קיים, הוחלפה מכונת ייצור במכונה חדשה בעלת הספק גדול יותר.","ההזנה למכונה מיושמת באמצעות כבל מסוג NYY המוגן על ידי מפסק אוטומטי הניתן לכוונון.","המפסק האוטומטי הקיים מאפשר התאמה לזרם העבודה החדש (על ידי כוונון), אך שטח חתך הכבל הקיים אינו מתאים לזרם","עבודה זה.","האם בהתאם לתקנות החשמל, ניתן לבצע כוונון של המפסק האוטומטי ולהתקין כבל חדש נוסף (מסוג N2XY","בחתך זהה ובאורך זהה) במקביל לכבל הקיים?"],"figures":[],"options":[{"text":"ניתן, בתנאי שהמתכנן יבצע חישוב ויוודא שבתנאים החדשים שייווצרו, הזרם המתמיד המרבי המתוקן (I'z) של המוליכים בכל אחד מהכבלים מתאים לדרישות בתקנות החשמל.","figures":[]},{"text":"לא ניתן, תקנות החשמל אוסרות לחבר במקביל שני כבלים בעלי מוליכים העשויים מחומר שונה.","figures":[]},{"text":"לא ניתן, תקנות החשמל אוסרות לחבר במקביל שני כבלים בעלי מוליכים עם רמת בידוד שונה (מוליך אחד (הכבל הישן) בעל \"בידוד C º \"70 ואילו השני (הכבל החדש)-בעל \"בידוד C º \"90).","figures":[]},{"text":"ניתן, אך יש להתקין הגנה נפרדת בפני זרם יתר עבור כל כבל לפי הנתונים שלו.","figures":[]}]},{"n":206,"serial":"22028","level":"all","stem":["בתרשים מתואר מתקן לתאורת חוץ, המוזן ממרכזיית תאורה. המרכזייה מוגנת בפני חשמול בשיטת איפוס. המוליך המחבר בין","העמודים לבין פס ההארקות במרכזיה טמון באדמה והוא עשוי מנחושת.","במקרה זה, מהי שיטת ההגנה בפני חישמול של עמודי התאורה?"],"figures":[{"src":"q0206-s1.webp","w":839,"h":912}],"options":[{"text":"העמודים מוגנים במקרה זה בשיטת TN-S.","figures":[]},{"text":"שיטת ההגנה במקרה זה היא TT, אסור להשתמש באיפוס כשיטת הגנה מפני חישמול. חובה ליישם שיטות אחרות (אם לא ניתן להשיג את ערך העכבה הנדרש של לולאת התקלה). נדרש להתקין אלקטרודת הארקה נפרדת (אחת או יותר) לעמודי תאורה וניתוק הקשר בין הארקות העמודים לבין הארקת המרכזייה.","figures":[]},{"text":"העמודים מוגנים במקרה זה בשיטת TN-C-S בתנאי שסביב כל אחד מעמודי התאורה קיימת השוואת פוטנציאלים ועכבת לולאת התקלה במעגל הזינה לעמודים היא בערך הנדרש בתקנות.","figures":[]},{"text":"שיטת ההגנה במקרה זה היא TT.","figures":[]}]},{"n":207,"serial":"22031","level":"all","stem":["בתרשים שלהלן מתואר מתקן לתאורת חוץ שהוקם בשנת 1992 ומאז לא נעשו בו שינויים. במסמכים הטכניים שנשמרו מאז","צוין שמתכנן המתקן המתואר החליט לאור הנתונים הקיימים בשטח, על יישום \"הארקת הגנה\" (TT) כאמצעי הגנה מפני חשמול.","להלן מאפיינים נוספים של המתקן:","• הזרם הנקוב של מפסק אוטומטי זעיר (אופיין C) המשמש כמפסק הראשי של מרכזיית התאורה: [A] In = 40","• הזרם הנקוב של מפסק אוטומטי זעיר (אופיין C) להגנה על מעגל המזין את עמודי התאורה שבאיור: [A] In = 32","• לוח מרכזיית התאורה הוא לוח מתכתי. מעגל הזינה ללוח מוגן מפני זרם יתר באמצעות נתיך (אופיין gl): [A] In = 63","• עמודי התאורה הם מתכתיים ובהם מותקנים גופי תאורה בהספק של 250 וואט (בכל עמוד).","לפי הנדרש בתקנות החשמל, מהו הערך המזערי של עכבת לולאת תקלה בעמודי התאורה במתקן הנתון?"],"figures":[{"src":"q0207-s1.webp","w":778,"h":854}],"options":[{"text":"ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 450 אמפר לפחות במעגל המזין את עמודי התאורה.","figures":[]},{"text":"ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 360 אמפר לפחות במעגל המזין את עמודי התאורה.","figures":[]},{"text":"ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 164 אמפר לפחות במעגל המזין את עמודי התאורה.","figures":[]},{"text":"עכבת לולאת התקלה תהיה 1.12 אוהם לכל היותר.","figures":[]}]},{"n":208,"serial":"22031","level":"all","stem":["בתרשים שלהלן מתואר מתקן לתאורת חוץ שהוקם בשנת 1992 ומאז לא נעשו בו שינויים. במסמכים הטכניים שנשמרו מאז","צוין שמתכנן המתקן המתואר החליט לאור הנתונים הקיימים בשטח, על יישום \"הארקת הגנה\" (TT) כאמצעי הגנה מפני חשמול.","להלן מאפיינים נוספים של המתקן:","• הזרם הנקוב של מפסק אוטומטי זעיר המשמש כמפסק הראשי של מרכזיית התאורה: [A] In = 63","• הזרם הנקוב של מפסק אוטומטי זעיר להגנה על מעגל המזין את עמודי התאורה שבאיור: [A] In = 40","• לוח מרכזיית התאורה הוא לוח מתכתי. מעגל הזינה ללוח מוזן מפני זרם יתר באמצעות נתיך: [A] In = 80","• עמודי התאורה הם מתכתיים ובהם מותקנים גופי תאורה בהספק של 500 וואט (בכל עמוד).","לפי הנדרש בתקנות החשמל, מהו הערך המזערי של עכבת לולאת תקלה בעמודי התאורה במתקן הנתון?"],"figures":[{"src":"q0208-s1.webp","w":716,"h":775}],"options":[{"text":"ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 450 אמפר לפחות במעגל המזין את עמודי התאורה.","figures":[]},{"text":"ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 205 אמפר לפחות במעגל המזין את עמודי התאורה.","figures":[]},{"text":"עכבת לולאת התקלה תהיה 0.63 אוהם לכל היותר.","figures":[]},{"text":"ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 360 אמפר לפחות במעגל המזין את גופי התאורה.","figures":[]}]},{"n":209,"serial":"22033","level":"all","stem":["מרכז מסחרי קיים כולל מספר מבנים, המוזנים במתח נמוך מתחנת טרנספורמציה, הנמצאת במבנה ייעודי, באמצעות כבלים","תלת-מופעיים רב גידיים הטמונים במישרין באדמה. כבלי ההזנה למבנים יוצאים מלוח חשמל בתחנת הטרנספורמציה אל","הלוחות הראשיים בכל אחד מהמבנים והם מוגנים בפני זרם יתר באמצעות נתיכים. כבלי ההזנה הקיימים עשויים ממוליכי","אלומיניום בעלי בידוד 90 מעלות צלסיוס, והם תוכננו בהנחה שהטמפרטורה האופפת של הקרקע היא 30 מעלות צלסיוס.","כעת אחרי 10 שנים מאז הקמת המרכז המסחרי הוחלט להקים מבנה נוסף ולהזינו על ידי כבל תלת מופעי רב גידי חדש נפרד,","שיוטמן בחלק גדול מהתוואי בצמוד לכבל רב-גידי ישן, המזין את אחד המבנים הקיימים.","נתוני הכבל הקיים שבצמוד אליו יוטמן הכבל החדש הם:","• מוליכי אלומיניום בחתך 95 ממ\"ר, בידוד 90 מעלות צלסיוס.","• זרם העבודה במבנה הקיים, המוזן ע\"י הכבל הקיים: ]Ib=120[A.","• הכבל הקיים מוגן מפני זרם יתר באמצעות נתיך [A] In = 125 בהתאם לזרם העבודה הדרוש.","על פי מדידות שנערכו בקרקע באזור לאחרונה, התברר שהטמפרטורה בקרקע בחודשי הקיץ החמים מגיעה ל-35 מעלות","צלסיוס, אך ההתנגדות התרמית הסגולית נותרה ללא שינוי.","האם לאור הנתונים החדשים המתוארים לעיל, יש צורך בהחלפת הכבל והמבטח הקיימים שהותקנו לפני 10 שנים","ושנתוניהם הוצגו כנ\"ל?"],"figures":[],"options":[{"text":"לא צריך להחליף את הכבל הקיים. צריך רק להחליף את הנתיך המגן עליו ל-[A] In = 100.","figures":[]},{"text":"לא צריך להחליף את הכבל ואת הנתיך הקיימים.","figures":[]},{"text":"צריך להחליף את הכבל הקיים בכבל חדש עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס ]S=150[mm². הנתיך נשאר ללא שינוי [A] In = 125.","figures":[]},{"text":"צריך להחליף את הכבל הקיים בכבל חדש עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס ]S=150[mm², ואת הנתיך לנתיך חדש [A] In = 150.","figures":[]}]},{"n":210,"serial":"22033","level":"all","stem":["מרכז מסחרי קיים כולל מספר מבנים המוזנים במתח נמוך מתחנת טרנספורמציה (הנמצאת במבנה ייעודי) באמצעות כבלים","תלת-מופעיים רב גידיים הטמונים במישרין באדמה.","כבלי ההזנה למבנים יוצאים מלוח חשמל בתחנת הטרנספורמציה אל הלוחות הראשיים בכל אחד מהמבנים והם מוגנים בפני","זרם יתר באמצעות נתיכים.","כבלי ההזנה הקיימים בנויים ממוליכי אלומיניום בעלי בידוד 90 מעלות צלסיוס, והם תוכננו בהנחה שהטמפרטורה האופפת של","הקרקע היא 30 מעלות צלסיוס.","כ-10 שנים לאחר הקמת המרכז המסחרי הוחלט להקים שני מבנים נוספים ולהזין אותם על ידי שני כבלים תלת מופעים רב","גידיים חדשים נוספים, שיוטמנו בחלק גדול מהתוואי בצמוד לכבל רב-גידי ישן המזין את אחד המבנים הקיימים.","נתוני הכבל הקיים שבצמוד אליו יוטמנו שני הכבלים החדשים (אחד לכל מבנה חדש) הם:","• כבל עם מוליכי אלומיניום בחתך 95 ממ\"ר, בידוד 90 מעלות צלסיוס.","• זרם העבודה במבנה הקיים, המוזן ע\"י הכבל הקיים: ]Ib=120[A.","• הכבל הקיים מוגן מפני זרם יתר באמצעות נתיך [A] In = 125 בהתאם לזרם העבודה הדרוש.","על פי מדידות שנערכו בקרקע באזור לאחרונה, התברר שהטמפרטורה בקרקע בחודשי הקיץ החמים מגיעה ל-35 מעלות","צלסיוס, אך ההתנגדות התרמית הסגולית נותרה ללא שינוי.","האם לאור השינויים המתוארים לעיל, יש צורך בהחלפת הכבל והמבטח הקיימים שהותקנו לפני 10 שנים","ושנתוניהם הוצגו כנ\"ל?"],"figures":[],"options":[{"text":"צריך להחליף את הכבל הקיים לכבל חדש עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס ]S=240[mm². הנתיך נשאר ללא שינוי [A] In = 125.","figures":[]},{"text":"צריך להחליף את הכבל הקיים לכבל חדש עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס ]S=185[mm². הנתיך נשאר ללא שינוי [A] In = 125.","figures":[]},{"text":"צריך להחליף את הכבל הקיים לכבל חדש עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס ]S=150[mm². הנתיך נשאר ללא שינוי [A] In = 125.","figures":[]},{"text":"לא צריך להחליף את הכבל הקיים. צריך רק להחליף את הנתיך המגן עליו ל-[A] In = 100.","figures":[]}]},{"n":211,"serial":"10106","level":"engineer","stem":["מהו העומק המזערי של הנקודה העליונה של כבל מתח גבוה הטמון במישרין באדמה ללא אמצעי הגנה, כאשר","פני האדמה אינם מכוסים והמשטח אינו מיועד לנסיעה?"],"figures":[],"options":[{"text":"80 ס\"מ.","figures":[]},{"text":"100 ס\"מ.","figures":[]},{"text":"70 ס\"מ.","figures":[]},{"text":"90 ס\"מ.","figures":[]}]},{"n":212,"serial":"10135","level":"all","stem":["בעבודות בגובה בקרבת קווי חשמל עיליים במתח גבוה, יש לשמור מרחק מתילים של קווי חשמל כדלקמן:"],"figures":[],"options":[{"text":"במתח גבוה עד 22kV, 2 מטר לפחות.","figures":[]},{"text":"במתח גבוה עד 33kV, 3 מטר לפחות.","figures":[]},{"text":"במתח עד kV 33, 3.25 מ' לפחות, ובמתח מעל 33kV, 5 מ' לפחות.","figures":[]},{"text":"חל איסור מוחלט על ביצוע עבודות בקרבת קווי חשמל. העבודה מותרת רק לאחר ניתוק קווי חשמל ממתח.","figures":[]}]},{"n":213,"serial":"08074","level":"all","stem":["בחר את המשפט הנכון בנושא מקדם הספק )φsoc(:"],"figures":[],"options":[{"text":"כאשר מקדם ההספק שווה לאחד, פירוש הדבר שההספק הריאקטיבי [VAr]Q שווה להספק הכולל [VA]S.","figures":[]},{"text":"כאשר מקדם ההספק שווה לאפס, פירוש הדבר שההספק האקטיבי [W]P שווה להספק הכולל [VA]S.","figures":[]},{"text":"כאשר מקדם ההספק שווה לאחד, פירוש הדבר שההספק הריאקטיבי [VAr]Q שווה להספק האקטיבי [W]P.","figures":[]},{"text":"כאשר מקדם ההספק שווה לאפס, פירוש הדבר שההספק הריאקטיבי [VAr]Q שווה להספק הכולל [VA]S.","figures":[]}]},{"n":214,"serial":"08075","level":"all","stem":["מתכנן נדרש להזמין חיבור חדש מחברת החשמל שישמש בניין משרדים ב-5 קומות. בהתאם לחישוב הספקים של כלל","הצרכנים במבנה, החליט המתכנן להתקין במבנה שני שנאים בגודל של 630kVA כל אחד.","מהו גודל החיבור שעליו להזמין בהתאם לאמות המידה?"],"figures":[],"options":[{"text":"שני חיבורים של X910A3 במתח נמוך.","figures":[]},{"text":"חיבור אחד של X353A במתח גבוה של 22kV.","figures":[]},{"text":"חיבור אחד של X18003A במתח נמוך.","figures":[]},{"text":"חיבור אחד של X163A במתח גבוה של 22kV.","figures":[]}]},{"n":215,"serial":"08075","level":"engineer","stem":["במפעל מתכת חדש נדרש להזמין חיבור חדש מחברת החשמל.","בהתאם לחישוב הספקים של כלל הצרכנים במבנה החליט המתכנן להתקין שנאי בהספק של 1000kVA.","מה גודל החיבור הנדרש להזמין מחברת החשמל?"],"figures":[],"options":[{"text":"שני חיבורים במתח נמוך בגודל X8003A כל אחד.","figures":[]},{"text":"חיבור אחד בגודל X803A במתח גבוה (22kV).","figures":[]},{"text":"חיבור אחד בגודל X14403A במתח נמוך.","figures":[]},{"text":"חיבור אחד בגודל X263A במתח גבוה (22kV).","figures":[]}]},{"n":216,"serial":"08075","level":"engineer","stem":["במפעל פלסטיק חדש נדרש להזמין חיבור חדש מחברת החשמל.","בהתאם לחישוב הספקים של כלל הצרכנים במבנה החליט המתכנן להתקין שנאי בהספק של 2000kVA.","מה גודל החיבור הנדרש להזמין מחברת החשמל?"],"figures":[],"options":[{"text":"שני חיבורים במתח נמוך בגודל X14403A כל אחד.","figures":[]},{"text":"חיבור אחד בגודל X1403A במתח גבוה (22kV).","figures":[]},{"text":"חיבור אחד בגודל X28803A במתח נמוך.","figures":[]},{"text":"חיבור אחד בגודל X523A במתח גבוה (22kV).","figures":[]}]},{"n":217,"serial":"08076","level":"engineer","stem":["מתכנן נדרש להזמין לוח חדש במתח גבוה עבור צרכן חדש, ונדרש לקבוע את כוונון הממסר הראשי במתח גבוה.","מה משמעות הערך באמפרים הכתוב ליד המושג: \"INSTANTANEOUS\"?"],"figures":[],"options":[{"text":"זרם הפסקה בעומס יתר.","figures":[]},{"text":"זרם הפסקה המושהה בזמן מוגדר.","figures":[]},{"text":"זרם הפסקה מידי במקרה של קצר.","figures":[]},{"text":"זרם טרמי לעבודה בשגרה.","figures":[]}]},{"n":218,"serial":"08077","level":"engineer","stem":["מתכנן נדרש להזמין לוח חדש במתח גבוה עבור צרכן חדש.","המתכנן נדרש לקבוע את הכוונון של הממסר הראשי במתח גבוה עבור הגנה \"פחת כיוונית\".","איזה טווח של זווית )φ( soc נדרש עבור הגנה זו?"],"figures":[],"options":[{"text":"בין 0° לבין +90°","figures":[]},{"text":"בין 0° לבין 180°","figures":[]},{"text":"בין 0° לבין -90°","figures":[]},{"text":"בין +90° לבין -90°","figures":[]}]},{"n":219,"serial":"08078","level":"engineer","stem":["עבור צרכן חדש, מתכנן נדרש להזמין לוח חדש במתח גבוה.","המתכנן נדרש לקבוע את כוונון הממסר הראשי במתח גבוה.","מה משמעות הערך באמפרים הכתוב ליד המושג: \"DEFINITE TIME\"?"],"figures":[],"options":[{"text":"זרם הפסקה בעומס יתר.","figures":[]},{"text":"זרם הפסקה מידי במקרה של קצר.","figures":[]},{"text":"זרם הפסקה המושהה בזמן מוגדר.","figures":[]},{"text":"זרם טרמי לעבודה בשגרה.","figures":[]}]},{"n":220,"serial":"08079","level":"all","stem":["בבית מגורים חדש הותקן לוח ראשי כך שחלקו התחתון נמצא בגובה 1.5 מ'. מהרצפה.","קבלן הבניין, בהתאם להנחיית האדריכל, הגביה את היציקה של מפלס הרצפה ב- 20 ס\"מ.","איזו מבין התשובות הבאות היא הנכונה לעניין מיקומו של הלוח כעת?"],"figures":[],"options":[{"text":"נדרש בכל מקרה להגביה את הלוח לגובה מזערי של 1.4 מטר מהרצפה.","figures":[]},{"text":"נדרש להתקין את הלוח בתוך ארון או בגומחה עם דלת הכוללת מנגנון סגירה המותקן בגובה מזערי של 1.4 מטר מהרצפה.","figures":[]},{"text":"נדרש בכל מקרה להגביה את אמצעי ההפעלה בלוח לגובה מזערי של 1.4 מטר מהרצפה.","figures":[]},{"text":"לא נדרש לבצע שינויים מאחר וגובה הלוח מתאים לדרישות התקנות עבור דירת מגורים בלבד.","figures":[]}]},{"n":221,"serial":"08080","level":"all","stem":["כחלק מהדרישות בתקנות החשמל, בוצעה בדיקה תקופתית במבנה.","הבודק שהגיע למבנה ראה שבסמוך לפס השוואת הפוטנציאלים הראשי הותקן השלט הבא:","כאשר הגיע לחדר הגנרטור ראה את השלט:","מה יכול הבודק ללמוד על המתקן בהתאם לשני השלטים?"],"figures":[{"src":"q0221-s1.webp","w":701,"h":148},{"src":"q0221-s2.webp","w":701,"h":135}],"options":[{"text":"במבנה קיים מפסק מחלף תלת-קוטבי, שיטת ההגנה במבנה היא TN-S בהזנת ח\"ח, ו- TN-S בהזנת גנרטור.","figures":[]},{"text":"במבנה קיים מפסק מחלף ארבע-קוטבי, שיטת ההגנה במבנה היא TN-S בהזנת ח\"ח, ו- TN-C-S בהזנת גנרטור.","figures":[]},{"text":"במבנה קיים מפסק מחלף תלת-קוטבי, שיטת ההגנה במבנה היא TN-C-S בהזנת ח\"ח, ו- TN-C-S בהזנת גנרטור.","figures":[]},{"text":"במבנה קיים מפסק מחלף ארבע-קוטבי, שיטת ההגנה במבנה היא TN-S בהזנת ח\"ח, ו- TN-S בהזנת גנרטור.","figures":[]}]},{"n":222,"serial":"08090","level":"all","stem":["מהי שיטת ההגנה בפני התחשמלות המוצגת בשרטוט?"],"figures":[{"src":"q0222-s1.webp","w":1073,"h":426}],"options":[{"text":"הפרד מגן.","figures":[]},{"text":"TN-C-S.","figures":[]},{"text":"בידוד מגן.","figures":[]},{"text":"מפסק מגן לזרם דלף כהגנה בלעדית.","figures":[]}]},{"n":223,"serial":"08085","level":"all","stem":["מהי תכלית ההגנה בפני חשמול באמצעות \"הפרד מגן\"?"],"figures":[],"options":[{"text":"למנוע את סגירתו של מעגל לולאת תקלה, תוך מתן התראה במקרה של תקלה.","figures":[]},{"text":"למנוע הופעת מתח תקלה באמצעות ניתוק גוף מחושמל מהזינה.","figures":[]},{"text":"למנוע הופעת מתח על חלק נגיש של גוף מכשיר.","figures":[]},{"text":"למנוע את סגירתו של מעגל לולאת התקלה, דרך גוף אדם.","figures":[]}]},{"n":224,"serial":"08085","level":"all","stem":["איזו מבין הטענות הבאות נכונה לגבי שיטת ההגנה \"הפרד מגן\"?"],"figures":[],"options":[{"text":"לא מותקנת הארקת שיטה.","figures":[]},{"text":"המתח בין מוליכי המתקן המוגן לא יעלה על 500 וולט.","figures":[]},{"text":"במעגל המוגן על ידי הפרד מגן לא יותקן יותר מבית תקע אחד.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":225,"serial":"08085","level":"all","stem":["איזו מבין הטענות הבאות נכונה בעניין שיטת ההגנה \"הפרד מגן\"?"],"figures":[],"options":[{"text":"יש להשתמש במשגוח להתרעה על פגיעה בבידוד.","figures":[]},{"text":"אורך המעגל המוגן לא יעלה על 500 מטר.","figures":[]},{"text":"במעגל המוגן על ידי הפרד מגן לא יותקנו יותר משני בתי תקע.","figures":[]},{"text":"המתח הראשוני של המעגל לא יעלה על 500 וולט.","figures":[]}]},{"n":226,"serial":"08094","level":"all","stem":["מוליך בעל שטח חתך אחיד מונח לאורך כמה קטעים, שבהם שוררים תנאים שונים.","כיצד יש לבחור את ערך הזרם המרבי המותר של המוליך לעניין בחינת ההתאמה של מבטח לדרישות התקנות","להגנה מפני זרם העמסת יתר בלבד?"],"figures":[],"options":[{"text":"יש לבחון את ערכו של זרם העמסה המרבי לכל מקטע ולבחור את הערך הנמוך ביותר עבור כל המקטעים.","figures":[]},{"text":"יש לבחון את ערכו של זרם העמסה המרבי לכל מקטע ולבחור את הערך הממוצע עבור כל המקטעים.","figures":[]},{"text":"יש לבחון את ערכו של זרם העמסה המרבי לכל מקטע ולבחור את הערך הגבוה ביותר עבור כל המקטעים.","figures":[]},{"text":"יש לבחון את ערכו של זרם העמסה המרבי בהתאם למקטע הארוך ביותר.","figures":[]}]},{"n":227,"serial":"08095","level":"all","stem":["מוליכי מעגל סופי בחתך 2.5 ממ\"ר, בדירת מגורים מוגנים מפני זרם יתר באמצעות מא\"ז עם זרם נקוב של 16 אמפר.","האם מותר להסתעף מהמעגל הנתון עם מוליכים בחתך 1.5 ממ\"ר להזנת גוף תאורה חד מופעי בהספק של 500","וואט?"],"figures":[],"options":[{"text":"הסתעפות זו מותרת.","figures":[]},{"text":"הסתעפות זו אסורה מאחר ובכל ירידה של החתך יש לבחור מבטח בהתאם.","figures":[]},{"text":"הסתעפות זו מותרת ובתנאי שלא תעלה על 3 מטרים.","figures":[]},{"text":"הסתעפות זו אסורה מאחר והזרם הצפוי עולה על כושר העמסה של המוליך.","figures":[]}]},{"n":228,"serial":"09096","level":"all","stem":["חשמלאי נדרש להתקין לוח חשמל ארעי באתר בניה.","מהן הדרישות בתקנות החשמל בדבר הגנה נוספת על בתי תקע?"],"figures":[],"options":[{"text":"הפרד מגן או מתח נמוך מאוד או זינה צפה.","figures":[]},{"text":"מתח נמוך מאוד או הפרד מגן או מפסק מגן.","figures":[]},{"text":"מפסק מגן או מתח נמוך מאוד או בידוד כפול.","figures":[]},{"text":"זינה צפה או מפסק מגן או הפרד מגן.","figures":[]}]},{"n":229,"serial":"08074","level":"all","stem":["במתקן חשמל בו קיים עומס אקטיבי קבוע, נדרש לשפר את מקדם ההספק )φ cos( באמצעות התקנת קבלים.","איזה מבין המשפטים הבאים מתאר נכון את התוצאה?"],"figures":[],"options":[{"text":"התקנת נכונה של הקבלים תקטין את ההספק האקטיבי [W]P הנצרך מהרשת.","figures":[]},{"text":"התקנת נכונה של הקבלים תגדיל את ההספק הריאקטיבי [VAr] Qהנצרך מהרשת.","figures":[]},{"text":"התקנת נכונה של הקבלים תגדיל את ההספק הכולל [VA]S הנצרך מהרשת.","figures":[]},{"text":"התקנת נכונה של הקבלים תקטין את ההספק הכולל [VA]S הנצרך מהרשת.","figures":[]}]},{"n":230,"serial":"08074","level":"all","stem":["בחר את המשפט הנכון בנושא מקדם הספק )φsoc(:"],"figures":[],"options":[{"text":"כאשר מקדם ההספק שווה לאחד, פירוש הדבר שההספק הריאקטיבי [VAr]Q שווה להספק הכולל [VA]S.","figures":[]},{"text":"כאשר מקדם ההספק שווה לאפס, פירוש הדבר שההספק האקטיבי [W]P שווה להספק הכולל [VA]S.","figures":[]},{"text":"כאשר מקדם ההספק שווה לאפס, פירוש הדבר שההספק הריאקטיבי [VAr]Q שווה להספק האקטיבי [W]P.","figures":[]},{"text":"כאשר מקדם ההספק שווה לאחד, פירוש הדבר שההספק האקטיבי [W]P שווה להספק הכולל [VA]S.","figures":[]}]},{"n":231,"serial":"08081","level":"all","stem":["יועץ חשמל תכנן מתקן חדש הכולל שנאי וגנרטור באספקה חלופית מלאה בתוך המבנה.","בתוכניות הופיע מפסק מחלף מסוג ארבע-קוטבי.","החשמלאי התקין מפסק מחלף מסוג תלת-קוטבי בניגוד לתכנון המקורי.","איזה שינוי (מבחינת שיטת ההגנה בפני חישמול) נדרש לבצע במתקן, על מנת שלא יצטרכו לבצע שינויים בלוח","הראשי?"],"figures":[],"options":[{"text":"להתקין הארקת שיטה לגנרטור.","figures":[]},{"text":"להסיר את האיפוס מהלוח הראשי.","figures":[]},{"text":"להתקין איפוס בלוח הראשי.","figures":[]},{"text":"להסיר את הארקת השיטה של הגנרטור.","figures":[]}]},{"n":232,"serial":"08082","level":"all","stem":["יועץ חשמל תכנן מתקן המוגן ב-TN-C-S ומוזן משנאי על עמוד הממוקם מחוץ למבנה.","במבנה קיים גנרטור המותקן בתוך המבנה באספקה חלופית מלאה.","בתוכניות הופיע מפסק מחלף מסוג ארבע-קוטבי.","החשמלאי התקין מפסק מחלף מסוג תלת-קוטבי בניגוד לתכנון המקורי.","מה יכול המתכנן לשנות בתוכניות המתקן על מנת שלא יצטרכו לבצע שינויים בלוח הראשי?"],"figures":[],"options":[{"text":"להתקין הארקת שיטה לגנרטור.","figures":[]},{"text":"להסיר את הארקת השיטה של השנאי.","figures":[]},{"text":"להתקין איפוס בלוח הראשי.","figures":[]},{"text":"להסיר את הארקת השיטה של הגנרטור.","figures":[]}]},{"n":233,"serial":"08082","level":"all","stem":["יועץ חשמל תכנן מתקן חדש המוגן בשיטת איפוס TN-C-S, ומוזן משנאי על עמוד מחוץ למבנה.","בתוך המבנה יותקן גנרטור לאספקה חלופית מלאה.","בתוכניות הופיע מפסק מחלף מסוג תלת-קוטבי.","החשמלאי התקין מפסק מחלף מסוג ארבע-קוטבי בניגוד לתכנון המקורי.","מה יוכל המתכנן לשנות בתוכניות המתקן בכדי שלא יצטרכו לבצע שינויים בלוח הראשי?"],"figures":[],"options":[{"text":"להסיר את הארקת שיטה של הגנרטור.","figures":[]},{"text":"להסיר את הארקת השיטה של השנאי.","figures":[]},{"text":"להתקין איפוס בלוח הראשי.","figures":[]},{"text":"להתקין הארקת השיטה לגנרטור.","figures":[]}]},{"n":234,"serial":"08082","level":"all","stem":["יועץ חשמל תכנן מתקן המוזן משנאי שמותקן בתוך המבנה.","הארקת השיטה של השנאי בוצעה ע\"י חיבור לפס השוואת הפוטנציאלים שבתוך חדר השנאי.","בתוך המבנה מותקן גנרטור באספקה חלופית מלאה.","בתוכניות הופיע מפסק מחלף מסוג תלת-קוטבי.","החשמלאי התקין מפסק מחלף מסוג ארבע-קוטבי בניגוד לתכנון המקורי.","מה יכול המתכנן לשנות בתוכניות המתקן על מנת שלא יצטרכו לבצע שינויים בלוח הראשי?"],"figures":[],"options":[{"text":"להסיר את הארקת שיטה של הגנרטור.","figures":[]},{"text":"להסיר את הארקת השיטה של השנאי.","figures":[]},{"text":"להתקין איפוס בלוח הראשי.","figures":[]},{"text":"להתקין הארקת שיטה לגנרטור.","figures":[]}]},{"n":235,"serial":"08087","level":"all","stem":["מהי שיטת ההגנה בפני התחשמלות המוצגת בשרטוט?"],"figures":[{"src":"q0235-s1.webp","w":1065,"h":371}],"options":[{"text":"TT.","figures":[]},{"text":"TN-S.","figures":[]},{"text":"IT.","figures":[]},{"text":"TN-C-S.","figures":[]}]},{"n":236,"serial":"08088","level":"all","stem":["מה שיטת ההגנה המוצגת בשרטוט?"],"figures":[{"src":"q0236-s1.webp","w":1149,"h":388}],"options":[{"text":"TT.","figures":[]},{"text":"TN-S.","figures":[]},{"text":"IT.","figures":[]},{"text":"TN-C-S.","figures":[]}]},{"n":237,"serial":"08089","level":"all","stem":["מה שיטת ההגנה המוצגת בשרטוט?"],"figures":[{"src":"q0237-s1.webp","w":1062,"h":363}],"options":[{"text":"TT.","figures":[]},{"text":"TN-S.","figures":[]},{"text":"IT.","figures":[]},{"text":"TN-C-S.","figures":[]}]},{"n":238,"serial":"08091","level":"all","stem":["מהי שיטת ההגנה המוצגת בתרשים?"],"figures":[{"src":"q0238-s1.webp","w":1130,"h":417}],"options":[{"text":"הפרד מגן.","figures":[]},{"text":"מתח מגן.","figures":[]},{"text":"בידוד מגן.","figures":[]},{"text":"זינה צפה.","figures":[]}]},{"n":239,"serial":"08093","level":"all","stem":["במבנה קיים גנרטור חירום. ללא שינוי בחיבור ולצרכי תחזוקה בלבד, הוחלף הלוח הראשי ללוח חדש הכולל שדה בלתי חיוני","ומערכת החלפה לשדה חירום.","איזו מבין התשובות הבאות היא הנכונה בהקשר זה?"],"figures":[],"options":[{"text":"נדרשת בדיקה גם לגנרטור וגם למערכת ההחלפה ע\"י בודק בעל רישיון מתאים.","figures":[]},{"text":"נדרשת בדיקה של הגנרטור ע\"י בודק מוסמך ומערכת ההחלפה תיבדק במסגרת בדיקת הלוח כחלק מהמתקן שעבר שינוי יסודי.","figures":[]},{"text":"נדרשת בדיקה של הלוח ע\"י בודק מוסמך ובדיקה של מערכת ההחלפה שתבוצע על ידי בודק של חברת החשמל.","figures":[]},{"text":"נדרשת בדיקת מתקן מלאה שתבוצע רק על ידי בודק של חברת החשמל.","figures":[]}]},{"n":240,"serial":"08092","level":"all","stem":["במבנה המוגן בשיטת איפוס TN-C-S, חשמלאי השתמש בצינור מתכת כמובל למוליכים מבודדים המשרתים יחידת שקעים","ומשמשים כלי עבודה מסוג II (בעלי בידוד כפול).","האם יש חובה להאריק את צינור המתכת?"],"figures":[],"options":[{"text":"אין חובה להאריק את הצינור מאחר שהמוליכים משרתים מכשירים מסוג II.","figures":[]},{"text":"חובה להאריק את הצינור המתכתי בכל מקרה.","figures":[]},{"text":"חובה להאריק את הצינור המתכתי רק כאשר הוא מזין מכשיר קבוע מסוג I.","figures":[]},{"text":"אין חובה להארקת הצינור אלא בהתאם להנחיית המתכנן.","figures":[]}]},{"n":241,"serial":"08086","level":"all","stem":["באיזו שיטת הגנה חל איסור על התקנת הארקת שיטה?"],"figures":[],"options":[{"text":"בשיטת זינה צפה.","figures":[]},{"text":"בשיטת מתח נמוך מאוד.","figures":[]},{"text":"בשיטת הפרד מגן.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":242,"serial":"22032","level":"all","stem":["מרכז מסחרי כולל מספר מבנים המוזנים במתח נמוך מתחנת טרנספורמציה, הנמצאת במבנה ייעודי. ההזנה מתחנת","הטרנספורמציה אל הלוחות הראשיים שבכל אחד מהמבנים, מבוצעת באמצעות כבלים תלת-מופעיים רב גידיים הטמונים","במישרין באדמה.","כבלי ההזנה היוצאים מהלוח הראשי שבתחנה (אל המבנים) מוגנים באמצעות נתיכים.","נדרש לתכנן קו הזנה ללוח ראשי של אחד המבנים בהתחשב בנתונים הבאים:","• הטמפרטורה האופפת של האדמה היא 30 מעלות צלסיוס.","• ההתנגדות התרמית הסגולית של האדמה היא 2.5 מעלות קלווין * מ/וואט.","• מאפייני העומס המרבי התלת-מופעי המוזן מהלוח הראשי במבנה: kW 70 P=, =0.9 cosϕ.","• הכבל מונח בתוואי נפרד משאר הכבלים היוצאים מתחנת הטרנספורמציה (כבל יחיד).","• הכבל שיזין את המבנה הוא כבל רב גידי עם מוליכי אלומיניום ובידוד 90 מעלות צלזיוס.","מהו שטח חתך הכבל הנדרש להזנת הלוח הראשי במבנה?","מהו הזרם הנקוב של המבטח המתאים להגנת הכבל בפני זרם העמסת יתר?"],"figures":[],"options":[{"text":";]In = 200 ]A[ S=240[mm²","figures":[]},{"text":";]In = 125 ]A[ S=95[mm²","figures":[]},{"text":";]In = 100 ]A[ S=70[mm²","figures":[]},{"text":"]mm²[S=70 ;[A] 125 = In","figures":[]}]},{"n":243,"serial":"22032","level":"all","stem":["מרכז מסחרי כולל מספר מבנים המוזנים במתח נמוך מתחנת טרנספורמציה, הנמצאת במבנה ייעודי. ההזנה מתחנת","הטרנספורמציה אל הלוחות הראשיים שבכל אחד מהמבנים, מבוצעת באמצעות כבלים תלת-מופעיים רב גידיים הטמונים","במישרין באדמה.","כבלי ההזנה היוצאים מהלוח הראשי שבתחנה (אל המבנים) מוגנים באמצעות נתיכים.","נדרש לתכנן קו הזנה ללוח ראשי של אחד המבנים בהתחשב בנתונים הבאים:","• הטמפרטורה האופפת של האדמה היא 30 [מעלות צלסיוס].","• ההתנגדות התרמית הסגולית של האדמה היא 2.5 [מעלות קלווין*מטר/וואט].","• מאפייני העומס המרבי התלת-מופעי המוזן מהלוח הראשי במבנה: kW 150 P=, =0.9 cosϕ.","• הכבל מונח בתוואי נפרד משאר הכבלים היוצאים מתחנת הטרנספורמציה (כבל יחיד).","• הכבל שיזין את המבנה הוא כבל רב גידי עם מוליכי אלומיניום ובידוד 90 מעלות צלזיוס.","מהו שטח חתך הכבל הנדרש להזנת הלוח הראשי במבנה?","מהו הזרם הנקוב של המבטח המתאים להגנת הכבל בפני זרם העמסת יתר?"],"figures":[],"options":[{"text":";]In= 200 ]A[ S=240[mm²","figures":[]},{"text":";]In = 250 ]A[ S=185[mm²","figures":[]},{"text":";]In = 235 ]A[ S=240[mm²","figures":[]},{"text":";]In = 250 ]A[ S=300[mm²","figures":[]}]},{"n":244,"serial":"21058","level":"all","stem":["איזו מהאפשרויות הבאות מהווה דרישה עבור מנורה מיטלטלת, המופעלת תוך כדי החזקתה ביד?"],"figures":[],"options":[{"text":"לגוף המנורה חובה להיות מותקנת הארקת הגנה.","figures":[]},{"text":"המנורה תוזן דרך מפסק מגן המופעל בזרם דלף של עד 0.03 אמפר.","figures":[]},{"text":"המנורה תוזן במתח נמוך מאוד.","figures":[]},{"text":"המנורה תהיה מסוג II ומוגנת מכנית.","figures":[]}]},{"n":245,"serial":"22025","level":"engineer","stem":["בתרשים להלן מופיעה סכמה חד-קווית של תחמ\"ש (תחנת משנה), בה קיימים שנאים המקבלים אספקה במתח עליון 161kV))","ומזינים קווי חלוקה במתח גבוה (22kV).","לקווים היוצאים מהתחמ\"ש מחוברים שנאי חלוקה ממתח גבוה למתח נמוך (22kV 400V /).","מהן הדרישות בעניין ערך העכבה בין נקודת הכוכב של שנאי החלוקה (המחוברים לקווי החלוקה 22kV) לבין","המסה הכללית של אדמה?"],"figures":[{"src":"q0245-s1.webp","w":928,"h":1025}],"options":[{"text":"העכבה השקולה בין נקודת הכוכב של שנאי חלוקה לבין המסה הכללית של האדמה תהיה נמוכה דיה כך שבמקרה של קצר בין המתח הגבוה לבין המתח הנמוך בשנאי החלוקה, יזרום לאדמה זרם בעוצמה שתגרום להפעלת מפסק אוטומטי או נתיך, המגינים על השנאי בצד המתח הגבוה.","figures":[]},{"text":"העכבה השקולה בין נקודת הכוכב של השנאי לבין המסה הכללית של האדמה לא תעלה על 5 אוהם.","figures":[]},{"text":"ההתנגדות השקולה בין נקודת הכוכב של מקור הזינה לבין המסה הכללית של האדמה לא תעלה על 20 אוהם בתנאי שהשנאי לא מזין אף מתקן המוגן בשיטת TT, או 5 אוהם אם לפחות אחד מהמתקנים, המוזנים מהשנאי, מוגן בשיטת TT.","figures":[]},{"text":"תשובות 1, 2 הן הנכונות.","figures":[]}]},{"n":246,"serial":"14011","level":"all","stem":["בעת ביצוע חישובי תאורה, מהו הקשר בין עוצמת המאור (בקנדלה Cd) לבין עוצמת ההארה (ב- (LUX?"],"figures":[],"options":[{"text":"הקשר נקבע באמצעות הארה על משטח בזווית מרחבית (apex angle), כאשר בנוסחת ההמרה בין היחידות מופיעה הזווית α והעקום הפולרי נקבע עפ\"י הזווית והמרחק.","figures":[]},{"text":"הקשר נקבע ע\"י הזווית Iα המאפיינת את עוצמת המאור המוחזרת מהמשטח המואר.","figures":[]},{"text":"הקשר נקבע ע\"י המרחק בין המשטח המואר לבין הצד האפל יותר.","figures":[]},{"text":"הקשר נקבע ע\"י הזווית Iα המציינת את מקדם ההפחתה ו-EP המציין את שטף ההארה.","figures":[]}]},{"n":247,"serial":"14029","level":"all","stem":["מהו גודלה של סוללת הקבלים הנדרשת במתקן חשמל ברשת מתח נמוך בעל עומס של 30kW בה מקדם ההספק","הנמדד הוא 0.8, ונדרש לשפרו ל-0.92?"],"figures":[],"options":[{"text":"9.72kVAr","figures":[]},{"text":"kVAr3.6","figures":[]},{"text":"kVAr17.3","figures":[]},{"text":"kVAr12.6","figures":[]}]},{"n":248,"serial":"14026","level":"all","stem":["במבנה מותקן שנאי מבדל כחלק משיטת ההגנה בפני חישמול מסוג זינה צפה. בצדם המשני של המעגלים הניזונים משנאי זה,","הותקן ממסר פחת ראשי הפועל בזרם דלף העולה על mA 30.","לאחד המעגלים חובר מכשיר המקצר לאדמה.","איזו מבין התשובות הבאות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"ממסר הפחת יפעל.","figures":[]},{"text":"ממסר הפחת יפעל כאשר יופיע זרם קצר של In 5.","figures":[]},{"text":"במקרה זה אין משמעות להתקנת ממסר פחת.","figures":[]},{"text":"ממסר הפחת יפעל כאשר יופיע זרם העולה על mA 30.","figures":[]}]},{"n":249,"serial":"14028","level":"all","stem":["קיים צרכן המוזן ישירות משנאי בלעדי במתח נמוך ללא הארקת שיטה.","מהו המתח שיימדד בין המופעים לאדמה כאשר מופע L1 מקוצר לאדמה (E)?"],"figures":[],"options":[{"text":"L3-E=400V ,L2-E=230V ,L1-E=230V.","figures":[]},{"text":"L3-E=400V ,L2-E=0 ,L1-E=0.","figures":[]},{"text":"L3-E=400V ,L2-E=400V ,L1-E=0.","figures":[]},{"text":"L3-E=230V ,L2-E=230V ,L1-E=230V.","figures":[]}]},{"n":250,"serial":"14032","level":"all","stem":["איזו מבין התשובות הבאות מהווה חסרון בעבודה עם אמצעי לשינוי מהירות המנוע ע\"י ווסת תדר?"],"figures":[],"options":[{"text":"מעלה את ערך המתח ברשת.","figures":[]},{"text":"מקטין את ערך מקדם ההספק.","figures":[]},{"text":"מגדיל את ההרמוניות לרשת (THD).","figures":[]},{"text":"אין חסרונות בעבודה עם ווסת מהירות.","figures":[]}]},{"n":251,"serial":"14033","level":"practical-engineer","stem":["מהו זרם ההתנעה של מנוע בעת התנעתו באמצעות מתנע \"כוכב משולש\"?"],"figures":[],"options":[{"text":"זרם ההתנעה באמצעות המתנע יהיה קטן פי 3√ מהתנעה ישירה.","figures":[]},{"text":"זרם ההתנעה באמצעות המתנע יהיה קטן פי 3 מהתנעה ישירה.","figures":[]},{"text":"זרם ההתנעה באמצעות המתנע יהיה גדול פי 3 מהתנעה ישירה.","figures":[]},{"text":"זרם ההתנעה באמצעות המתנע יהיה גדול פי 3√ מהתנעה ישירה.","figures":[]}]},{"n":252,"serial":"14034","level":"practical-engineer","stem":["מה תהיה מהירות הסיבוב של מנוע בעל שני זוגות קטבים כאשר תדר הרשת הינו 50 הרץ?"],"figures":[],"options":[{"text":"2000 סל\"ד.","figures":[]},{"text":"1000 סל\"ד.","figures":[]},{"text":"3000 סל\"ד.","figures":[]},{"text":"1500 סל\"ד.","figures":[]}]},{"n":253,"serial":"14012","level":"all","stem":["אולם ספורט שגודלו 40X40 מטר וגובהו 10 מטר, מואר ע\"י מנורה בעלת שטף של lum 40,000.","מקדם הפחתה הוא 0.6","מקדם הנצילות הוא 80%.","נדרשת עוצמת הארה ממוצעת של LUX 800.","כאשר הנוסחה לחישוב מספר גופי תאורה הוא:","001 ∗ b ∗ a∗ E","= n","Φ ∗ %uF ∗k","מהו המספר המזערי של גופי תאורה הנדרשים להתקנה באולם?"],"figures":[{"src":"q0253-s1.webp","w":1036,"h":313}],"options":[{"text":"40.","figures":[]},{"text":"54.","figures":[]},{"text":"66.","figures":[]},{"text":"אף תשובה אינה נכונה.","figures":[]}],"stemRendered":true},{"n":254,"serial":"22037","level":"all","stem":["במבנה של חברת היי-טק הוחלט להתקין מערכת אל-פסק סטאטית קבועה תלת מופעית עם זרם עבודה נקוב של 15 אמפר","ולהזין באמצעותה את המחשבים של החברה.","האם מותר לחבר את מערכת אל-הפסק האמורה למעגל ההזנה באמצעות בית-תקע ותקע?"],"figures":[],"options":[{"text":"אסור. החיבור באמצעות תקע ובית תקע מותר רק במקרה של זינה חד-מופעית עד 16 אמפר.","figures":[]},{"text":"מותר. מדובר במכשיר קבוע ולכן אין מניעה לחבר את המערכת באמצעות בית-תקע ותקע מתאימים )בזרם עבודה נקוב עד 25 אמפר).","figures":[]},{"text":"מותר, בתנאי שבית-התקע והתקע יתאימו לת\"י 1109.","figures":[]},{"text":"מותר. מדובר במכשיר קבוע ולכן אין מניעה לחבר את המערכת באמצעות בית-תקע ותקע ובתנאי שמערכת אל הפסק מתאימה לתקן ישראלי ת\"י 2146.","figures":[]}]},{"n":255,"serial":"22041","level":"all","stem":["מבנה משרדים גבוה בן 22 קומות, מוזן משנאי בלעדי המקבל הזנה במתח גבוה מחברת החשמל.","על פי תקנות החשמל, כיצד נדרש לבצע את חיבור המתח הנמוך בין השנאי לבין המפסק הראשי של המתקן","הציבורי במבנה? בחר את התשובה המתאימה מבין התשובות הבאות:"],"figures":[],"options":[{"text":"באמצעות כבלים רב גידיים למתח שרמת הבידוד שלהם היא kV 1.8\\3 לפחות.","figures":[]},{"text":"באמצעות ארבעה כבלים חד גידיים שרמת הבידוד שלהם היא kV 22\\33 לפחות.","figures":[]},{"text":"באמצעות כבלים רב גידיים שרמת הבידוד שלהם היא kV 0.6\\1 לפחות.","figures":[]},{"text":"באמצעות ארבעה כבלים חד גידיים שרמת הבידוד שלהם היא kV 1.8\\3 לפחות.","figures":[]}]},{"n":256,"serial":"22038","level":"all","stem":["חדר חשמל המשמש גם להתקנת שנאים בעלי בידוד אפוקסי (יבשים), נבנה על גג בניין רב-קומות.","קירות החדר והתקרה שלו פונים אל מחוץ למבנה, כך שאינם מהווים הפרדת אש בין חדר החשמל לבין אזור אחר במבנה.","בקירות החדר מותקנים פתחי אוורור ושחרור עשן.","מהן הדרישות לגבי מבנה החדר והאם נדרשת עמידות אש של הקירות והגג למשך שעתיים לפחות?"],"figures":[],"options":[{"text":"חדר השנאים הינו חדר חשמל ועליו לעמוד אך ורק בדרישות שבתקנה 6 בתקנות החשמל (מתקן חשמלי ציבורי בבניין רב-קומות) התשס\"ג-2003, לרבות קירות, רצפה ותקרה העמידים באש במשך 120 דקות.","figures":[]},{"text":"מאחר והחדר נמצא על גג המבנה ולא בתוכו, אין צורך בכך שהקירות, הרצפה והתקרה יעמדו באש במשך 120 דקות. ניתן לבנות חדר רגיל המתאים למקום שבו הוא נמצא.","figures":[]},{"text":"מבנה החדר יעמוד בכל הדרישות לחדר חשמל המשמש להתקנת שנאי, לפי תקנה 8 בתקנות החשמל (מתקן חשמלי ציבורי בבניין רב-קומות) התשס\"ג-2003, לרבות קירות, רצפה ותקרה העמידים באש במשך 120 דקות.","figures":[]},{"text":"מאחר שהחדר נמצא על גג המבנה ולא בתוכו, אין צורך בכך שהקירות, הרצפה והתקרה יעמדו באש במשך 120 דקות. דלת החדר תותקן כך שפתיחתה היא כלפי חוץ, הדלת תיסגר אוטומטית, הכניסה אל החדר תהיה באמצעות מפתח ואילו היציאה מהחדר תהיה חופשית.","figures":[]}]},{"n":257,"serial":"22039","level":"all","stem":["במקטע המוגדר כדרך המילוט בבניין מגורים רב-קומות, תותקן תקרת מגשים פריקים מפח פלדה, אשר מעליה יונחו כבלי","חשמל המזינים את השטח הציבורי ואת דירות המגורים שבבניין.","האם מותרת התקנת כבלים בדרך מילוט על גבי סולם כבלים סטנדרטי, בחלל שבין התקרה הקונסטרוקטיבית","לתקרת המגשים המונמכת?"],"figures":[],"options":[{"text":"אסור. יש להתקין את כל הכבלים במובל בתוך היציקה או בחריץ, שלאחר ההתקנה יכוסה בטיח בעובי 15 מ\"מ, או בתעלות העשויות פח פלדה עם כיסוי מפח פלדה או בצנרת פלדה.","figures":[]},{"text":"מותר. תקרת המגשים המונמכת מפח פלדה מהווה הגנה מספקת בפני אש ולכן אין צורך בעמידה בדרישות נוספות לגבי הכבלים והמובלים.","figures":[]},{"text":"מותר רק אם כל הכבלים וסולם הכבלים יתפקדו בשרפה למשך 90 דקות כנדרש בתקן הגרמני4102/12 DIN.","figures":[]},{"text":"מותר רק לגבי הכבלים המשרתים את דרך המילוט שעמידים באש למשך 30 דקות ולגבי הכבלים המהווים חלק ממתקן החירום שעמידים באש למשך 90 דקות. יתר הכבלים יותקנו במובל בתוך היציקה או בחריץ, שלאחר ההתקנה יכוסה בטיח בעובי 15 מ\"מ, או בתעלות העשויות פח פלדה עם כיסוי מפח פלדה או בצנרת פלדה.","figures":[]}]},{"n":258,"serial":"22040","level":"all","stem":["איזה מהצירופים הבאים של לוחות החשמל מותרים להתקנה באותו חדר חשמל בבניין רב-קומות?"],"figures":[],"options":[{"text":"חדר חשמל שבו: ארון האבטחה הראשי של חברת החשמל לבניין, ארון המונים של המתקן הציבורי, הלוח הציבורי הראשי, לוח החירום.","figures":[]},{"text":"חדר חשמל שבו: לוח החירום, הלוח הציבורי הראשי, לוח החלוקה של הגנרטור, לוח חירום משני.","figures":[]},{"text":"חדר חשמל שבו: ארון האבטחה הראשי של חברת החשמל, ריכוז המונים לדירות-של חברת החשמל, לוח החירום, הלוח הציבורי הראשי.","figures":[]},{"text":"חדר חשמל שבו: הלוח הראשי הציבורי, ארון האבטחה הראשי של חברת החשמל, לוח החירום, מצברי הגיבוי.","figures":[]}]},{"n":259,"serial":"22042","level":"all","stem":["בהתקנה גלויה של מובל לא היה ניתן לשמור על רציפות לכל אורכו עקב תוואי התקנה הכולל מספר פינות, ולכן הותקן המובל","במקטעים.","האם העדר רציפות המובל הנ\"ל נוגד את הדרישות בתקנות החשמל?"],"figures":[],"options":[{"text":"נוגד, יש לדאוג למחברים מתאימים כדי לשמור על רציפות המובל.","figures":[]},{"text":"לא נוגד, אם במובל מושחל כבל ואין סכנה לפגיעה מכנית בכבל.","figures":[]},{"text":"לא נוגד, אם המובל הוא צינור העשוי ממתכת.","figures":[]},{"text":"לא נוגד, אם המובל הוא צינור העשוי מפלסטיק.","figures":[]}]},{"n":260,"serial":"22043","level":"all","stem":["האם התקנת תיבה, המשמשת הן לחיבור מוליכים והן להתקנת אביזר, מותרת במובל העשוי מצינורות פלסטיק?"],"figures":[],"options":[{"text":"התקנת תיבה מסוג זה מותרת בתנאי שהיא מאפשרת התקנה והחלפה נוחה של מוליך או כבל.","figures":[]},{"text":"התקנת תיבה מסוג זה אסורה.","figures":[]},{"text":"התקנת תיבה מסוג זה מותרת רק כאשר המובל מותקן בהתקנה סמויה.","figures":[]},{"text":"התקנת תיבה מסוג זה מותרת רק כאשר האביזר הוא בית תקע.","figures":[]}]},{"n":261,"serial":"22044","level":"all","stem":["מהן הדרישות עפ\"י תקנות החשמל במקרה של התקנת מספר אבזרים בתיבה אחת ללא מחיצות להפרדה בין","האבזרים?"],"figures":[],"options":[{"text":"אסור להתקין תיבה ללא מחיצות במקרה הנ\"ל.","figures":[]},{"text":"השימוש בתיבה הנ\"ל אפשרי רק אם האבזרים מוזנים ממעגלים סופיים, המוגנים מפני חשמול באמצעות מפסק מגן הפועל בזרם דלף העולה על 0.03 אמפר.","figures":[]},{"text":"השימוש בתיבה הנ\"ל אפשרי למספר מעגלים סופיים ובתנאי שהם מוזנים במתח נמוך מאוד.","figures":[]},{"text":"השימוש בתיבה הנתונה אפשרי בתנאי שכל האבזרים בתיבה הם במתח נמוך והם ניזונים ממעגל סופי אחד.","figures":[]}]},{"n":262,"serial":"22045","level":"all","stem":["האם מותר להתקין תיבה שאינה אטומה לחדירת מים בתוך צנרת פלסטיק ברצפה של מתקן ביתי?"],"figures":[],"options":[{"text":"אסור להתקין תיבה מתחת לגובה של 0.15 מטר.","figures":[]},{"text":"אסור. יש להתקין ברצפה תיבה רק בתנאי שהיא עמידה בפני פגיעות מכניות ואטימותה לחדירת מים בדרגת הגנה של IPX5 לפחות.","figures":[]},{"text":"מותר להתקין ברצפה במתקן ביתי תיבה מסוג זה רק בתנאי שהיא בעלת דרגת הגנה IPX5.","figures":[]},{"text":"מותר להתקין במתקן ביתי תיבה ברצפה שאינה אטומה לחדירת מים אם תנאי מקום ההתקנה מתאימים לכך.","figures":[]}]},{"n":263,"serial":"22046","level":"all","stem":["האם ניתן להתקין צינור פלסטיק שאיננו מסוג \"כבה מאליו\" בתוך קיר גבס?"],"figures":[],"options":[{"text":"התקנת צינור מכל סוג שהוא בתוך קיר גבס נחשבת כהתקנה סמויה ולכן התקנת הצינור הנ\"ל מותרת.","figures":[]},{"text":"התקנה של צינור שאינו \"כבה מאליו\" בקיר גבס איננה מוזכרת בין המקרים המותרים בתקנות החשמל, לכן התקנה זו אסורה.","figures":[]},{"text":"ניתן להתקין את הצינור מהסוג האמור ובתנאי שקיר הגבס עשוי מחומר עמיד באש למשך 90 דקות.","figures":[]},{"text":"תשובות 1 ו-3 הן נכונות.","figures":[]}]},{"n":264,"serial":"18005","level":"all","stem":["כחלק מדרישות תקנות החשמל, בוצעה בדיקה תקופתית במבנה. הבודק שהגיע למבנה הבחין שבחדר חשמל מותקן השלט","הבא: \"זהירות! מוליך האפס משמש גם להארקת השיטה של מערכת אל-פסק ואין להפסיק את רציפותו\".","מה יכול להבין הבודק משלט זה?"],"figures":[],"options":[{"text":"מערכת האל-פסק המותקנת היא בעלת חיבור גלווני בין מוליך האפס במבוא לבין מוליך האפס במוצא.","figures":[]},{"text":"מערכת האל-פסק המותקנת כוללת מעקף לתחזוקה מסוג 4 קטבים.","figures":[]},{"text":"מערכת האל-פסק המותקנת היא ללא חיבור גלווני בין מוליך האפס במבוא לבין מוליך האפס במוצא.","figures":[]},{"text":"בתוך מערכת האל-פסק בוצע איפוס.","figures":[]}]},{"n":265,"serial":"18006","level":"engineer","stem":["במסגרת אחזקה שנתית במתקן חשמל המוזן במתח גבוה, על החשמלאי להתקין מקצרים באזור העבודה.","מהו סדר הפעולות הנכון בהתקנת המקצרים?"],"figures":[],"options":[{"text":"בדיקת העדר מתח, חיבור מקצר הארקה, חיבור מקצרים על שלושת המופעים.","figures":[]},{"text":"בדיקת העדר מתח, חיבור מקצרים על שלושת המופעים, חיבור מקצר הארקה.","figures":[]},{"text":"אין משמעות לסדר התקנת המקצרים ובלבד שנבדק העדר מתח במתקן.","figures":[]},{"text":"חיבור מקצר הארקה, חיבור מקצרים על שלושת המופעים, בדיקת העדר מתח.","figures":[]}]},{"n":266,"serial":"18003","level":"all","stem":["בבדיקת זמני ההפסקה של מפסק מגן לזרם דלף 30mA, נמצא שבזרם דלף של 150mA הפסיק המפסק תוך פרק","זמן של 80 מילי שניות. האם המפסק המגן תקין?"],"figures":[],"options":[{"text":"כן, פרק הזמן המותר להפסקה הוא עד 300 מילי שניות.","figures":[]},{"text":"כן, פרק הזמן המותר הוא עד 150 מילי שניות.","figures":[]},{"text":"לא, פרק הזמן המותר הוא עד 50 מילי שניות.","figures":[]},{"text":"לא, פרק הזמן המותר הוא עד 40 מילי שניות.","figures":[]}]},{"n":267,"serial":"18004","level":"all","stem":["נתון אופיין זרם/זמן של מא\"זים מסוג C ו-D המתאימים לזרם נקוב 20A.","בהתאם לאופיינים המוצגים, איזה מא\"ז מתוכנן להפסיק קודם אם יזרום במעגל זרם תקלה של A80?"],"figures":[{"src":"q0267-s1.webp","w":1132,"h":748}],"options":[{"text":"מא\"ז C.","figures":[]},{"text":"לא ניתן לדעת מתוך האופיינים.","figures":[]},{"text":"שניהם מתוכננים להיפסק בפרק זמן זהה.","figures":[]},{"text":"מא\"ז D.","figures":[]}]},{"n":268,"serial":"18004","level":"all","stem":["נתון אופיין זרם/זמן של מא\"זים מסוג D ו-K, המיועדים לזרם נקוב של A20.","אם במעגל יזרום זרם תקלה של A100, איזה מבין המא\"זים יפסיק קודם באופן ודאי?"],"figures":[{"src":"q0268-s1.webp","w":1042,"h":796}],"options":[{"text":"מא\"ז K.","figures":[]},{"text":"לא ניתן לדעת מתוך האופיינים.","figures":[]},{"text":"שניהם יפסיקו באותו הזמן.","figures":[]},{"text":"מא\"ז D.","figures":[]}]},{"n":269,"serial":"22053","level":"all","stem":["האם מותר למקם את קווי החשמל ואת קווי הבזק העיליים באותו צד של דרך?"],"figures":[],"options":[{"text":"אסור בכל מקרה.","figures":[]},{"text":"מותר רק כאשר מדובר בדרכים שרוחבן לא עולה על 5 מטרים.","figures":[]},{"text":"אסור, אולם מנהל ענייני החשמל במשרד האנרגיה והתשתית יחד עם מנהל אגף ההנדסה במשרד התקשורת יהיו רשאים לאשר, בגלל האילוצים בשטח, מיקום באותו צד של דרך.","figures":[]},{"text":"אסור גם אם התנאים בשטח אינם מאפשרים למקם את הקווים בצדדים שונים של הדרך, יש להטמין גם את קו בזק וגם את קו חשמל באדמה במרחקים שנקבעו בתקנות.","figures":[]}]},{"n":270,"serial":"22054","level":"all","stem":["האם תקנות החשמל מתירות הצטלבות בין קווי בזק לבין קווי חשמל עיליים במתח עליון?"],"figures":[],"options":[{"text":"מתירות בתנאים הבאים: קו הבזק במרווח ההצטלבות עם קו חשמל במתח עליון יהיה תת-קרקעי. עמוד הבזק הקרוב ביותר לקו החשמל ימוקם באופן כזה שהמרחק האופקי בין הנקודה הקיצונית ביותר של מרכיב קו החשמל לנקודה הקרובה ביותר של מרכיב קו הבזק העילי יהיה 10 מטרים לפחות.","figures":[]},{"text":"אוסרות, אולם מנהל ענייני החשמל במשרד האנרגיה והתשתית יחד עם מנהל אגף ההנדסה במשרד התקשורת יהיו רשאים להורות על מתן היתר מיוחד.","figures":[]},{"text":"מתירות בתנאים הבאים: ההצטלבות היא בחציית עורק תחבורה ראשי. קו הבזק במרווח ההצטלבות עם קו חשמל במתח עליון יהיה תת-קרקעי (יותקן באמצעות קידוח אופקי).","figures":[]},{"text":"אוסרות.","figures":[]}]},{"n":271,"serial":"22055","level":"all","stem":["האם על פי הנדרש בתקנות החשמל, ניתן לאפשר את סיומם של קווי החשמל ושל קווי הבזק בארון אחד?"],"figures":[],"options":[{"text":"בשום מקרה אין לאפשר סיומם של קווי חשמל ובזק במחבר, בהסתעפות, בנתיכים, וכיוצא באלה בתוך ארון או תיבה בהם מסתיים אחד מהקווים האמורים.","figures":[]},{"text":"מותר רק אם תבוצע הפרדה בין מתקני החשמל למתקני הבזק באמצעים עמידים מבחינה מכנית וחשמלית, והמתקנים סומנו באופן שניתן להבחין ביניהם.","figures":[]},{"text":"מותר בתנאי שהטיפול בקווי בזק ובקווי חשמל במקום האמור יבוצע על ידי חשמלאי מורשה.","figures":[]},{"text":"מותר רק אם בסיום הקווים הותקנו אבזרים תקניים ושלטים מתאימים.","figures":[]}]},{"n":272,"serial":"22035","level":"all","stem":["במפעל תעשייתי גדול המקבל אספקה במתח גבוה הוחלט על הקמת פס ייצור חדש.","נדרש לתכנן קו הזנה ללוח של פס הייצור החדש בהתחשב בנתונים הבאים:","• מאפייני העומס המרבי התלת-מופעי של פס הייצור המוזן מהלוח: [[P=185kW, 0.91 = cosϕ.","• הלוח יוזן באמצעות כבל רב-גידי עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס.","• כבל ההזנה ללוח יונח על סולם כבלים ייעודי עבורו וללא כבלים נוספים.","• המבטח שישמש להגנה על כבל ההזנה ללוח יוגן בפני זרם יתר על ידי נתיך.","• הטמפרטורה האופפת סביב הכבל היא 35 מעלות צלסיוס.","מהו חתך הכבל הנדרש להזנת הלוח של פס הייצור החדש ומהו הזרם הנקוב של המבטח המתאים להגנת הכבל","בפני זרם העמסת יתר?"],"figures":[],"options":[{"text":"]mm²[ S=150, [A] 300 = In","figures":[]},{"text":"]mm²[ S=185, [A] =315 In","figures":[]},{"text":"]mm²[ S=150, [A] 315 = In","figures":[]},{"text":"]mm²[ S=240, [A] 315 = In","figures":[]}]},{"n":273,"serial":"22035","level":"all","stem":["הנהלת המפעל החליטה על הקמת פס ייצור חדש.","לצורך הפעלת פס הייצור, נדרש לתכנן קו הזנה ללוח המשנה שלו בהתחשב בנתונים הבאים:","• מאפייני העומס המרבי התלת-מופעי של קו הייצור המוזן מהלוח: [[P=185kW, 0.91 = cosϕ.","• הלוח יוזן באמצעות כבל רב-גידי עם מוליכי נחושת ובידוד 90 מעלות צלסיוס.","• כבל ההזנה ללוח יונח על סולם כבלים בשכבה אחת עם שלושה כבלים נוספים.","• המבטח שישמש להגנה על כבל ההזנה ללוח יוגן בפני זרם יתר על ידי נתיך.","• הטמפרטורה האופפת סביב הכבל היא 40 מעלות צלסיוס.","מהו שטח חתך הכבל הנדרש להזנת הלוח של פס הייצור החדש, ומהו הזרם הנקוב של המבטח המתאים להגנה","על הכבל בפני זרם העמסת יתר?"],"figures":[],"options":[{"text":"13]mm²[ S=150, [A] 300 = In","figures":[]},{"text":"]mm²[ S=185, [A] =315 In","figures":[]},{"text":"]mm²[ S=150, [A] 315 = In","figures":[]},{"text":"]mm²[ S=240, [A] 315 = In","figures":[]}]},{"n":274,"serial":"22048","level":"all","stem":["האם מותר להתקין מוליך ללא מובל בהתקנה סמויה או חשיפה?"],"figures":[],"options":[{"text":"מותר, פרט למקרה שבו החומר המכסה את המוליך עלול לפגוע בבידוד.","figures":[]},{"text":"אסור, אלא אם מדובר במוליך הארקה או אלקטרודה המותקנים בהתאם לתקנות החשמל-הארקות ואמצעי הגנה בפני חישמול.","figures":[]},{"text":"מותר, רק בהתקנה זמנית.","figures":[]},{"text":"מותר, רק במתקנים בהם קיימת אחזקה נאותה ואין סכנה של פגיעה מכנית במוליך.","figures":[]}]},{"n":275,"serial":"22049","level":"all","stem":["האם מותר להתקין באותו צינור מוליכים מבודדים המשמשים קווים או מעגלים שונים במתח נמוך?"],"figures":[],"options":[{"text":"חל איסור מוחלט על התקנה בצינור אחד של מוליכים מבודדים המשמשים קווים או מעגלים שונים.","figures":[]},{"text":"ניתן לבצע התקנה מסוג זה, בתנאי שקוטרו הפנימי של הצינור מאפשר התקנה והחלפה של המוליכים מבלי שיגרם נזק לבידודו של המוליך.","figures":[]},{"text":"ניתן לבצע התקנה מסוג זה, בתנאי שהקווים או המעגלים השונים משולבים בפעולתם ובפיקוד שלהם.","figures":[]},{"text":"ניתן לבצע התקנה מסוג זה, רק במתקנים בהם קיימת אחזקה נאותה על ידי חשמלאי בעל רישיון מתאים.","figures":[]}]},{"n":276,"serial":"22049","level":"all","stem":["האם מותר להתקין באותו צינור מוליכים מבודדים המשמשים מעגל זינה למנוע תלת מופעי במתח נמוך ולמעגל","פיקוד שלו במתח נמוך מאוד?"],"figures":[],"options":[{"text":"מותר רק אם במתקן זה קיימת אחזקה נאותה על ידי חשמלאי בעל רישיון מתאים.","figures":[]},{"text":"מותר אך ורק במתקן חשמלי קיים כאשר לא קיימת אפשרות סבירה להוספת צינור נוסף.","figures":[]},{"text":"בכל מקרה חל איסור מוחלט על התקנה בצינור אחד של מוליכים מבודדים המשמשים קווים או מעגלים שונים.","figures":[]},{"text":"מותר בתנאי שבידוד המוליכים במעגל הפיקוד מותאם למתח נמוך.","figures":[]}]},{"n":277,"serial":"22050","level":"all","stem":["מהו הערך המינימלי של התנגדות הבידוד הנדרש בין שני מוליכים או בין מוליך מופע לבין גוף מוארק במתקן מתח","נמוך?"],"figures":[],"options":[{"text":"[MΩ[1.5 כאשר הבדיקה היא בדיקת הפעלה. [MΩ[0.25, כאשר הבדיקה היא תקופתית.","figures":[]},{"text":"[MΩ[10 במתקן ביתי, [MΩ[5 במתקנים אחרים.","figures":[]},{"text":"התנגדות הבידוד התקין של המוליך היא מאות מגה-אוהם, אך בכול מקרה הערך הנדרש הוא [MΩ[100 לפחות.","figures":[]},{"text":"בבדיקת הפעלה ראשונה של המתקן-[MΩ[10. בדיקה במתקן קיים-[MΩ[5.","figures":[]}]},{"n":278,"serial":"22051","level":"all","stem":["במהלך הקמה של מפעל תעשייתי חדש הותקנו מספר קווי ייצור שכל אחד מהם תוכנן והותקן כיחידה אינטגרלית אחת על ידי","חברות אירופאיות.","קו הייצור מוזן מלוחות חשמל ייעודיים הכוללים פיקוד ובקרה, השולטים על מנועים בקו הייצור.","המעגלים בין לוחות החשמל לציוד החשמלי בקווי הייצור נעשה באמצעות מוליכים וכבלים שצבעי מוליכי המופעים בהם הוא","שחור ולא חום כנדרש בתקנות החשמל.","על המוליכים הללו הוטבע הסימון - L3 ,L2 ,L1.","בחר את התשובה המתאימה ביותר:"],"figures":[],"options":[{"text":"חובה להתקין בקצוות המוליכים שרוול בידוד בצבע חום עם טבעת סימון למופעים L1,L2,L3.","figures":[]},{"text":"לוח הבקרה, המוליכים והכבלים הם חלק ממכונה (קו הייצור) ולכן הסימון המתואר מאפשר זיהוי חד משמעי ועונה על הדרישות בתקנות.","figures":[]},{"text":"חובה להחליף את המוליכים והכבלים לכאלה עם בידוד בצבע הנדרש בתקנות החשמל מפני שמדובר במתקן חדש שהוקם לאחר פרסום התקנות.","figures":[]},{"text":"התקנה זו מקובלת מכיוון שעל פי תקנות החשמל בידוד בצבע שחור מסמן מופע.","figures":[]}]},{"n":279,"serial":"22052","level":"all","stem":["חלק ממכשירי החשמל המיובאים לישראל מצוידים בפתיל זינה עם תקע. צבעי המוליכים בפתילי הזינה במכשירים אלה","נקבעים על ידי יצרן המכשיר והם שונים לעיתים מאלה הנדרשים בתקנות החשמל.","האם צבעי הבידוד של המוליכים בפתיל הזינה למכשיר חשמלי תקני, המתחבר לזינה באמצעות תקע ובית תקע,","חייבים להתאים לנדרש בתקנות החשמל? בחר את התשובה הנכונה בהקשר זה:"],"figures":[],"options":[{"text":"פתיל הזינה של המכשיר הוא חלק ממתקן החשמל ולכן חלות עליו תקנות החשמל המגדירות את צבעי הבידוד של המוליכים גם אם בתקן שחל על המכשיר כתוב אחרת.","figures":[]},{"text":"תקנות החשמל חלות על צבעי המוליכים בקווי הזינה ובמעגלים סופיים. פתיל הזינה עם תקע איננו חלק ממעגל סופי אלא חלק ממכשיר ולכן מותר שבתקן הרלבנטי למכשיר ייקבעו גם צבעים שונים מאלה הנדרשים בתקנות.","figures":[]},{"text":"פתיל זינה של מכשיר עם תקע הוא חלק מהמעגל הסופי ולכן צבעי המוליכים חייבים להתאים לנדרש בתקנות בדבר התקנת מוליכים.","figures":[]},{"text":"אם התקן שחל על המכשיר הוא תקן ישראלי רשמי כמוגדר בחוק התקנים, אזי הדרישות לצבעי המוליכים בפתיל הזינה המוגדרות בתקן גוברות על אלה שבתקנות החשמל.","figures":[]}]},{"n":280,"serial":"22036","level":"all","stem":["לוח חשמל משני במתח נמוך במבנה תעשייתי מוזן מהלוח הראשי בכבל תלת מופעי רב גידי עם מוליכי אלומיניום בעלי בידוד","70 מעלות צלסיוס.","הכבל מוגן ביציאה מהלוח הראשי באמצעות מבטח להגנה בפני זרם קצר בלבד.","באיור שלהלן מוצג אופיין \"זרם-זמן\" של המבטח המגן על כבל הזינה ללוח הנ\"ל.","Time-Current curve LLL","1E3s","100s","10s","1s","0.1s","0.1kA 100kA","בהסתמך על אופיין זה ובהתאם לדרישת התקנות להגנה מפני זרם קצר בלבד, מהו שטח החתך המינימלי","הסטנדרטי של כבל שיש לבחור, בכדי שיתפתח במעגל זה זרם קצר שיסולק בוודאות תוך 3 שניות?"],"figures":[{"src":"q0280-s1.webp","w":71,"h":43},{"src":"q0280-s2.webp","w":71,"h":684},{"src":"q0280-s3.webp","w":71,"h":666},{"src":"q0280-s4.webp","w":71,"h":666},{"src":"q0280-s5.webp","w":71,"h":683},{"src":"q0280-s6.webp","w":71,"h":683},{"src":"q0280-s7.webp","w":71,"h":667},{"src":"q0280-s8.webp","w":71,"h":71},{"src":"q0280-s9.webp","w":71,"h":72},{"src":"q0280-s10.webp","w":71,"h":71},{"src":"q0280-s11.webp","w":71,"h":72},{"src":"q0280-s12.webp","w":71,"h":71},{"src":"q0280-s13.webp","w":71,"h":72},{"src":"q0280-s14.webp","w":71,"h":71},{"src":"q0280-s15.webp","w":71,"h":72},{"src":"q0280-s16.webp","w":71,"h":71},{"src":"q0280-s17.webp","w":71,"h":71},{"src":"q0280-s18.webp","w":71,"h":71},{"src":"q0280-s19.webp","w":71,"h":71}],"options":[{"text":"]S=150 [mm².","figures":[]},{"text":"]S=70 [mm².","figures":[]},{"text":"]S=120 [mm².","figures":[]},{"text":"]S=95 [mm².","figures":[]}]},{"n":281,"serial":"22036","level":"all","stem":["לוח חשמל במתח נמוך במבנה תעשייתי מוזן מלוח ראשי בכבל תלת מופעי רב גידי עם מוליכי נחושת ובידוד 90 מעלות צלסיוס.","הכבל מוגן ביציאה מהלוח הראשי באמצעות מבטח להגנה בפני זרם קצר בלבד.","באיור שלהלן מוצג אופיין \"זרם-זמן\" של מבטח המגן על כבל הזינה ללוח הנ\"ל.","אם ייבחר כבל זינה בחתך מינימלי, זרם הקצר המינימלי שיתפתח במעגל הזינה ללוח במבנה ינותק בוודאות תוך 3 שניות, על","פי האופיין של המבטח המופיע להלן.","Time-Current curve LLL","1E3s","100s","10s","1s","0.1s","0.1kA 100kA","בהתאם לנתונים הנ\"ל, מהו החתך המינימלי הסטנדרטי של הכבל המתאים לדרישות התקנות להגנה מפני זרם","קצר בלבד?"],"figures":[{"src":"q0281-s1.webp","w":75,"h":45},{"src":"q0281-s2.webp","w":76,"h":738},{"src":"q0281-s3.webp","w":75,"h":719},{"src":"q0281-s4.webp","w":75,"h":719},{"src":"q0281-s5.webp","w":76,"h":738},{"src":"q0281-s6.webp","w":76,"h":738},{"src":"q0281-s7.webp","w":76,"h":720},{"src":"q0281-s8.webp","w":75,"h":76},{"src":"q0281-s9.webp","w":75,"h":75},{"src":"q0281-s10.webp","w":75,"h":75},{"src":"q0281-s11.webp","w":75,"h":75},{"src":"q0281-s12.webp","w":75,"h":76},{"src":"q0281-s13.webp","w":75,"h":76},{"src":"q0281-s14.webp","w":75,"h":75},{"src":"q0281-s15.webp","w":75,"h":75},{"src":"q0281-s16.webp","w":75,"h":75},{"src":"q0281-s17.webp","w":75,"h":76},{"src":"q0281-s18.webp","w":75,"h":76},{"src":"q0281-s19.webp","w":75,"h":76}],"options":[{"text":"]S=95 [mm²","figures":[]},{"text":"]S=70 [mm².","figures":[]},{"text":"]S=120 [mm².","figures":[]},{"text":"]S=85 [mm²","figures":[]}]},{"n":282,"serial":"27076","level":"all","stem":["מכשיר חשמלי לזרם ישר עם מתח נומינלי של 60 וולט מחובר באמצעות כבל למעגל זינה מתאים.","איזו מבין האפשרויות הבאות מגדירה את סוג המתח של המכשיר בהתאם לתקנות החשמל (התקנת כבלים במתח","שאינו עולה על מתח נמוך)?"],"figures":[],"options":[{"text":"מתח נמוך. היות והמתח הנומינלי של המכשיר עולה על 50 וולט.","figures":[]},{"text":"מתח נמוך. היות והמתח הנומינלי של המכשיר עולה על 24 וולט.","figures":[]},{"text":"מתח נמוך מאוד. היות והמכשיר ניזון בזרם ישר והמתח שלו אינו עולה על 120 וולט.","figures":[]},{"text":"אף תשובה אינה נכונה.","figures":[]}]},{"n":283,"serial":"08097","level":"all","stem":["בלוח ראשי (מסוג II) קיים מפסק אוטומטי הניתן לכוונון כמתואר באיור שלהלן.","המפסק האוטומטי הנ\"ל, מזין ללוח משנה.","לולאת התקלה שנמדדה בלוח הראשי היא mΩ80.","לולאת התקלה שנמדדה בלוח המשנה היא mΩ160.","איזו אפשרות מבין האפשרויות הבאות מהווה כוונון נכון של ההגנה במפסק?"],"figures":[{"src":"q0283-s1.webp","w":1139,"h":1032}],"options":[{"text":"תמונה מספר 1.","figures":[]},{"text":"תמונה מספר 2.","figures":[]},{"text":"תמונה מספר 3.","figures":[]},{"text":"תמונה מספר 4.","figures":[]}]},{"n":284,"serial":"08097","level":"all","stem":["בלוח מסוג II קיים מפסק אוטומטי הניתן לכוונון, המזין לוח משנה.","לולאת התקלה שנמדדה בלוח המשנה היא mΩ100.","איזו מבין האפשרויות הבאות מהווה כוונון מרבי נכון של ההגנה במפסק זה?"],"figures":[{"src":"q0284-s1.webp","w":1139,"h":1033}],"options":[{"text":"תמונה מספר 1.","figures":[]},{"text":"תמונה מספר 2.","figures":[]},{"text":"תמונה מספר 3.","figures":[]},{"text":"תמונה מספר 4.","figures":[]}]},{"n":285,"serial":"08097","level":"all","stem":["בלוח מסוג II קיים מפסק אוטומטי הניתן לכוונון, המזין לוח משנה.","לולאת התקלה שנמדדה בלוח המשנה היא mΩ50.","איזו מבין האפשרויות הבאות מהווה כוונון מרבי נכון של ההגנה במפסק זה?"],"figures":[{"src":"q0285-s1.webp","w":1139,"h":1032}],"options":[{"text":"תמונה מספר 1.","figures":[]},{"text":"תמונה מספר 2.","figures":[]},{"text":"תמונה מספר 3.","figures":[]},{"text":"תמונה מספר 4.","figures":[]}]},{"n":286,"serial":"08098","level":"all","stem":["מעגל מזין לוח משנה באמצעות כבל מסוג N2XY, בחתך של 150 מ\"מ המותקן באדמה.","המעגל מוגן באמצעות מפסק אוטומטי הניתן לכוונון כמתואר באיורים שלהלן.","בלוח המשנה הותקן מנתק ראשי בגודל 250A, והעומס המרבי שחושב בלוח זה הוא 200A.","איזו מבין האפשרויות הבאות מהווה כוונון נכון של המפסק המגן על מעגל זה?"],"figures":[{"src":"q0286-s1.webp","w":1135,"h":1026}],"options":[{"text":"תמונה מספר 1.","figures":[]},{"text":"תמונה מספר 2.","figures":[]},{"text":"תמונה מספר 3.","figures":[]},{"text":"תמונה מספר 4.","figures":[]}]},{"n":287,"serial":"08098","level":"all","stem":["מעגל מזין לוח משנה באמצעות כבל מסוג N2XY, בחתך של 150 מ\"מ המותקן באדמה.","המעגל המזין את לוח המשנה, מוגן באמצעות מפסק אוטומטי הניתן לכוונון.","בלוח משנה הותקן מנתק ראשי בגודל 200A, והעומס המרבי הצפוי הוא 140A.","איזו מבין האפשרויות הבאות מהווה כוונון נכון של המפסק המגן על מעגל זה?"],"figures":[{"src":"q0287-s1.webp","w":1135,"h":1026}],"options":[{"text":"תמונה מספר 1.","figures":[]},{"text":"תמונה מספר 2.","figures":[]},{"text":"תמונה מספר 3.","figures":[]},{"text":"תמונה מספר 4.","figures":[]}]},{"n":288,"serial":"08098","level":"practical-engineer","stem":["מעגל מזין לוח משנה באמצעות כבל תלת פאזי מסוג N2XY, בחתך של 300 ממ\"ר המותקן באדמה ובעל זרם מתמיד מרבי","המתאים בצורת התקנתו לזרם של-368A.","המעגל מוגן באמצעות מפסק אוטומטי הניתן לכוונון כמתואר באיורים להלן.","בלוח משנה הותקן מנתק ראשי בגודל 3X320A, כאשר העומס המרבי הצפוי הוא 180kW (מקדם ההספק1=).","איזו מבין האפשרויות הבאות מהווה כוונון נכון של המפסק המגן על מעגל זה?"],"figures":[{"src":"q0288-s1.webp","w":1135,"h":1026}],"options":[{"text":"תמונה מספר 1.","figures":[]},{"text":"תמונה מספר 2.","figures":[]},{"text":"תמונה מספר 3.","figures":[]},{"text":"תמונה מספר 4.","figures":[]}]},{"n":289,"serial":"08099","level":"all","stem":["מעגל מזין משאבת כיבוי אש (ספרינקלרים) באמצעות כבל חסין אש בבניין רב קומות.","הספק מנוע המשאבה הוא 140kW עם מקדם הספק של 0.9.","זרם הקצר המזערי הצפוי במעגל הוא 4kA.","המעגל הנ\"ל, מוגן באמצעות מפסק אוטומטי הניתן לכוונון.","איזו מבין האפשרויות הבאות תתאים לשימוש כהגנה למעגל זה?"],"figures":[{"src":"q0289-s1.webp","w":1141,"h":1034}],"options":[{"text":"אפשרות מספר 1.","figures":[]},{"text":"אפשרות מספר 2.","figures":[]},{"text":"אפשרות מספר 3.","figures":[]},{"text":"אפשרות מספר 4.","figures":[]}]},{"n":290,"serial":"08101","level":"all","stem":["בלוח ראשי מותקן מבטח המזין מעגל ללוח קירור (צ'ילר) על גג המבנה.","גודלו של המנתק הראשי בלוח הקירור הוא 3X250A.","• לולאת התקלה שנמדדה בלוח ראשי: 0.06 ]Ω[","• לולאת התקלה שנמדדה בלוח הקירור על הגג: 0.2 ]Ω[","איזו מבין האפשרויות הבאות יכולה להוות הגנה מתאימה למעגל?"],"figures":[{"src":"q0290-s1.webp","w":725,"h":1067}],"options":[{"text":"תמונה מספר 1.","figures":[]},{"text":"תמונה מספר 2.","figures":[]},{"text":"תמונה מספר 3.","figures":[]},{"text":"תמונה מספר 4.","figures":[]}]},{"n":291,"serial":"08039","level":"all","stem":["בתרשים מופיעים מצד ימין-גנרטור, ומצד שמאל-רשת חברת החשמל.","נורות בקרה מותקנות בין יציאות הגנרטור לבין רשת ח\"ח.","בטרם מחברים בסנכרון את הגנרטור לרשת ח\"ח, נראה שנורות הבקרה מהבהבות.","איזו מבין האפשרויות הבאות מהווה סיבה לכך?"],"figures":[{"src":"q0291-s1.webp","w":733,"h":371}],"options":[{"text":"קיים הפרש מופע קבוע בין הגנרטור לבין רשת ח\"ח.","figures":[]},{"text":"קיים הפרש קבוע של תדר הגנרטור לעומת תדר רשת ח\"ח.","figures":[]},{"text":"קיים הפרש קבוע בסדר הפאזות של הגנרטור לעומת רשת ח\"ח.","figures":[]},{"text":"קיים מקדם הספק נמוך של הגנרטור לעומת רשת ח\"ח.","figures":[]}]},{"n":292,"serial":"08039","level":"all","stem":["בתרשים מופיע מצד ימין-גנרטור, ומצד שמאל-רשת חברת החשמל.","נורות בקרה מותקנות בין יציאות הגנרטור לבין רשת ח\"ח.","בטרם מחברים את הגנרטור לרשת ח\"ח, נראה שנורות הבקרה דולקות באופן קבוע.","איזו מבין האפשרויות הבאות מהווה סיבה לכך?"],"figures":[{"src":"q0292-s1.webp","w":704,"h":408}],"options":[{"text":"הנורות אינן מהבהבות יחד אלא נשארות דולקות ברצף משתנה.","figures":[]},{"text":"קיים הפרש קבוע של תדר הגנרטור לעומת תדר רשת ח\"ח.","figures":[]},{"text":"קיים הפרש קבוע בסדר הפאזות של הגנרטור לעומת רשת ח\"ח.","figures":[]},{"text":"קיים מקדם הספק נמוך של הגנרטור לעומת רשת ח\"ח.","figures":[]}]},{"n":293,"serial":"08099","level":"all","stem":["מעגל מזין משאבת כיבוי אש (ספרינקלרים) באמצעות כבל חסין אש בבניין רב קומות.","הספק מנוע המשאבה הוא 140kW עם מקדם הספק של 0.9.","זרם הקצר המזערי הצפוי במעגל הוא 4kA.","המעגל הנ\"ל, מוגן באמצעות מפסק אוטומטי הניתן לכוונון.","איזו מבין האפשרויות הבאות תתאים לשימוש כהגנה על מעגל זה?"],"figures":[{"src":"q0293-s1.webp","w":904,"h":1332}],"options":[{"text":"אפשרות מספר 1.","figures":[]},{"text":"אפשרות מספר 2.","figures":[]},{"text":"אפשרות מספר 3.","figures":[]},{"text":"אפשרות מספר 4.","figures":[]}]},{"n":294,"serial":"06001","level":"engineer","stem":["על שנאי זרם למתח גבוה רשומים הנתונים הבאים:","מהי ההתנגדות המרבית של העומס שניתן לחבר להדקי הסליל המשני?"],"figures":[{"src":"q0294-s1.webp","w":753,"h":234}],"options":[{"text":"Ω5.","figures":[]},{"text":"Ω1.","figures":[]},{"text":"10Ω.","figures":[]},{"text":"Ω50.","figures":[]}]},{"n":295,"serial":"06001","level":"engineer","stem":["על שנאי זרם למתח גבוה רשומים הנתונים הבאים:","איזה מהבאים הוא המשפט הנכון?"],"figures":[{"src":"q0295-s1.webp","w":752,"h":234},{"src":"q0295-s2.webp","w":110,"h":41},{"src":"q0295-s3.webp","w":112,"h":41}],"options":[{"text":"גרעין מספר 1 משמש להגנות וגרעין מספר 2 למדידות.","figures":[]},{"text":"שני הגרעינים יכולים לשמש להגנות.","figures":[]},{"text":"גרעין מספר 1 משמש למדידות וגרעין 2 להגנות.","figures":[]},{"text":"שני הגרעינים יכולים לשמש למדידות.","figures":[]}]},{"n":296,"serial":"06003","level":"engineer","stem":["מה ניתן ללמוד מהנתונים הנ\"ל, הרשומים על שנאי זרם למתח גבוה?"],"figures":[{"src":"q0296-s1.webp","w":753,"h":235},{"src":"q0296-s2.webp","w":110,"h":46},{"src":"q0296-s3.webp","w":112,"h":46}],"options":[{"text":"גרעין מספר 1 מיועד למדוד זרם קצר מרבי של A1000 ב-5 אחוז שגיאה.","figures":[]},{"text":"גרעין מספר 2 מיועד למדוד זרם קצר מרבי של A1000 ב-5 אחוז שגיאה.","figures":[]},{"text":"גרעין מספר 2 יכול למדוד זרם קצר מרבי של A100 ב-10 אחוז שגיאה.","figures":[]},{"text":"2 הגרעינים משמשים להגנות.","figures":[]}]},{"n":297,"serial":"06004","level":"practical-engineer","stem":["להלן טבלת נתונים של שנאים:","הזרם הנקוב בצד המשני של השנאי מדגם 414 המופיע בטבלה הוא:"],"figures":[{"src":"q0297-s1.webp","w":1247,"h":464}],"options":[{"text":"A450.","figures":[]},{"text":"A1800.","figures":[]},{"text":"A910.","figures":[]},{"text":"A1045.","figures":[]}]},{"n":298,"serial":"06005","level":"engineer","stem":["במפעל הניזון במתח גבוה קיים ממסר פחת כיווני.","מאילו אלמנטים ממסר זה מקבל נתונים?"],"figures":[],"options":[{"text":"3 שנאי זרם ושלשה שנאי מתח.","figures":[]},{"text":"3 שנאי זרם המחוברים בחיבור משולש פתוח ושנאי זרם מסכם.","figures":[]},{"text":"שנאי זרם מסכם וצד משני של סליל פטרסון.","figures":[]},{"text":"שנאי זרם מסכם וצד משני של שנאי מתח המחוברים במשולש פתוח.","figures":[]}]},{"n":299,"serial":"06006","level":"practical-engineer","stem":["איזה מהתרחישים הבאים עלול להיגרם בעת פתיחת המעגל המשני של שנאי זרם?"],"figures":[],"options":[{"text":"איבוד נתוני המדידה.","figures":[]},{"text":"חימום הליבה וכניסה לרוויה.","figures":[]},{"text":"קפיצות מתח בהדק המנותק.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":300,"serial":"06007","level":"practical-engineer","stem":["איזה מהתרחישים הבאים עלול להיגרם בעת פתיחת המעגל המשני של שנאי מתח ממתח גבוה למתח נמוך?"],"figures":[],"options":[{"text":"איבוד נתוני המדידה.","figures":[]},{"text":"חימום הליבה וכניסה לרוויה.","figures":[]},{"text":"קפיצות מתח בהדק המנותק.","figures":[]},{"text":"כל התשובות נכונות.","figures":[]}]},{"n":301,"serial":"06008","level":"practical-engineer","stem":["מהי קבוצת החיבורים של השנאי המשורטט בתרשים?","A B C","1 1 1","2 2 2","N","a b c","1 1 1","2 2 2"],"figures":[],"options":[{"text":"Dyn11.","figures":[]},{"text":"Ydn11.","figures":[]},{"text":"YNd11.","figures":[]},{"text":"YNd1.","figures":[]}]},{"n":302,"serial":"06027","level":"all","stem":["במתקן חשמלי המוזן מרשת חברת החשמל, נמדדה עכבת לולאת התקלה. העכבה בין פאזה להארקה שווה ל-0.12Ω","העכבה שנמדדה בין פאזה לאפס גם היא שווה ל-0.12Ω.","איזו מבין האפשרויות הבאות יכולה להיות שיטת ההגנה בפני חשמול במתקן?"],"figures":[],"options":[{"text":"זינה צפה (IT).","figures":[]},{"text":"הארקת הגנה (TT).","figures":[]},{"text":"איפוס (TN-C-S).","figures":[]},{"text":"TN-C.","figures":[]}]},{"n":303,"serial":"06030","level":"all","stem":["בתמונה מופיע כבל חשמלי.","בחר את הטענה הנכונה לגבי כבל זה:"],"figures":[{"src":"q0303-s1.webp","w":756,"h":88}],"options":[{"text":"סוג הכבל מתאים להזנת כל סוגי מערכות החירום ברב קומות.","figures":[]},{"text":"סוג הכבל מתאים להזנת מפוחי סילוק עשן ולמשאבות הגברת לחץ לכיבוי אש.","figures":[]},{"text":"סוג הכבל מתאים למערכות גילוי אש, כריזה, לדלת אוטומטית, לתאורת חירום, למשאבות דלק לגנרטורים, ולמערכת סימון ותאורה למניעת מכשולי טיסה.","figures":[]},{"text":"סוג הכבל מתאים למערכות הגברת לחץ מי כיבוי, לאוורור חדרי מדרגות, לסילוק עשן וחום, למעליות המיועדות לפינוי אדם או לשימוש הכבאים.","figures":[]}]},{"n":304,"serial":"16001","level":"engineer","stem":["צרכן המוזן בשגרה במתח גבוה מרשת ציבורית, מתקין שנאי שמן נוסף חדש בהספק 400kVA.","איזו מבין האפשרויות הבאות מהווה אפשרות לוויסות המתח הנמוך בחצרי הצרכן?"],"figures":[],"options":[{"text":"ביצוע וויסות מתחים בתחנת המשנה ע\"י בעל הרשת המזינה.","figures":[]},{"text":"בחירת דרגה מתאימה במחליף הדרגות של השנאי 400kVA בהתאם למדידות המתח במתקן.","figures":[]},{"text":"התקנת מגן מתח יתר לוויסות המתח.","figures":[]},{"text":"התקנת ווסת מתח חיצוני.","figures":[]}]},{"n":305,"serial":"16003","level":"engineer","stem":["דרגות המתח של שנאי בהספק 630kVA הן:","• דרגה 1: 23.100","• דרגה 2: 22.000 V400","• דרגה 3: 20.900","השנאי ממוקם במתקן בסמוך לתחנת המשנה ועובד בדרגת מתח 2.","בלוח ראשי פרטי במתח גבוה, נמדד מתח של 20.6kV.","איזו מבין האפשרויות הבאות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"נרשם מתח בלתי תקין ברשת מתח נמוך. חובה לשנות את הדרגה של מחליף הדרגות של השנאי ל-1.","figures":[]},{"text":"נרשם מתח שונה מהמצב הרגיל ברשת מתח נמוך, אבל תקין בהתאם לאמות המידה.","figures":[]},{"text":"נרשם מתח בלתי תקין ברשת מתח נמוך. חובה לשנות את דרגת העבודה של השנאי לדרגה 3, בעזרת מחליף הדרגות.","figures":[]},{"text":"עקב רמות המתח הנרשם ברשת מתח נמוך, חובה להפסיק את העבודה ולדרוש מבעל הרשת וויסות המתח בתחנת המשנה.","figures":[]}]},{"n":306,"serial":"16004","level":"engineer","stem":["מהי ההגדרה המתארת נכונה של תפקידה של מערכת \"חיבור חוזר\" אשר קיימת בקווי מתח גבוה ברשת של חברת","החשמל?"],"figures":[],"options":[{"text":"המערכת מתוכננת לחדש את האספקה 5 דקות לאחר הפסקה יזומה של הקו.","figures":[]},{"text":"המערכת מתוכננת לצורך הורדת עומסים במקרה של חוסר גנרציה במערכת ומחברת את הקווים אוטומטית לאחר סיום מצב החרום.","figures":[]},{"text":"המערכת מתוכננת לצורך ניסיון לחדש אוטומטית את האספקה במעגל שנפסק עקב תקלה חולפת.","figures":[]},{"text":"המערכת מחדשת אוטומטית את האספקה רק לאחר קצר תלת מופעי.","figures":[]}]},{"n":307,"serial":"16005","level":"engineer","stem":["קו עילי במתחkV 22 מוזן מתחנת משנה העובדת במשטר של סליל פטרסון.","בקו התרחשה תקלה כתוצאה מנפילת גוף מתכתי על אחת הפאזות ועל מוליך הארקה.","מהי רמת המתחים בשתי הפזות התקינות של הקו במקרה זה?"],"figures":[],"options":[{"text":"המתחים בפאזות התקינות יורדים עד לשליש ממתח הפאזי.","figures":[]},{"text":"המתחים בפאזות התקינות עולים עד לערך פי שלוש של מתח פאזי תקין.","figures":[]},{"text":"המתחים בפאזות התקינות עולים עד לערך מרבי של מתח שלוב.","figures":[]},{"text":"המתחים בפאזות התקינות עולים עד לערך של שליש מהמתח השלוב.","figures":[]}]},{"n":308,"serial":"16006","level":"engineer","stem":["הפסקת יחידות ייצור בתחנות הכוח של מערכת החשמל הארצית גורמת לירידת התדר. השלת העומסים, באה להבטיח את","שרידותה של המערכת במקרים אלו.","איזו מבין התשובות הבאות מתארת את תהליך העבודה הנכון של המערכת האוטומטית הארצית להשלת","העומסים?"],"figures":[],"options":[{"text":"המערכת נותנת פקודת הפעלה אוטומטית לטורבינות חרום.","figures":[]},{"text":"המערכת מווסתת מיד את המתח בתחנות המשנה, על מנת להקטין את צריכת ההספק האקטיבי מהרשת.","figures":[]},{"text":"המערכת מפסיקה קווי מתח גבוה בהתאם לתכנית קיימת המתייחסת לרמת התדר וסוג הצרכנות","figures":[]},{"text":"המערכת מחברת אוטומטית קבלים במתח גבוה המותקנים ברשת החלוקה בכל הארץ, על מנת להקטין את צריכת ההספק ה ריאקטיבי מהרשת.","figures":[]}]},{"n":309,"serial":"16008","level":"practical-engineer","stem":["בהתאם להנחיות תכנון של חדרי שנאים בהיבטים של בטיחות קרינה.","מהו המרחק המינימלי מחדר השנאים המתוכנן לשנאי אחד, בו ניתן לתכנן מתחם המשמש לשהייה ממושכת של","בני אדם?"],"figures":[],"options":[{"text":"3.00 מ'.","figures":[]},{"text":"6.00 מ'.","figures":[]},{"text":"5.00 מ'.","figures":[]},{"text":"4.50 מ'.","figures":[]}]},{"n":310,"serial":"16010","level":"engineer","stem":["משטר נקודת האפס של שנאי 24 161/kV בתחנת משנה מאפשר חיבור לאדמה.","באיזה משטר עבודה מחויבת רמת בידוד גבוהה יותר?"],"figures":[],"options":[{"text":"משטר עבודה עם סליל פטרסון.","figures":[]},{"text":"משטר עבודה עם הארקה ישירה.","figures":[]},{"text":"משטר עבודה עם נגד.","figures":[]},{"text":"אין קשר בין משטר העבודה לבין רמת הבידוד של הרשת.","figures":[]}]},{"n":311,"serial":"16011","level":"all","stem":["במסגרת תכנון מבנה רב קומות יוקרתי, קיימים אישורים להוספת קומות בעתיד. בבניין תוכנן חדר שנאים לצורך הזנתו. המתכנן","בחר, בהתאם לעומס הנדרש, התקנת שלושה שנאים בגודל של 400kVA.","איזו מבין התשובות מהווה אפשרות נכונה להגדלת ההספק בבניין?"],"figures":[],"options":[{"text":"ניתן להתקין עוד שנאי אחד בחדר.","figures":[]},{"text":"ניתן להתקין עוד שני שנאים בחדר.","figures":[]},{"text":"ניתן להתקין עוד שנאי אחד בהספק הקטן מ-400kVA.","figures":[]},{"text":"יש להחליף את השנאים הקיימים לשנאים בהספק גדול יותר.","figures":[]}]},{"n":312,"serial":"16012","level":"engineer","stem":["לצורך טיפול בהקטנה של עוצמת השדות המגנטיים קיימות מספר שיטות.","איזו מבין האפשרויות הבאות, מתארת שיטת מיגון \"אקטיבית\" להגבלת שדה מגנטי?"],"figures":[],"options":[{"text":"הקטנת הזרמים על ידי הקטנת העומסים המחוברים לרשת.","figures":[]},{"text":"הפחתת השדה המגנטי על ידי יצירת שדות מגנטיים מנוגדים לשדה הקיים.","figures":[]},{"text":"מיגון בעזרת חומרים בעלי מוליכות חשמלית גבוהה, כגון נחושת ואלומיניום.","figures":[]},{"text":"מיגון בעזרת חומרים בעלי מוליכות מגנטית גבוהה, כגון פלדת סיליקון.","figures":[]}]},{"n":313,"serial":"16013","level":"engineer","stem":["מהם גבולות המתח התקין ברשת מ\"ג 22kV?"],"figures":[],"options":[{"text":"23.8 KV - 20.9 KV","figures":[]},{"text":"23.1 KV - 20.9 KV","figures":[]},{"text":"24.2 KV - 19.8 KV","figures":[]},{"text":"23.6 KV - 20.2 KV","figures":[]}]},{"n":314,"serial":"16016","level":"engineer","stem":["במסדר מתח גבוה של מפעל, יש צורך לבצע טיפול במגעים של מפסק זרם (מס-1","בתרשים)","מהו המצב התפעולי המאפשר לבצע את העבודה הנדרשת על פי כללי","הבטיחות?"],"figures":[{"src":"q0314-s1.webp","w":360,"h":397}],"options":[{"text":"מפסק זרם 1 מופסק, מנתק 2 פתוח ומוארק, מנתק 3 פתוח.","figures":[]},{"text":"מפסק זרם 1 מחובר, מנתק 2 פתוח, מנתק 3 פתוח ומוארק.","figures":[]},{"text":"מפסק זרם 1 מופסק, מנתק 2 פתוח ומאורק, מנתק 3 פתוח ומוארק.","figures":[]},{"text":"מפסק זרם 1 מופסק, מנתק 2 פתוח, מנתק 3 פתוח ומוארק.","figures":[]}]},{"n":315,"serial":"06029","level":"all","stem":["מתקן תלת מופעי מוגן באמצעות נתיכים בעלי זרם נומינלי של 400 אמפר. המתקן מוזן באמצעות כבלי אלומיניום רב גידיים","בעל בידוד XLPE. הכבלים מותקנים בצמוד אחד לשני בתוך צינורות באדמה כאשר הטמפרטורה האופפת באדמה היא 35","מעלות צלסיוס.","מהו שטח חתך מוליכי הכבלים הנדרש במקרה זה?"],"figures":[],"options":[{"text":"2 כבלים בשטח חתך של 300 ממ\"ר כל אחד.","figures":[]},{"text":"2 כבלים בשטח חתך של 185 ממ\"ר כל אחד.","figures":[]},{"text":"כבל בודד בשטח חתך של 300 ממ\"ר.","figures":[]},{"text":"2 כבלים בשטח חתך של 240 ממ\"ר כל אחד.","figures":[]}]},{"n":316,"serial":"06031","level":"all","stem":["מתקן תלת מופעי שהזרם הנקוב שלו הוא 90 אמפר מוזן באמצעות כבל רב גידי בעל מוליכי אלומיניום ובידוד XLPE המותקן","על סולם כבלים עם 10 כבלים נוספים בשכבה אחת. טמפרטורת הסביבה בה מותקן הכבל היא 45 מעלות צלסיוס. המפסק","האוטומטי שמגן על המעגל מכוונן לערך המרבי האפשרי בו.","מהו שטח החתך המזערי של מוליכי הכבל הנדרש?"],"figures":[],"options":[{"text":"50 ממ\"ר.","figures":[]},{"text":"35 ממ\"ר.","figures":[]},{"text":"70 ממ\"ר.","figures":[]},{"text":"95 ממ\"ר.","figures":[]}]},{"n":317,"serial":"06013","level":"engineer","stem":["מהו האביזר המסומן בחץ האדום שבתמונה הנ\"ל?"],"figures":[{"src":"q0317-s1.webp","w":838,"h":839}],"options":[{"text":"מגן ברק.","figures":[]},{"text":"מבודד.","figures":[]},{"text":"נתיך למתח גבוה.","figures":[]},{"text":"מנתק.","figures":[]}]},{"n":318,"serial":"06014","level":"engineer","stem":["מהו האביזר המסומן בחץ האדום שבתמונה הנ\"ל?"],"figures":[{"src":"q0318-s1.webp","w":828,"h":836}],"options":[{"text":"מגן ברק.","figures":[]},{"text":"מבודד.","figures":[]},{"text":"נתיך למתח גבוה.","figures":[]},{"text":"מנתק בעומס.","figures":[]}]},{"n":319,"serial":"06015","level":"engineer","stem":["מהו האביזר המסומן בעיגול האדום שבתמונה הנ\"ל?"],"figures":[{"src":"q0319-s1.webp","w":1398,"h":715}],"options":[{"text":"מגני ברק.","figures":[]},{"text":"מבודדים.","figures":[]},{"text":"נתיכים למתח גבוה.","figures":[]},{"text":"מנתקי עומס.","figures":[]}]},{"n":320,"serial":"22002","level":"all","stem":["במתקן ביתי, תקנות החשמל אוסרות על המצאות חלק כלשהו של מעגל סופי המוזן מלוח ראשי אחד בתחום שטח המוזן מלוח","ראשי אחר.","כיצד ניתן להפעיל מתוך הדירה מנורה המותקנת מעל הכניסה לדירת מגורים בחדר המדרגות של הבית, שניזונה","מלוח המיועד לשטח המשותף?"],"figures":[],"options":[{"text":"לא ניתן. ההדלקה חייבת להיות באמצעות מפסק/לחצן בחדר המדרגות.","figures":[]},{"text":"האיסור האמור לא חל על לחיץ המותקן בתוך הדירה שבאמצעותו ניתן להפעיל את גוף התאורה הנתון.","figures":[]},{"text":"ניתן לקיים את דרישת התקנות בתנאי שבין המפסק המפעיל את המנורה האמורה מתוך הדירה לבין המנורה לא תמצא אף קופסת חיבורים.","figures":[]},{"text":"ניתן להפעיל את המנורה באמצעות מפסק רגיל למאור מתוך הדירה מפני שלוח תאורת מדרגות הוא לא לוח ראשי לעניין זה.","figures":[]}]},{"n":321,"serial":"17002","level":"practical-engineer","stem":["במפעל נדרשת הגדלת חיבור להספק כולל של 1150kVA.","לצורך ההגדלה, חובר במקביל לשנאי קיים S1 שנאי חדש S2.","נתוני שני השנאים העובדים במקביל מופיעים בטבלה:","הספק U2 U1/ %Uk","S1 630kVA 22/0.4 kV Dyn11 4.7%","S 630kVA 22/0.4 kV Dyn11 6%","2","מה התשובה בנושא חלוקת העומסים בין השנאים?"],"figures":[],"options":[{"text":"העומס יתחלק באופן שווה בין שני השנאים.","figures":[]},{"text":"השנאי הראשון מעומס יותר.","figures":[]},{"text":"השנאי השני מעומס יותר.","figures":[]},{"text":"חלוקת העומס אינה תלויה בנתון %Uk.","figures":[]}]},{"n":322,"serial":"17002","level":"practical-engineer","stem":["במפעל נדרשת הגדלת חיבור להספק כולל של 1900kVA.","לצורך ההגדלה, חובר במקביל לשנאי קיים S1, שנאי חדש S2.","נתוני שני השנאים מופיעים בטבלה:","הספק U2 U1/ %Uk","S1 1000kVA 22/0.4 kV Dyn11 5%","S 1000kVA 22/0.4 kV Dyn11 6%","2","איזו מבין הטענות הבאות נכונה בנושא חלוקת העומסים בין השנאים?"],"figures":[],"options":[{"text":"העומס מתחלק באופן שווה בין שני השנאים.","figures":[]},{"text":"השנאי S1 מעומס יותר.","figures":[]},{"text":"השנאי S2 מעומס יותר.","figures":[]},{"text":"חלוקת העומס אינה תלויה בנתון %Uk.","figures":[]}]},{"n":323,"serial":"08103","level":"all","stem":["בתרשים להלן מופיע מתקן סולארי פוטו-וולטאי.","על כל פנל פוטו-וולטאי בודד מופיעים הנתונים הבאים:","]A[7 = Imp ,]A[8 = Isc ,]V[30 = Vmp ,]V[40 = Voc","מה יהיה מתח הכניסה לממיר (בזמן שהממיר עובד) בתנאי שמש אופטימליים?"],"figures":[{"src":"q0323-s1.webp","w":979,"h":443}],"options":[{"text":"מתח של [V]300.","figures":[]},{"text":"מתח של [V]400.","figures":[]},{"text":"מתח של [V]200.","figures":[]},{"text":"מתח של [V]150.","figures":[]}]},{"n":324,"serial":"08104","level":"all","stem":["בתרשים להלן מופיע מתקן סולארי המחובר לאחד המעגלים בלוח ראשי, המזין גם צרכנים נוספים.","המתקן הסולארי מוסר אנרגיה לרשת באמצעות ממיר תיקני \"מחובר-רשת\" (on-grid).","הממיר עובד בתנאים אופטימליים, אך כתוצאה מעומס יתר, נשרף הנתיך הראשי המזין את הלוח הראשי.","מה יתרחש לאחר שריפת הנתיך?"],"figures":[{"src":"q0324-s1.webp","w":685,"h":945}],"options":[{"text":"הצרכנים ימשיכו לקבל אספקה חלופית מהמתקן הסולארי באותם מאפיינים של הרשת.","figures":[]},{"text":"הצרכנים ימשיכו לקבל אספקה חלופית מהמתקן הסולארי אך באיכות חשמל ירודה מזו של הרשת.","figures":[]},{"text":"הצרכנים ינותקו מאספקת החשמל רק במידה ואיכות החשמל תהיה שונה מזו שהוגדרה בממיר הסולארי.","figures":[]},{"text":"הצרכנים ינותקו מאספקת החשמל באמצעות הגנה מובנית בממיר המזהה העדר מתח מהרשת.","figures":[]}]},{"n":325,"serial":"08105","level":"all","stem":["חשמלאי מעוניין להתקין מערכת סולארית \"מחוברת רשת\" (On grid) בבית מגורים פרטי.","איזו מבין הבאות היא התשובה הנכונה?"],"figures":[],"options":[{"text":"אם הספק המערכת קטן מ- [kW]5, אין צורך בהיתר הפעלה ממשרד האנרגיה.","figures":[]},{"text":"אם הספק המערכת קטן מ- [kW]1, אין צורך בהיתר הפעלה ממשרד האנרגיה.","figures":[]},{"text":"אם המערכת מותקנת בבית מגורים פרטי, אין צורך בהיתר הפעלה ממשרד האנרגיה.","figures":[]},{"text":"בכל מקרה נדרש היתר הפעלה ממשרד האנרגיה.","figures":[]}]},{"n":326,"serial":"08103","level":"all","stem":["בתרשים להלן מופיע מתקן סולארי פוטו-וולטאי.","על כל פנל פוטו-וולטאי בודד מופיעים הנתונים הבאים:","]A[7 = Imp ,]A[8 = Isc ,]V[30 = Vmp ,]V[40 = Voc","מה יהיה מתח הכניסה לממיר (כאשר הממיר לא עובד) בתנאי שמש אופטימליים?"],"figures":[{"src":"q0326-s1.webp","w":1000,"h":451}],"options":[{"text":"מתח של [V]300.","figures":[]},{"text":"מתח של [V]400.","figures":[]},{"text":"מתח של [V]150.","figures":[]},{"text":"מתח של [V]200.","figures":[]}]},{"n":327,"serial":"08103","level":"all","stem":["בתרשים להלן מופיע מתקן סולארי פוטו-וולטאי.","על כל פנל פוטו-וולטאי בודד מופיעים הנתונים הבאים:","]A[7 = Imp ,]A[8 = Isc ,]V[30 = Vmp ,]V[40 = Voc","מה הזרם המרבי שיכול להתפתח בין הדקי הכניסה לממיר בתנאי שמש אופטימליים?"],"figures":[{"src":"q0327-s1.webp","w":984,"h":445}],"options":[{"text":"זרם של [A]35.","figures":[]},{"text":"זרם של [A]40.","figures":[]},{"text":"זרם של [A]14.","figures":[]},{"text":"זרם של [A]16.","figures":[]}]},{"n":328,"serial":"08103","level":"all","stem":["בתרשים להלן מופיע מתקן סולארי פוטו-וולטאי.","על כל פנל פוטו-וולטאי בודד מופיעים הנתונים הבאים:","]A[7 = Imp ,]A[8 = Isc ,]V[30 = Vmp ,]V[40 = Voc","מה יהיה זרם הכניסה לממיר (בזמן שהממיר עובד) בתנאי שמש אופטימליים?"],"figures":[{"src":"q0328-s1.webp","w":1011,"h":456}],"options":[{"text":"זרם של [A]35.","figures":[]},{"text":"זרם של [A]40.","figures":[]},{"text":"זרם של [A]16.","figures":[]},{"text":"זרם של [A]14.","figures":[]}]},{"n":329,"serial":"08103","level":"all","stem":["בתרשים להלן מופיע מתקן סולארי פוטו-וולטאי.","על כל פנל פוטו-וולטאי בודד מופיעים הנתונים הבאים:","]A[7 = Imp ,]A[8 = Isc ,]V[30 = Vmp ,]V[40 = Voc","מה ההספק המרבי שיכול להתפתח בכניסה לממיר בתנאי שמש אופטימליים?"],"figures":[{"src":"q0329-s1.webp","w":986,"h":446}],"options":[{"text":"הספק של [W]3200.","figures":[]},{"text":"הספק של [W]2400.","figures":[]},{"text":"הספק של [W]2800.","figures":[]},{"text":"הספק של [W]2100.","figures":[]}]},{"n":330,"serial":"08106","level":"all","stem":["על גג של בית פרטי הותקנה לפני 3 שנים מערכת סולארית באספקה מקבילה.","בעל הבית התעניין לגבי הזמנת בדיקה של המתקן הסולארי ע\"י חשמלאי-בודק.","איזו מבין הבאות היא התשובה הנכונה בעניין זה?"],"figures":[],"options":[{"text":"אין חובה לבצע בדיקה למערכת סולארית בבתים פרטיים.","figures":[]},{"text":"בעל מתקן סולארי יפעל להבטיח תפוקה מרבית של המתקן.","figures":[]},{"text":"חובה לבצע בדיקה למערכת הסולארית פעם בשנה.","figures":[]},{"text":"חובה לבצע בדיקה למערכת הסולארית כל 6 שנים.","figures":[]}]},{"n":331,"serial":"08107","level":"all","stem":["על גג בית פרטי הותקנה מערכת סולארית חדשה לאספקה מקבילה, בהספק של 15kW.","בתום ההתקנה ובטרם ההפעלה, החשמלאי הזמין בודק פרטי לבדיקת המערכת הסולארית.","איזו מבין הבאות היא התשובה הנכונה בעניין זה?"],"figures":[],"options":[{"text":"החשמלאי פעל בהתאם לנדרש מאחר ובמקרה זה נדרשת בדיקה של בעל רישיון \"חשמלאי-בודק\" כלשהו.","figures":[]},{"text":"על החשמלאי להזמין ביקורת של \"חשמלאי בודק סוג-\"3 בלבד.","figures":[]},{"text":"בבית פרטי אין דרישה לבצע בדיקת מתקן אלא אם נדרש לבטח את המערכת הסולארית.","figures":[]},{"text":"על החשמלאי להזמין ביקורת של בודק מטעם ספק שירות חיוני בלבד.","figures":[]}]},{"n":332,"serial":"08108","level":"all","stem":["על גג מפעל המוזן בחיבור של 3X910A מחברת החשמל, מותקנת מערכת סולארית בעלת הספק של 50kW באספקה","מקבילה.","לאחר 6 שנים, הוזמנה בדיקת חשמל תקופתית למערכת הסולארית כנדרש בהנחיות.","איזו מבין הבאות היא התשובה הנכונה בעניין זה?"],"figures":[],"options":[{"text":"נדרשת ביקורת של חשמלאי מטעם ספק שירות חיוני גם בכל בבדיקה תקופתית.","figures":[]},{"text":"נדרשת בדיקה של חשמלאי בעל רישיון \"בודק סוג-\"3 בהתאם לגודל המתקן שאליו מחוברת המערכת הסולארית.","figures":[]},{"text":"נדרשת בדיקה של חשמלאי בעל רישיון \"בודק סוג-\"2 לפחות בהתאם לגודל המערכת הסולארית.","figures":[]},{"text":"נדרשת בדיקה של חשמלאי בעל רישיון \"בודק סוג-\"1 לפחות בהתאם לגודל המערכת הסולארית.","figures":[]}]},{"n":333,"serial":"08109","level":"all","stem":["למי מבין הבאים מותר להתקין פס השוואת פוטנציאלים?"],"figures":[],"options":[{"text":"התקנת פה\"פ יכולה להתבצע ע\"י אדם שאינו חשמלאי.","figures":[]},{"text":"התקנת פה\"פ תבוצע ע\"י חשמלאי או בפיקוחו.","figures":[]},{"text":"התקנת פה\"פ תבוצע ע\"י חשמלאי בלבד.","figures":[]},{"text":"התקנת פה\"פ תבוצע ע\"י חשמלאי בפיקוחו של קבלן בניין.","figures":[]}]},{"n":334,"serial":"08109","level":"all","stem":["למי מהבאים מותר להתקין מוליך הארקה המקשר בין אלקטרודת הארקת יסוד לבין פס השוואת פוטנציאלים?"],"figures":[],"options":[{"text":"התקנת מוליך הארקה הנ\"ל יכולה להתבצע ע\"י אדם שאינו חשמלאי.","figures":[]},{"text":"התקנת מוליך הארקה הנ\"ל תבוצע ע\"י חשמלאי או בפיקוחו.","figures":[]},{"text":"התקנת מוליך הארקה הנ\"ל תבוצע ע\"י חשמלאי בלבד.","figures":[]},{"text":"התקנת מוליך הארקה הנ\"ל תבוצע ע\"י חשמלאי בפיקוחו של קבלן בניין.","figures":[]}]},{"n":335,"serial":"08110","level":"all","stem":["איזו מבין התשובות הבאות היא הנכונה בנושא הארקת יסוד מסוג קונסטרוקציית פלדה?"],"figures":[],"options":[{"text":"החלקים המגשרים חייבים להיות מכוסים בבטון.","figures":[]},{"text":"חלקי הפלדה המגשרים בין עמודי הפלדה יכולים לשמש כטבעת גישור.","figures":[]},{"text":"חלקי הפלדה המגשרים בין עמודי הפלדה חייבים להיות מתחת לפני הקרקע.","figures":[]},{"text":"אין חובה בהתקנת פס השוואת פוטנציאלים מאחר ובמבנה קיימת השוואת פוטנציאלים באופן טבעי.","figures":[]}]},{"n":336,"serial":"08111","level":"all","stem":["בזמן היציקה של הארקת יסוד במבנה חדש, הוחלט להגדיל את שטח המרפסת.","תוספת הבנייה של המרפסת הנ\"ל בוצעה מחוץ לתחום טבעת הגישור שתוכננה והותקנה ביסודות המבנה.","איזו מבין התשובות הבאות היא נכונה בעניין זה?"],"figures":[],"options":[{"text":"יש להרחיב את היקף טבעת הגישור באופן כזה שהמרפסת לא תהיה מרוחקת יותר מ-10 מ' מהטבעת.","figures":[]},{"text":"יש להרחיב את היקף טבעת הגישור באופן כזה שהמרפסת לא תהיה מרוחקת כלל מטבעת הגישור.","figures":[]},{"text":"יש להרחיב את היקף טבעת הגישור באופן כזה שהמרפסת לא תהיה מרוחקת יותר מ-5 מ' מהטבעת.","figures":[]},{"text":"אם המרפסת וטבעת הגישור באותו מישור אופקי, אין צורך בהרחבת טבעת הגישור.","figures":[]}]},{"n":337,"serial":"08112","level":"all","stem":["באזור הקרוב לים, הוחלט להתקין שכבה מבודדת באופן חשמלי מתחת להארקת היסוד של בית פרטי חדש.","איזו מבין התשובות הבאות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"חל איסור להשתמש באיפוס במקרה זה ויידרש ליישם הארקת הגנה כשיטת הגנה בפני חישמול.","figures":[]},{"text":"אין מניעה ובלבד שההתקנה לא תגדיל את ההתנגדות כלפי המסה הכללית של האדמה מעבר לערך המותר.","figures":[]},{"text":"יש לגשר לפה\"פ אלקטרודות שיותקנו מתחת לשכבה המבודדת (מוליך נחושת חשוף בחתך מזערי של 35 ממ\"ר).","figures":[]},{"text":"יש להתקין טבעת גישור נוספת מתחת ליסוד המבודד ולחברה לטבעת הגישור הקיימת בשני חיבורים לפחות.","figures":[]}]},{"n":338,"serial":"08113","level":"all","stem":["איזו תשובה מהתשובות הבאות, מתארת מוליך הארקה שבין טבעת הגישור לבין פס השוואת הפוטנציאלים?"],"figures":[],"options":[{"text":"פס פלדה בעובי 3 מ\"מ וברוחב של 35 מ\"מ.","figures":[]},{"text":"מוליך נחושת בלבד-בחתך המתאים לזרם הקצר הצפוי.","figures":[]},{"text":"פס פלדה בעובי 4 מ\"מ וברוחב של 40 מ\"מ.","figures":[]},{"text":"מוליך כלשהו ובתנאי שיעמוד בזרם קצר הצפוי.","figures":[]}]},{"n":339,"serial":"08114","level":"all","stem":["בהתאם לתקנות החשמל, נדרשים שני מוליכי הארקה במבנה בן 4 קומות ומעלה.","איזו מבין התשובות הבאות נכונה בעניין זה, בהתאם לפרסום של ועדת הפירושים?"],"figures":[],"options":[{"text":"בכל קומה של המבנה חייב לבצע חיבור בין מוליך ההארקה הראשי לבין המוליך המקביל.","figures":[]},{"text":"מוליך הארקה מקבילי נדרש רק כאשר מדובר במבנה המיועד למגורים.","figures":[]},{"text":"מוליך הארקה מקבילי חייב להיות עשוי מנחושת.","figures":[]},{"text":"מוליך הארקה מקבילי יכול להיות מפס פלדה מגולוונת חשוף ואין חובה להטמין מוליך זה בבטון.","figures":[]}]},{"n":340,"serial":"08114","level":"all","stem":["בהתאם לתקנות החשמל, נדרשים שני מוליכי הארקה במבנה בן 4 קומות ומעלה.","איזו מבין התשובות הבאות מתארת נכונה את הדרישה בעניין זה?"],"figures":[],"options":[{"text":"מוליך הארקה מקבילי יחובר ליציאת חוץ מטבעת הגישור.","figures":[]},{"text":"מוליך הארקה מקבילי חייב להיות אך ורק מוליך פלדה אנכי הטמון כולו בבטון המבנה.","figures":[]},{"text":"גישור בין מוליך הארקה ראשי למקבילי, יבוצע בכל קומה רק כאשר מוליך הארקה המקבילי הוא מנחושת.","figures":[]},{"text":"מוליך הארקה מקבילי יכול להיות מנחושת ובשטח חתך השווה לזה של מוליך הארקה ראשי.","figures":[]}]},{"n":341,"serial":"08115","level":"all","stem":["על גג בניין רב קומות חדש, הותקנה אנטנה המחוברת לבסיס מתכתי.","איזו תשובה מבין הבאות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"הארקת האנטנה תבוצע לפס הארקה של הקומה העליונה.","figures":[]},{"text":"הארקת האנטנה תבוצע לפס הארקה שבקומה האחרונה, לפס זה מחוברים שני מוליכי הארקה אנכיים (ראשי ומקבילי) המגושרים כל קומה רביעית ובקומה האחרונה.","figures":[]},{"text":"הארקה האנטנה תחובר לפס השוואה נפרד בגג אשר מחובר ליציאת חוץ של טבעת הגישור.","figures":[]},{"text":"אין צורך להאריק את האנטנה מאחר והיא משמשת לשידור במתח נמוך מאוד.","figures":[]}]},{"n":342,"serial":"08116","level":"all","stem":["חשמלאי נדרש להתקין פס השוואת פוטנציאלים למבנה חדש. בהתאם לתכנון, נדרש לחבר 6 מוליכים לפס זה.","איזו תשובה מבין הבאות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"עליו להתקין פס עם לפחות 5 ברגי חיבור.","figures":[]},{"text":"עליו להתקין פס עם לפחות 6 ברגי חיבור.","figures":[]},{"text":"עליו להתקין פס עם לפחות 7 ברגי חיבור.","figures":[]},{"text":"עליו להתקין פס עם לפחות 8 ברגי חיבור.","figures":[]}]},{"n":343,"serial":"08116","level":"all","stem":["חשמלאי נדרש להתקין מעלית בבניין שעבר שיפוץ במסגרת תמ\"א ובהתאם לתכנון, עליו להאריק את מסילות המעלית. בפס","השוואת הפוטנציאלים בבניין לא קיימים ברגי חיבור פנויים.","איזו מבין מהתשובות הבאות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"נדרש להאריק את מסילות המעלית באמצעות חיבור לבורג קיים מצדו השני של פס השוואת הפוטנציאלים.","figures":[]},{"text":"נדרש להתקין פס השוואת פוטנציאלים חדש בהתאם לתקנות ואליו לחבר את הארקת מסילות המעלית.","figures":[]},{"text":"נדרש להאריק את מסילות המעלית לפס הארקה בלוח שממנו מוזנת המעלית.","figures":[]},{"text":"נדרש להאריק את מסילות המעלית לפס הארקה קומתי שבקומה האחרונה.","figures":[]}]},{"n":344,"serial":"08117","level":"all","stem":["מתכנן נדרש להכין תוכנית חשמל עבור מבנה חדש בו תיושם שיטת הגנה TN-C-S.","מפאת חוסר מקום בחדר החשמל שהוקצה ללוח ראשי הנושא תו תקן, ביקש המתכנן להתקין את פס השוואת הפוטנציאלים","בתוך הלוח הראשי. המתכנן מעוניין לכתוב הנחיות לחשמלאי בעניין זה.","איזו מבין מהבאות היא התשובה הנכונה?"],"figures":[],"options":[{"text":"החשמלאי רשאי להתקין את פס השוואת הפוטנציאלים בתוך לוח החשמל ובלבד שיהיה במרחק של 4 ס\"מ מהמשטח עליו הוא מותקן. סוגו ומידותיו המזעריות של יתאימו לנדרש בתקנות החשמל.","figures":[]},{"text":"המתכנן לא רשאי לכתוב הנחיה כאמור, מאחר ואסור בכל מקרה להתקין את פס השוואת פוטנציאלים בתוך לוח החשמל.","figures":[]},{"text":"התקנת פס השוואת פוטנציאלים יעמוד בכל דרישות תקנות החשמל ויותקן בתוך הלוח רק ע\"י יצרן הלוחות הפועל בהתאם לת\"י 61439.","figures":[]},{"text":"כאשר הלוח נושא ת\"י 61439, פס הארקה יכול לשמש גם כפס השוואת פוטנציאלים, נדרש לחבר פס פלדה (פלח) מטבעת הגישור לפס זה על מנת להגדירו כפס השוואת פוטנציאלים.","figures":[]}]},{"n":345,"serial":"24005","level":"all","stem":["אילו תכונות מיוחדות נדרשות מבגדים לעבודה במתקן חי?"],"figures":[],"options":[{"text":"עליהם להיות מותאמים לתנאי מזג האוויר ולתנאים הסביבתיים.","figures":[]},{"text":"אין דרישות מיוחדות לבגדי העבודה במתקן חי.","figures":[]},{"text":"הבגדים חייבים להיות עשויים מכותנה או מחומר אחר בעל תכונות דומות.","figures":[]},{"text":"סוג הבגד חייב להיות מבד כבה מאליו.","figures":[]}]},{"n":346,"serial":"24001","level":"all","stem":["באיזה מקרה מותר לבצע עבודה במתקן חי?"],"figures":[],"options":[{"text":"כאשר העבודה תבוצע ע\"י חשמלאי שהוכשר והוסמך לביצוע העבודות במתקן חי.","figures":[]},{"text":"כאשר עוצמת הזרם של המתקן אינה עולה על 100 אמפר.","figures":[]},{"text":"כאשר הפסקת אספקת החשמל למתקן עלולה לגרום לאחד מאלה: סכנה לחיי אדם או לבריאותו, שיבוש בתהליכי ייצור המחייבים אספקת חשמל רציפה, שיבוש בקיום שירותים לציבור, שיבוש באספקת החשמל לציבור.","figures":[]},{"text":"חל איסור על ביצוע כל עבודה במתקן חי למעט ע\"י עובדי חברת החשמל לישראל.","figures":[]}]},{"n":347,"serial":"24002","level":"all","stem":["צוות לביצוע עבודה במתקן חי חייב להיות מורכב מ:"],"figures":[],"options":[{"text":"שני עובדים, כאשר אחד מהם בעל רישיון חשמלאי המתאים לגודל המתקן.","figures":[]},{"text":"מספר העובדים הנדרשים בהתאם להיקף העבודה והלו\"ז לביצוע.","figures":[]},{"text":"שני חשמלאים לפחות במתקן חי במתח נמוך. שלושה חשמלאים לפחות במתקן במתח גבוה. אחד מחברי הצוות יהיה אחראי על ביצוע העבודה ויהיה נוכח במקום העבודה במשך כל זמן ביצועה.","figures":[]},{"text":"חשמלאים שאושרו ע\"י בעל רישיון \"חשמלאי-מהנדס\" לביצוע העבודות במתקן חי.","figures":[]}]},{"n":348,"serial":"24003","level":"all","stem":["עבודה במתקן חי עם גודל חיבור של [A]3X800 במתח נמוך, תבוצע בהתאם ל:"],"figures":[],"options":[{"text":"הוראות והנחיות של חשמלאי בעל רישיון חשמלאי-טכנאי.","figures":[]},{"text":"הוראות והנחיות של חשמלאי בעל רישיון חשמלאי-מוסמך.","figures":[]},{"text":"הוראות בכתב שיינתנו ע\"י חשמלאי בעל רישיון חשמלאי-הנדסאי.","figures":[]},{"text":"הוראות בכתב שיינתנו ע\"י חשמלאי בעל רישיון חשמלאי-מהנדס בלבד.","figures":[]}]},{"n":349,"serial":"24019","level":"all","stem":["כפפות מגן מבדדות למתח נמוך חייבות להיות:"],"figures":[],"options":[{"text":"כפפות גומי ((Class 0;00 אשר נבדקו במתח 500 וולט ובנוסף לכך נבדקו לפני השימוש בהן באופן חזותי לגבי שלמות, ניקיון ותקינות.","figures":[]},{"text":"כפפות גומי ((Class 0;00 אשר נבדקו אחת לשלוש שנים ובנוסף לכך נבדקו לפני השימוש בהן באופן חזותי לגבי שלמות, ניקיון ותקינות.","figures":[]},{"text":"כפפות גומי ((Class 0;00 אשר נבדקו במעבדת חשמל אחת לשנה לפחות ובנוסף לכך נבדקו לפני השימוש בהן באופן חזותי לגבי שלמות, ניקיון ותקינות.","figures":[]},{"text":"אין דרישות מיוחדות לכפפות גומי מלבד היותם מבודדות.","figures":[]}]},{"n":350,"serial":"27001","level":"all","stem":["הוראות בכתב, לצורך עבודה במתקן חי 3X80A, יינתנו ע\"י חשמלאי בעל רישיון.","איזו מבין התשובות הינה התשובה הנכונה בעניין זה?"],"figures":[],"options":[{"text":"ההוראות יכתבו ע\"י חשמלאי בעל רישיון חשמלאי המתאים לגודל המתקן.","figures":[]},{"text":"ההוראות יכתבו ע\"י חשמלאי בעל רישיון חשמלאי-מוסמך.","figures":[]},{"text":"ההוראות יכתבו ע\"י חשמלאי בעל רישיון חשמלאי-ראשי.","figures":[]},{"text":"ההוראות יכתבו ע\"י חשמלאי בעל רישיון חשמלאי הנדסאי.","figures":[]}]},{"n":351,"serial":"27009","level":"all","stem":["חשמלאי נדרש לבצע עבודה במרחק של 25 ס\"מ מחלק חשוף של פס צבירה \"חי\" במתח נמוך.","איזו מבין התשובות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"העבודה מוגדרת כעבודה במתקן חי ונדרש צוות של 3 חשמלאים לפחות.","figures":[]},{"text":"העבודה מוגדרת כעבודה במתקן חי ונדרש לנקוט בכל אמצעי הבטיחות הרלוונטיים.","figures":[]},{"text":"חובה להפסיק את המתקן ממתח טרם ביצוע העבודה ע\"י חשמלאי בעל רישיון מתאים.","figures":[]},{"text":"העבודה מוגדרת כעבודה בקרבה למתקן חי ונדרש לנקוט בכל אמצעי הבטיחות הרלוונטיים.","figures":[]}]},{"n":352,"serial":"27009","level":"all","stem":["עבודה מסוימת אמורה להתבצע במרחק אופקי של 0.8 מטר מחלק חי במתח נקוב של 22KV.","איזו מבין התשובות הבאות היא התשובה הנכונה ביותר?"],"figures":[],"options":[{"text":"העבודה מוגדרת כעבודה במתקן חי ונדרש צוות של 3 חשמלאים לפחות.","figures":[]},{"text":"העבודה מוגדרת כעבודה במתקן חי ונדרש לנקוט בכל אמצעי הבטיחות הרלוונטיים.","figures":[]},{"text":"חובה להפסיק את המתקן ממתח טרם ביצוע העבודה ע\"י חשמלאי בעל רישיון מתאים.","figures":[]},{"text":"העבודה מוגדרת כעבודה בקרבה למתקן חי ונדרש לנקוט בכל אמצעי הבטיחות הרלוונטיים.","figures":[]}]},{"n":353,"serial":"27007","level":"all","stem":["בנושא עבודה במתקן חי, מהו תחום \"רדיוס \"Dv?"],"figures":[],"options":[{"text":"ערך המגדיר את תחום העבודה בסמוך לגבולות של 0.5 מ' ממתקן חי.","figures":[]},{"text":"ערך המגדיר את המרחק המותר לעוברים ושבים להתקרב את מקום העבודה ללא השגחה.","figures":[]},{"text":"ערך המגדיר את המרחק של כלי עבודה מתכתי ממקום בו נמצא חלק חי של מתקן.","figures":[]},{"text":"ערך המגדיר את המרחק בין חלק חי של מתקן לבין הקצה החיצוני של תחום הקרבה למתקן חי.","figures":[]}]},{"n":354,"serial":"27007","level":"all","stem":["בנושא עבודה במתקן חי, מהו תחום \"רדיוס \"DL?"],"figures":[],"options":[{"text":"ערך המגדיר את תחום העבודה בסמוך לגבולות של 0.5 מ' ממתקן חי.","figures":[]},{"text":"ערך המגדיר את תחום העבודה במתקן חי.","figures":[]},{"text":"ערך המגדיר את המרחק של כלי עבודה מתכתי ממקום בו נמצא חלק חי של מתקן.","figures":[]},{"text":"ערך המגדיר את המרחק בין חלק חי של מתקן לבין הקצה החיצוני של תחום הקרבה למתקן חי.","figures":[]}]},{"n":355,"serial":"10036","level":"all","stem":["איזה אמצעי הצלה חייב להיות במקום שבו מבוצעת עבודה במתקן חי או בקרבתו?"],"figures":[],"options":[{"text":"בוחן מתח (ללא מגע), אמצעי עזרה ראשונה, אחראי עבודה שנדרש לפקח לפרקים על העבודה.","figures":[]},{"text":"אמצעי עזרה ראשונה, אחראי המתקן שנדרש להיות נוכח בזמן העבודה.","figures":[]},{"text":"מוט הצלה או אמצעי הצלה מתאים אחר וכן אמצעי עזרה ראשונה.","figures":[]},{"text":"לחצן חירום לצורך קריאה לעזרה במידת הצורך.","figures":[]}]},{"n":356,"serial":"27021","level":"engineer","stem":["נדרש להניח זוג קווי חשמל במתח גבוה במובל משותף.","הכבלים מזינים שני קווים: אחד במתח KV 22 ושני במתח של KV 33.","איזו מבין התשובות הבאות הינה התשובה הנכונה בעניין זה?"],"figures":[],"options":[{"text":"חובה להתקין כל קו במתח גבוה במובל נפרד.","figures":[]},{"text":"הכבלים יותקנו בקבוצות נפרדות בהתאם למתחיהם, כאשר בין הקבוצות תתקיים הפרדה נאותה.","figures":[]},{"text":"נדרשת הפרדה נאותה בין הקווים, רק כאשר מותקנים כבלים במתח נמוך לצד הכבלים שבמתח גבוה.","figures":[]},{"text":"התקנה של קווים במובל משותף מותנת בשמירת מרחק של 25 ס\"מ בין הקווים.","figures":[]}]},{"n":357,"serial":"27002","level":"engineer","stem":["מתוכנן להניח מספר קווים שונים של כבלים במתח גבוה במובל משותף.","איזו מבין התשובות היא הנכונה בהתאם לתקנות החשמל בעניין זה?"],"figures":[],"options":[{"text":"חובה לסמן כל קו במתח גבוה במובל כל 3 מטרים לפחות.","figures":[]},{"text":"אסור להתקין קווים שונים של כבלי מתח גבוה במובל אחד משותף.","figures":[]},{"text":"הכבלים יסומנו בצורה שתאפשר שיוך הכבל לקו המתאים. הסימון יעשה לפחות בכל אחד מהקצוות של הקו ויהיה בר קיימא.","figures":[]},{"text":"אין חובת סימון של כבלי מתח גבוה במובל משותף.","figures":[]}]},{"n":358,"serial":"27025","level":"engineer","stem":["נדרש לתכנן כבלי חשמל במתח גבוה במנהרה בנויה המשמשת גם שירותים אחרים.","בתוך המנהרה 4 מפלסים שונים עם מדפים הבנויים מרשת מחוררת לצורך הנחת תשתיות שונות. במפלס השלישי מלמעלה","הותקנה תשתית להולכת מים.","באיזה מפלס נדרש להניח את כבלי המתח גבוה?"],"figures":[],"options":[{"text":"במפלס שמתחת לתשתית המים.","figures":[]},{"text":"אסור בשום מקרה להתקין תשתית מים ואנרגיה באותה מנהרה.","figures":[]},{"text":"במפלס שמעל לתשתית המים.","figures":[]},{"text":"אין חשיבות למפלסים ובתנאי שתשתיות המים והחשמל לא תונחנה יחד באותו מפלס.","figures":[]}]},{"n":359,"serial":"27023","level":"engineer","stem":["לצורך הנחת כבלי חשמל במתח גבוה בתעלה חפורה מתחת לכביש נסיעה, נמדד עומק של 85 ס\"מ בין המפלס התחתון של","התעלה לבין מפלס הכביש.","איזו מבין האפשרויות הבאות היא הנכונה ביותר בעניין זה?"],"figures":[],"options":[{"text":"העומק תקין וניתן לבצע את הנחת הכבל ללא צורך בהתקנת אמצעי הגנה נוספים.","figures":[]},{"text":"נדרשת העמקת התעלה כך שהעומק של הכבל שיונח יהיה לפחות 1 מטר.","figures":[]},{"text":"עומק התעלה תקין בתנאי שיונח בה קו אחד בלבד של מתח גבוה.","figures":[]},{"text":"לא יונחו כבלי מתח גבוה מתחת לכבישים.","figures":[]}]},{"n":360,"serial":"27054","level":"all","stem":["להלן טבלת פרמטרים חשמליים של שנאי הספק שונים:","מהטבלה רואים כי איבודי הברזל בליבה של שנאי 250 קו\"א הם:"],"figures":[{"src":"q0360-s1.webp","w":1033,"h":440}],"options":[{"text":"930 וואט.","figures":[]},{"text":"575 וואט.","figures":[]},{"text":"4000 וואט.","figures":[]},{"text":"98.52 וואט.","figures":[]}]},{"n":361,"serial":"27079","level":"all","stem":["התקנת עמודים לרשת חשמל המזינה מתקן חשמלי במתח נמוך תעשה ע\"י:"],"figures":[],"options":[{"text":"רק על ידי אדם בעל רישיון חשמלאי.","figures":[]},{"text":"רק על ידי צוות חשמלאים בעלי רישיון חשמלאי.","figures":[]},{"text":"כל אדם רשאי לבצע עבודה זו המוגדרת כעבודה מכנית ולא עבודת חשמל.","figures":[]},{"text":"כל אדם ובלבד שהוא פועל לפי הוראותיו של חשמלאי ובפיקוחו הצמוד.","figures":[]}]},{"n":362,"serial":"27064","level":"all","stem":["בבניין רב קומות הותקנה בדרך המילוט הנמכת תקרה מגבס שאינה פריקה.","מתכנן החשמל מעוניין להתקין מעל תקרת הגבס הנ\"ל תשתית חשמל.","איזו מבין התשובות הבאות נכונה בעניין זה?"],"figures":[],"options":[{"text":"אסור להתקין תשתית חשמל בדרכי מילוט באף מקרה.","figures":[]},{"text":"מותר להתקין תשתית חשמל בתנאי שתקרת הגבס תהיה עמידה לאש למשך 90 דקות לפחות.","figures":[]},{"text":"מותר לתכנן תשתית חשמל בתנאי שתקרת הגבס תהיה עמידה לאש למשך 30 דקות לפחות.","figures":[]},{"text":"מותר לתכנן תשתית חשמל בתנאי שתקרת הגבס תהיה עמידה לאש למשך 120 דקות לפחות.","figures":[]}]},{"n":363,"serial":"27065","level":"all","stem":["מתכנן החשמל מעוניין להתקין כבל העמיד באש בהתקנה גלויה, להזנת גופי תאורת החירום המשרתים את דרך המילוט בבניין","רב קומות.","איזו מבין התשובות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"אסור להתקין תשתית חשמל בדרכי מילוט בשום מקרה.","figures":[]},{"text":"נדרש שכבל חשמל יהיה עמיד באש למשך 30 דקות.","figures":[]},{"text":"נדרש שכבל החשמל יהיה עמיד באש למשך 90 דקות.","figures":[]},{"text":"נדרש שכבל החשמל יהיה עמיד באש למשך 120 דקות.","figures":[]}]},{"n":364,"serial":"24014","level":"all","stem":["מתקן משוחרר ממתח גבוה הוא:"],"figures":[],"options":[{"text":"מתקן אשר מנותק ממקור הזינה, בוצעה בו בדיקה של היעדר מתח והותקנו בו מקצרים.","figures":[]},{"text":"מתקן שהופסק באמצעות מפסק או מנתק.","figures":[]},{"text":"מתקן שבוצע בו בדיקה של העדר מתח באמצעות בוחן מתח מתאים ונוכח שאין בו מתח.","figures":[]},{"text":"מתקן שמנותק מרשת החשמל של חח\"י.","figures":[]}]},{"n":365,"serial":"24016","level":"all","stem":["במתקן קיים נדרש לבצע עבודה הכרוכה בפירוק חלקים מתכתיים המהווים חלק ממערך הארקה של המתקן.","מה נדרש לבצע לפני תחילת העבודה?"],"figures":[],"options":[{"text":"נדרש לבצע את העבודה תוך שימוש בכפפות מבדדות. לאחר ניתוק מוליך הארקה יש לבודד את קצותיו.","figures":[]},{"text":"אין צורך בנקיטת אמצעים מיוחדים מאחר ומדובר במוליך הארקה ולא מוליך חי.","figures":[]},{"text":"לפני פירוק חלקים מהארקה הקיימת במתקן, יש להתקין גשר אשר יבטיח את רציפות הארקה.","figures":[]},{"text":"יש להתקין שילוט אזהרה באזור העבודה \"שים לב! הארקה מנותקת לצרכי עבודה\".","figures":[]}]},{"n":366,"serial":"24008","level":"all","stem":["עבודה בקרבת מתקן חי היא:"],"figures":[],"options":[{"text":"עבודה שבה החשמלאי או העובד חודר לתחום בין 20 ל-40 ס\"מ במתח נמוך (עד 1 ק\"ו), או בין 41 ל-141 ס\"מ במתח גבוה 22 ק\"ו. מחלק חי של מתקן, עם חלק כלשהו מגופו או מציוד שבידו, למעט עבודה במקום שבו קיים מחסום פיזי קבוע מחומר מתכתי מאורק או מחומר מבדד מתאים המונע חדירה לתחום מתקן חי.","figures":[]},{"text":"עבודה בכל חדר שיש בו חלקים חיים של המתקן.","figures":[]},{"text":"עבודה בסביבת מתקן חי כאשר המרחק מחלקים חיים קטן מ-3.25 מ'.","figures":[]},{"text":"עבודה שבה החשמלאי או העובד חודר לתחום בין 20 ל-40 ס\"מ במתח נמוך (עד 1 ק\"ו), או בין 21 ל-90 ס\"מ במתח גבוה 22 ק\"ו. מחלק חי של מתקן, עם חלק כלשהו מגופו או מציוד שבידו, למעט עבודה במקום שבו קיים מחסום פיזי קבוע מחומר מתכתי מאורק או מחומר מבדד מתאים המונע חדירה לתחום מתקן חי.","figures":[]}]},{"n":367,"serial":"24009","level":"all","stem":["עבודה מחוץ לתחום הקרבה למתקן חי במתח גבוה 22 ק\"ו מוגדרת כאשר:"],"figures":[],"options":[{"text":"המרחק מחלקים חיים גדול מ-3.25 מ'.","figures":[]},{"text":"המרחק מחלקים חיים גדול מ-141 ס\"מ או שהותקנו מחיצות מבדדות מתאימות במרחק של 11 ס\"מ לפחות מחלקים חיים.","figures":[]},{"text":"המרחק מחלקים חיים גדול מ-126 ס\"מ בלבד.","figures":[]},{"text":"הותקנו מחיצות או כיסויים מבדדים שמונעים התקרבות אל חלקים חיים.","figures":[]}]},{"n":368,"serial":"24010","level":"all","stem":["מדידה של ערכים חשמליים במתקן חי במתח נמוך מותרת לביצוע ע\"י:"],"figures":[],"options":[{"text":"חשמלאי בעל רישיון חשמלאי-עוזר.","figures":[]},{"text":"כל אדם ובתנאי שנמצא בפיקוחו של חשמלאי בעל רישיון מתאים.","figures":[]},{"text":"עובד שמכיר היטב את הוראות ההפעלה של מכשירי המדידה.","figures":[]},{"text":"חשמלאי בעל רישיון חשמלאי מוסמך לפחות או חשמלאי מסויג.","figures":[]}]},{"n":369,"serial":"24015","level":"all","stem":["חיבור מחדש של מתח למתקן חשמלי במתח גבוה, לאחר סיום עבודות בו, יבוצע:"],"figures":[],"options":[{"text":"בידי חשמלאי בעל רישיון מתאים ורק לאחר קבלת הודעה בכתב מהאחראי על ביצוע העבודה שכל העובדים עזבו את המקום ואפשר לחבר את המתקן למתח.","figures":[]},{"text":"לאחר אישורו של בעל המתקן שווידא שאכן ניתן להחזיר מתח למתקן.","figures":[]},{"text":"לאחר קבלת תוצאות בדיקת ואישורה של מעבדת חשמל.","figures":[]},{"text":"בידי חשמלאי בעל רישיון מתאים ורק לאחר קבלת הודעה מאחרון העובדים שהיו בשטח, שאפשר לחבר את המתקן למתח.","figures":[]}]},{"n":370,"serial":"24017","level":"all","stem":["איזה מרחק יש לשמור מהתילים של קווי החשמל, בעת עבודה בקרבת קווי חשמל עיליים ללא נקיטת צעדים/","אמצעים נוספים:"],"figures":[],"options":[{"text":"במתח נמוך-0.4 מ' לפחות.","figures":[]},{"text":"במתח גבוה-2.5 מ' לפחות.","figures":[]},{"text":"במתח עד 33 ק\"ו-3.25 מ' לפחות, ובמתח מעל 33 ק\"ו-5 מ' לפחות.","figures":[]},{"text":"חל איסור מוחלט על ביצוע עבודות בקרבת קווי חשמל. העבודה מותרת רק לאחר ניתוק קווי חשמל ממתח.","figures":[]}]},{"n":371,"serial":"24018","level":"all","stem":["מה מומלץ ללבוש כבגדי עבודה וכציוד מגן אישי לעבודות חשמל במתקן המשוחרר ממתח?"],"figures":[],"options":[{"text":"בגדי עבודה לעבודות חשמל (מכנסיים ארוכים, חולצה עם שרוולים ארוכים, קסדת מגן ונעלי מגן) אשר חייבים להיות נוחים לעבודה.","figures":[]},{"text":"אין צורך בבגדי עבודה וציוד מיוחדים כאשר המתקן מנותק ממתח.","figures":[]},{"text":"בגדי עבודה לעבודות חשמל ואין צורך בציוד מגן אישי מפני שהמתקן מנותק ממתח.","figures":[]},{"text":"רק מכנסיים העשויים מכותנה או מחומר שווה ערך.","figures":[]}]},{"n":372,"serial":"18007","level":"all","stem":["חשמלאי מעוניין להתקין תעלה עם מוליכים מבודדים על פני מבנה בצדו החיצוני.","איזו מבין התשובות הבאות נכונה לגבי התקנה זו?"],"figures":[],"options":[{"text":"גובה התקנת התעלה יהיה עד 2 מטר והיא תצויד במכסה שאינו ניתן להסרה אלא באמצעות כלי, כך תימנע גישה ישירה למוליכים.","figures":[]},{"text":"גובה התקנת התעלה יהיה מעל 2 מטר והיא תצויד במכסה שאינו ניתן להסרה אלא באמצעות כלי, כך תימנע גישה ישירה למוליכים.","figures":[]},{"text":"אין כל דרישה מיוחדת בהתקנת תעלה עם מוליכים מבודדים.","figures":[]},{"text":"תעלה המותקנת על פני מבנה בצדו החיצוני, תשמש להתקנת כבלים בלבד.","figures":[]}]},{"n":373,"serial":"18002","level":"all","stem":["חשמלאי מעוניין להתקין תיבת חיבורים ברצפה של בית מלאכה, באיזו תיבה עליו לבחור?"],"figures":[],"options":[{"text":"כל תיבה העמידה בפני פגיעות מכניות.","figures":[]},{"text":"תיבה שאביזריה יהיו עמידים בפני פגיעות מכניות ואטימותה לחדירת מים תהיה בדרגת הגנה IP55.","figures":[]},{"text":"תיבה שאביזריה יהיו עמידים בפני פגיעות מכניות ואטימותה לחדירת מים תהיה בדרגת הגנה IP44.","figures":[]},{"text":"תיבה שאביזריה יהיו עמידים בפני פגיעות מכניות ואטימותה לחדירת מים תהיה בדרגת הגנה IPX4.","figures":[]}]},{"n":374,"serial":"18004","level":"all","stem":["בדירת מגורים נדרש להתקין צינור בהתקנה סמויה. קצה הצינור יוצא מלוח החשמל כלפי מטה עם כיפוף לכיוון הרצפה וממשיך","עד לתיבה המותקנת בקיר בקצה המרוחק של הסלון.","מהו האורך המקסימלי של הצינור מקצה לקצה המותר בהתקנה זו?"],"figures":[],"options":[{"text":"30 מטר.","figures":[]},{"text":"אין חשיבות לאורך הצינור אלה לשיטת ההתקנה.","figures":[]},{"text":"10 מטר.","figures":[]},{"text":"אורך הצינור תלוי בסוג הצינור.","figures":[]}]},{"n":375,"serial":"18005","level":"all","stem":["נדרש להתקין צינור גמיש (שרשורי) מתחת לרצפת בטון עבור הזנה של מכונה.","מהו אורך הצינור המקסימלי מקצה לקצה המותר בהתקנה זו?"],"figures":[],"options":[{"text":"אין להשתמש בצינור גמיש (שרשורי) בהתקנה מתחת לרצפת בטון או מתחת לריצוף.","figures":[]},{"text":"10 מטר ובלבד שהצינור יהיה רציף לכל אורכו ויכוסה בשכבת בטון או טיט בעובי 20 מ\"מ לפחות.","figures":[]},{"text":"אין חשיבות לאורך הצינור בהתקנה זו.","figures":[]},{"text":"30 מטר ובלבד שהצינור יהיה רציף לכל אורכו ויכוסה בשכבת בטון או טיט בעובי 20 מ\"מ לפחות.","figures":[]}]},{"n":376,"serial":"18003","level":"all","stem":["חשמלאי מעוניין להתקין במתקן ביתי תיבת חיבורים בגובה 1.10 מטר הרצפה.","באיזו תיבה עליו לבחור?"],"figures":[],"options":[{"text":"תיבה העשויה מתכת או חומר פלסטי עמיד בפני נגיעות מכניות ובעלת מכסה הניתן להסרה באמצעות כלים בלבד.","figures":[]},{"text":"אסור להתקין בגובה זה תיבת חיבורים כאשר מדובר במתקן ביתי.","figures":[]},{"text":"מותר להתקין בגובה זה כל תיבת חיבורים כאשר מדובר במתקן ביתי.","figures":[]},{"text":"תיבה שאביזריה יהיו עמידים בפני פגיעות מכניות ואטימותה לחדירת מים תהיה בדרגת הגנה IPX5.","figures":[]}]},{"n":377,"serial":"18006","level":"all","stem":["חשמלאי מתקין צינור גמיש (שרשורי) בעל קוטר חיצוני של 50 מ\"מ בהתקנה גלויה עבור חיבור מפסק למנוע.","הכניסה למפסק הבורר (מפסק פקט) נעשית מלמטה והוא נדרש לכופף את הצינור.","מהו רדיוס הכיפוף המותר בהתקנה זו?"],"figures":[],"options":[{"text":"פי 8 מקוטרו החיצוני.","figures":[]},{"text":"פי 4 מקוטרו החיצוני.","figures":[]},{"text":"אין חשיבות לרדיוס הכיפוף.","figures":[]},{"text":"פי 6 מקוטרו החיצוני.","figures":[]}]},{"n":378,"serial":"18006","level":"all","stem":["חשמלאי מתקין צינור גמיש (שרשורי) בעל קוטר פנימי של 23 מ\"מ בהתקנה גלויה עבור חיבור לוח שירות. הכניסה ללוח נעשית","מלמטה והוא נדרש לכופף את הצינור.","מהו רדיוס הכיפוף המותר בהתקנה זו?"],"figures":[],"options":[{"text":"פי 8 מקוטרו החיצוני.","figures":[]},{"text":"פי 4 מקוטרו החיצוני.","figures":[]},{"text":"אין חשיבות לרדיוס הכיפוף.","figures":[]},{"text":"פי 6 מקוטרו החיצוני.","figures":[]}]},{"n":379,"serial":"18001","level":"all","stem":["באיזה מהמקרים מותר להתקין צינור פלסטי שאינו כבה מאליו?"],"figures":[],"options":[{"text":"כאשר הוא מותקן מעל תקרה מונמכת עמידה באש.","figures":[]},{"text":"כאשר הוא מותקן בתוך קיר גבס עמיד באש.","figures":[]},{"text":"כשהוא טמון בתוך בטון, בטיח בעובי 20 מ\"מ, בחול או בהטמנה תת קרקעית.","figures":[]},{"text":"בכל מקרה מותר להתקין כל סוג של צינור פלסטי.","figures":[]}]},{"n":380,"serial":"18007","level":"all","stem":["חשמלאי מעוניין להתקין תעלה עם מוליכים מבודדים בצדו הפנימי של מבנה.","איזו מבין התשובות הבאות נכונה לגבי התקנה זו?"],"figures":[],"options":[{"text":"גובה התקנת התעלה יהיה עד 2 מטר והיא תצויד במכסה שאינו ניתן להסרה אלא באמצעות כלי, כך תימנע גישה ישירה למוליכים.","figures":[]},{"text":"גובה התקנת התעלה יהיה מעל 2 מטר והיא תצויד במכסה שאינו ניתן להסרה אלא באמצעות כלי, כך תימנע גישה ישירה למוליכים.","figures":[]},{"text":"אין כל דרישה מיוחדת להתקנה של תעלה באופן זה.","figures":[]},{"text":"תעלה המותקנת על פני מבנה בצדו הפנימי, תשמש להתקנת כבלים בלבד.","figures":[]}]},{"n":381,"serial":"18008","level":"all","stem":["חשמלאי נדרש להתקין צינור טמון באדמה עבור כבל חשמל.","עקב אילוצים, הצינור מותקן במרחק של 15 ס\"מ מתשתית של שירות אחר השייכת לבעלות שונה.","איזו מבין התשובות נכונה לגבי התקנה זו?"],"figures":[],"options":[{"text":"ההתקנה אסורה, המרחק המזערי בין הצינור הטמון באדמה לבין שירות אחר בבעלות שונה נדרש להיות 20 ס\"מ לפחות.","figures":[]},{"text":"ההתקנה אסורה. המרחק המזערי בין הצינור הטמון באדמה לבין שירות אחר בבעלות שונה נדרש להיות 50 ס\"מ לפחות.","figures":[]},{"text":"ההתקנה מותרת ובתנאי שתתואם עם בעל השירות האחר.","figures":[]},{"text":"ההתקנה מותרת בכל מקרה.","figures":[]}]},{"n":382,"serial":"18010","level":"all","stem":["במתקן קיים גנרטור המיועד לעבוד בסנכרון לרשת ח\"ח.","באיזו הגנה יש להשתמש עבור מקרה של הפסקת חשמל ממושכת או רגעית ברשת מצד ח\"ח?"],"figures":[],"options":[{"text":"הגנת הספק חוזר (reverse power).","figures":[]},{"text":"הגנת LOM (main of Loss).","figures":[]},{"text":"הגנה לוויסות מתח (under voltage).","figures":[]},{"text":"הגנה לזרם פחת (Residual current).","figures":[]}]},{"n":383,"serial":"18011","level":"all","stem":["נדרש לתכנן הטמנה תת קרקעית של כבל תקשורת בסמוך לעמוד מתח עליון כנדרש בתקנות החשמל.","מהו המרחק המותר בין העמוד לבין החפירה שבה יוטמן הכבל?"],"figures":[],"options":[{"text":"0.5 מטר.","figures":[]},{"text":"1 מטר.","figures":[]},{"text":"10 מטר.","figures":[]},{"text":"20 מטר.","figures":[]}]},{"n":384,"serial":"18012","level":"all","stem":["נדרש לתכנן הטמנה תת קרקעית של כבל מ\"ג בסמוך לעמוד תקשורת. תחילה תוכנן מרחק חפירה של 50 ס\"מ מהעמוד, עקב","אילוצים בשטח הקטינו את מרחק החפירה.","מה נדרש לבצע על מנת שהתקנה זו תעמוד בדרישות של תקנות החשמל?"],"figures":[],"options":[{"text":"בהתאם לתקנות, חובת העתקת העמוד למיקום חדש חלה על חברת התקשורת.","figures":[]},{"text":"גם לאחר שינוי המרחק, ההתקנה תואמת לתקנות החשמל ולכן לא קיימת בעיה.","figures":[]},{"text":"אסור כלל להתקין כבל מ\"ג בסמוך לעמוד תקשורת.","figures":[]},{"text":"נדרש להוסיף הגנה מכנית להגנה על הכבל.","figures":[]}]},{"n":385,"serial":"18014","level":"all","stem":["באיזו דרגת הגנה יש להגן בפני מגע מקרי על חלקים חשופים ונגישים בלוח חשמל?"],"figures":[],"options":[{"text":"הגנה בפני מוצקים שגודלם עולה 50 מ\"מ.","figures":[]},{"text":"הגנה בפני מוצקים שגודלם עולה 2.5 מ\"מ.","figures":[]},{"text":"הגנה בפני מוצקים שגודלם עולה 12 מ\"מ.","figures":[]},{"text":"אין חובת הגנה.","figures":[]}]},{"n":386,"serial":"18014","level":"all","stem":["באיזו דרגת הגנה יש להגן בפני מגע מקרי, על חלקים חשופים ונגישים בלוח חשמל המותקן בחדר חשמל שהגישה","אליו מיועדת לחשמלאי בלבד?"],"figures":[],"options":[{"text":"הגנה בפני מוצקים שגודלם עולה 50 מ\"מ.","figures":[]},{"text":"הגנה בפני מוצקים שגודלם עולה 2.5 מ\"מ.","figures":[]},{"text":"הגנה בפני מוצקים שגודלם עולה 12 מ\"מ.","figures":[]},{"text":"בחדר חשמל הנ\"ל אין חובת הגנה בפני מגע מקרי.","figures":[]}]},{"n":387,"serial":"18016","level":"all","stem":["באתר בניה נדרש להגן על ציוד חשמלי העשוי להיות בשימוש תחת כיפת השמיים.","מהי דרגת ההגנה הנדרשת לציוד זה?"],"figures":[],"options":[{"text":"הגנה בפני מוצקים שגודלם עולה על 1 מ\"מ, הגנה בפני התזה.","figures":[]},{"text":"הגנה בפני מוצקים שגודלם עולה על 2.5 מ\"מ, הגנה בפני התזה.","figures":[]},{"text":"הגנה בפני מוצקים שגודלם עולה על 1 מ\"מ, הגנה בפני גשם.","figures":[]},{"text":"הגנה בפני מוצקים שגודלם עולה על 2.5 מ\"מ, הגנה בפני גשם.","figures":[]}]},{"n":388,"serial":"18017","level":"all","stem":["מהן הדרישות לתיבה שבה מותקן בית תקע באתר בניה?"],"figures":[],"options":[{"text":"תיבה מסוג II, הגנה בפני מוצקים שגודלם עולה על 1 מ\"מ, הגנה בפני גשם.","figures":[]},{"text":"תיבה מסוג I, הגנה בפני מוצקים שגודלם עולה על 1 מ\"מ, הגנה בפני גשם.","figures":[]},{"text":"תיבה מסוג II, הגנה בפני מוצקים שגודלם עולה על 2.5 מ\"מ, הגנה בפני גשם.","figures":[]},{"text":"תיבה מסוג I, הגנה בפני מוצקים שגודלם עולה על 2.5 מ\"מ, הגנה בפני גשם.","figures":[]}]},{"n":389,"serial":"18018","level":"all","stem":["באתר בנייה הותקן בית תקע עבור מכשיר הפועל במתח V-DC48 ובזרם A16.","האם נדרשת הגנה נוספת בפני חשמול לבית תקע זה?"],"figures":[],"options":[{"text":"נדרשת הגנה נוספת על ידי מפסק מגן לזרם דלף בעל זרם הפעלה של לא יותר מ-mA500.","figures":[]},{"text":"נדרשת הגנה נוספת באמצעות הפרד מגן.","figures":[]},{"text":"נדרשת הגנה נוספת על ידי מפסק מגן לזרם דלף בעל זרם הפעלה הקטן מ-mA30.","figures":[]},{"text":"לא נדרשת כל הגנה נוספת.","figures":[]}]},{"n":390,"serial":"18018","level":"all","stem":["באתר בנייה הותקן בית תקע תלת מופעי עבור מכשיר במתח V400 בעל זרם נקוב של x63A3.","מהי ההגנה הנוספת בפני חשמול הנדרשת לבית תקע זה?"],"figures":[],"options":[{"text":"הגנה על ידי מפסק מגן לזרם דלף בעל זרם הפעלה הקטן מ-[A]1.","figures":[]},{"text":"הגנה על ידי מפסק מגן לזרם דלף בעל זרם הפעלה הקטן מ-500[mA].","figures":[]},{"text":"הגנה על ידי מתח נמוך מאוד.","figures":[]},{"text":"אין צורך בהגנה נוספת.","figures":[]}]},{"n":391,"serial":"08120","level":"all","stem":["ברפת נדרש להתקין מאוורר חדש נוסף שיותקן באופן קבוע בתקרת הרפת.","כיצד יש להזין מאוורר זה?"],"figures":[],"options":[{"text":"רק באמצעות פתיל.","figures":[]},{"text":"רק באמצעות מוליכים.","figures":[]},{"text":"באמצעות כבלים או מוליכים בהתאם לתקנות העמסת מוליכים.","figures":[]},{"text":"רק באמצעות כבל.","figures":[]}]},{"n":392,"serial":"08121","level":"all","stem":["באתר חקלאי נדרש להזין רפת חדשה באמצעות כבל העובר בתוואי שטח המיועד למעבר של כלי רכב חקלאיים.","באיזו תצורה מבין הבאות ניתן להתקין את הכבל?"],"figures":[],"options":[{"text":"אך ורק באמצעות כבל המותקן בתוך האדמה, במובל עם שוחות ובעומק מתאים.","figures":[]},{"text":"אך ורק באמצעות כבל המותקן מעל פני האדמה, במובל המוגן מפני פגיעה מכנית.","figures":[]},{"text":"באמצעות התקנת כבל באוויר בגובה העולה על 3 מטרים לפחות.","figures":[]},{"text":"באמצעות התקנת כבל באוויר בגובה העולה על 5 מטרים לפחות.","figures":[]}]},{"n":393,"serial":"08122","level":"all","stem":["איזה מבין המשפטים מתאר באופן נכון את מיקום ההגנות הנדרשות במתקן חשמל בחצר חקלאי?"],"figures":[],"options":[{"text":"הגנה בפני זרם קצר תותקן תמיד בתחילתו של המעגל בלוח.","figures":[]},{"text":"הגנה בפני זרם קצר תותקן בתחילתו או בסופו של המעגל.","figures":[]},{"text":"הגנה בפני זרם יתר תותקן בתחילתו או בסופו של המעגל.","figures":[]},{"text":"הגנה בפני זרם יתר תותקן תמיד בתחילתו של המעגל בלוח.","figures":[]}]},{"n":394,"serial":"08125","level":"all","stem":["לאיזה מהצרכנים הבאים המותקנים באתר חקלאי נדרשת במפורש הגנה בפני מתחי יתר, העלולים להיווצר","מברקים?"],"figures":[],"options":[{"text":"למכונות המותקנות תחת כיפת השמיים.","figures":[]},{"text":"למנורות המותקנות על רשת עילית.","figures":[]},{"text":"למכשיר חימום רצפה או קרקע.","figures":[]},{"text":"לגדר חשמלית.","figures":[]}]},{"n":395,"serial":"08126","level":"all","stem":["בתקנות החשמל מוגדר שחתכי המוליך של תיל יכול להיות חד גידי או רב גידי (שזור).","באיזה מבין המקרים הבאים נדרש שהמוליך יהיה שזור?"],"figures":[],"options":[{"text":"כאשר הוא חשוף, ושטח החתך שלו 6 ממ\"ר או יותר.","figures":[]},{"text":"כאשר הוא מבודד, מושחל בצינור, ושטח החתך שלו 2.5 ממ\"ר או יותר.","figures":[]},{"text":"כאשר הוא חשוף, ושטח החתך שלו 16 ממ\"ר או יותר.","figures":[]},{"text":"כאשר הוא מבודד, מושחל בצינור, ושטח החתך שלו 10 ממ\"ר או יותר.","figures":[]}]},{"n":396,"serial":"08126","level":"all","stem":["בתקנות החשמל מוגדר שחתכי המוליך של תיל יכול להיות חד גידי או רב גידי (שזור).","באיזה מבין המקרים הבאים, נדרש שמוליך יהיה שזור?"],"figures":[],"options":[{"text":"כאשר הוא מבודד ומושחל בצינור, וחתכו 2.5 ממ\"ר או יותר.","figures":[]},{"text":"כאשר הוא חשוף, וחתכו 10 ממ\"ר או יותר.","figures":[]},{"text":"כאשר הוא מבודד ומושחל בצינור, וחתכו 6 ממ\"ר או יותר.","figures":[]},{"text":"כאשר הוא חשוף, וחתכו 25 ממ\"ר או יותר.","figures":[]}]},{"n":397,"serial":"08127","level":"all","stem":["מהו שטח החתך המזערי של מוליך מנחושת, הנדרש במעגל סופי המזין בית תקע במתקן מתח נמוך?"],"figures":[],"options":[{"text":"0.75 ממ\"ר.","figures":[]},{"text":"2 ממ\"ר.","figures":[]},{"text":"1.5 ממ\"ר.","figures":[]},{"text":"2.5 ממ\"ר.","figures":[]}]},{"n":398,"serial":"08128","level":"all","stem":["מהו צבע הבידוד של מוליך PEN עפ\"י הנדרש בתקנות החשמל?"],"figures":[],"options":[{"text":"צהוב/ירוק לכל אורכו.","figures":[]},{"text":"כחול לכל אורכו.","figures":[]},{"text":"צהוב/ירוק לכל אורכו, עם סימון באמצעות שרוול בצבע כחול בכל קצה.","figures":[]},{"text":"כחול לכל אורכו, עם סימון באמצעות שרוול בצבע צהוב/ירוק בכל קצה.","figures":[]}]},{"n":399,"serial":"08128","level":"all","stem":["עפ\"י תקנות החשמל, מהו צבע הבידוד הנדרש למוליכי הקטבים המזינים מכשיר בזרם ישר?"],"figures":[],"options":[{"text":"צבע כלשהו.","figures":[]},{"text":"חום בלבד.","figures":[]},{"text":"צבע כלשהו למעט כחול.","figures":[]},{"text":"צבע כלשהו למעט צהוב/ירוק.","figures":[]}]},{"n":400,"serial":"08129","level":"all","stem":["חשמלאי ביצע עבודה בדירה שבה נדרש להחליף מוליכים במעגל קיים.","החשמלאי ראה שבלוח החשמל מתחברים מוליכי מופע עם בידוד בצבע כחול.","מה נדרש מהחשמלאי לבצע במקרה זה בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"על החשמלאי להתקין מוליכים עם בידוד בצבע תיקני למעגל החדש ואינו נדרש לבצע שום שינוי במתקן הקיים.","figures":[]},{"text":"אם המתקן הקיים הותקן לפני מועד פרסום התקנות אין צורך לבצע שום שינוי במתקן הקיים.","figures":[]},{"text":"על החשמלאי להעיר את תשומת ליבו של בעל הדירה ולדרוש ממנו להחליף את כל המוליכים בדירה למוליכים חדשים עם בידוד בצבע תיקני.","figures":[]},{"text":"על החשמלאי להתקין שרוול בצבע תקני על קצוות בידוד המוליכים ובנוסף יתקין שלטי אזהרה בהם כתוב שבידוד בצבע כחול יכול להיות של מוליך אפס או של מוליך מופע.","figures":[]}]},{"n":401,"serial":"08130","level":"all","stem":["חשמלאי ביצע עבודה במתקן חשמלי חדש שבו נדרש לחבר מכונה מיוחדת לקו ייצור במפעל.","החשמלאי חיבר את המכונה באמצעות מוליכים מבודדים בצינור אחד, אשר מוזנים מקווים שונים.","איזו מבין התשובות הבאות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"החשמלאי רשאי להתקין בצינור אחד מוליכים מבודדים המשמשים קווים שונים ובלבד שהצינור הוא בעל קוטר שאינו קטן מזה הנדרש בהתאם למשוואה: D = 1.6√∑di2","figures":[]},{"text":"החשמלאי רשאי להתקין בצינור אחד מוליכים מבודדים המשמשים קווים שונים ובלבד שכל המוליכים המותקנים בצינור אחד יהיו עם בידוד המותאם למתח 400 וולט.","figures":[]},{"text":"החשמלאי רשאי להתקין בצינור אחד מוליכים מבודדים המשמשים קווים שונים ובלבד שהקווים השונים המשולבים בפעולתם ובפיקוד שלהם.","figures":[]},{"text":"החשמלאי אינו רשאי להתקין בשום מיקרה, מוליכים מבודדים המשמשים קווים או מעגלים שונים בצינור אחד.","figures":[]}]},{"n":402,"serial":"08131","level":"all","stem":["חשמלאי נדרש להזין גוף תאורת גינה בבית פרטי.","לצורך כך, הטמין באדמה צינור \"גמיש\" השלם לכל אורכו עד לגוף התאורה.","גוף התאורה הוא מסוג LED בהספק של [W]80, המוזן באמצעות מוליכים בחתך 1.5 ממ\"ר.","מהי התשובה הנכונה מבין הבאות בעניין זה?"],"figures":[],"options":[{"text":"לא קיימת בעיה עם ההתקנה המתוארת, מפני שחתך המוליכים מתאים להספק גוף התאורה.","figures":[]},{"text":"לא קיימת בעיה עם ההתקנה המתוארת, מפני שהצינור המותקן באדמה שלם לכל אורכו.","figures":[]},{"text":"קיימת בעיה בהתקנה המתוארת, מפני ששטח החתך המזערי של מוליך המותר להתקנה באדמה הוא 2.5 ממ\"ר.","figures":[]},{"text":"קיימת בעיה בהתקנה המתוארת, מפני שאסור להתקין מוליכים בצינור באדמה.","figures":[]}]},{"n":403,"serial":"08131","level":"all","stem":["החשמלאי נדרש להזין גוף תאורת גינה בבית פרטי.","לצורך כך, הטמין באדמה צינור כפיף, שלם לכל אורכו עד לגוף התאורה.","גוף התאורה הוא מסוג LED ובהספק של [W]100 ומוזן עם מוליכים בחתך 1.5 ממ\"ר.","מה התשובה הנכונה מבין התשובות הבאות בעניין זה?"],"figures":[],"options":[{"text":"אין בעיה עם ההתקנה המתוארת, מפני שחתך המוליכים מתאים להספק גוף התאורה.","figures":[]},{"text":"אין בעיה עם ההתקנה המתוארת, מפני שהצינור המותקן באדמה שלם לכל אורכו.","figures":[]},{"text":"קיימת בעיה בהתקנה המתוארת, מפני שצינור אינו מתאים להתקנת מוליכים באדמה.","figures":[]},{"text":"קיימת בעיה בהתקנה המתוארת, מפני שאסור להתקין מוליכים באדמה בשום מקרה.","figures":[]}]},{"n":404,"serial":"10079","level":"all","stem":["במתקן החשמל במשק חקלאי, יש צורך בהוספת מעגל סופי חדש להזנת מכשיר תלת מופעי עם זרם עבודה של 55 אמפר.","האם ניתן להגן על המעגל החדש באמצעות מא\"ז?"],"figures":[],"options":[{"text":"אסור, יש להשתמש במפסק אוטומטי.","figures":[]},{"text":"ניתן להתקין מא\"ז תלת-מופעי לזרם נקוב של 63 אמפר.","figures":[]},{"text":"ניתן להתקין מא\"ז תלת-מופעי לזרם נקוב של 63 אמפר ובתנאי שיותקן במעגל גם מפסק מגן לזרם דלף.","figures":[]},{"text":"אסור להתקין מעגל סופי תלת מופעי בזרם עבודה העולה על 50 אמפר.","figures":[]}]},{"n":405,"serial":"10076","level":"all","stem":["במסדרון של אתר רפואי מקבוצת שימוש 1, נדרש לתכנן מעגלים סופיים להזנת תאורה כללית.","איזו מבין התשובות הבאות היא התשובה הנכונה?"],"figures":[],"options":[{"text":"התאורה תתבסס על גופי תאורה עם מצבר פנימי שיאפשר הפעלה של התאורה למשך 60 דקות לפחות במקרה של הפסקת הזינה מהרשת.","figures":[]},{"text":"התאורה תוזן משני מעגלים לפחות, כך שהפסקת אחד מהם לא תגרום לחושך מוחלט במרחב כלשהו.","figures":[]},{"text":"התאורה תוזן ממעגלים סופיים המוזנים ממקור עם זינה צפה.","figures":[]},{"text":"התאורה תבסס על גופים המוגנים בבידוד כפול.","figures":[]}]},{"n":406,"serial":"27073","level":"all","stem":["חשמלאי נדרש להתקין גוף תאורה שנרכש בחנות תאורה.","גוף התאורה (בהספק של 100 וואט) כולל כבל קבוע ובו מוליכים של 1 ממ\"ר.","האם מותרת התקנת גוף התאורה עם חתך המוליכים המתואר?"],"figures":[],"options":[{"text":"אסור להתקין את גוף התאורה שבו חתך המוליכים קטן מהנדרש בתקנות החשמל.","figures":[]},{"text":"מותר, בתנאי שיותקן מבטח המתאים לחתך המוליכים של גוף התאורה.","figures":[]},{"text":"מותר, בתנאי שיוחלפו המוליכים של גוף התאורה למוליכים בחתך הזהה לזה של מוליכי המעגל המזין.","figures":[]},{"text":"מותר, הכבל הוא חלק מהמנורה וחלים עליו הוראות התקן של המנורה.","figures":[]}]},{"n":407,"serial":"27091","level":"all","stem":["נדרש לתכנן מערכת חשמל למבנה חדש עם יסודות באדמה.","במבנה קיים חיבור גז מרכזי המוזן באמצעות צנרת גז מתכתית מכיוון הרחוב.","האם נדרש המתכנן להאריק את צנרת הגז אל מערכת הארקת היסוד של המבנה?"],"figures":[],"options":[{"text":"לא, רק במקרה שהצינור מוביל גז דליק.","figures":[]},{"text":"כן, נדרש חיבור של צנרת גז מרכזית אל פה\"פ של המתקן.","figures":[]},{"text":"לא, אם צנרת הגז נמצאת במקום בו אין גישה לבני אדם.","figures":[]},{"text":"כן, יש לחבר את הצינור אל פס הארקות בלוח הראשי.","figures":[]}]},{"n":408,"serial":"14060","level":"all","stem":["חשמלאי רכש מערכת אל פסק בעלת הספק של 2000VA, ומעוניין לחברה באמצעות תקע ובית תקע.","איזו מהתשובות הבאות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"נדרש שהמכשיר יהיה תלת מופעי.","figures":[]},{"text":"ניתן לחבר דרך מפסק בלבד.","figures":[]},{"text":"ניתן לחבר בתנאי שהמכשיר הוא חד מופעי.","figures":[]},{"text":"ניתן לחבר כל מערכת באמצעות תקע ובית תקע וללא תלות בגודלה.","figures":[]}]},{"n":409,"serial":"27133","level":"all","stem":["באתר חקלאי הוחלט ליישם שיטת הגנה TT כאמצעי הגנה בפני חישמול על קו המזין לוח משנה.","כמו כן, הותקן גם מפסק מגן הפועל בזרם דלף.","מהו זרם ההפעלה הנומינלי הנדרש עבור המפסק מגן, בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"זרם הפעלה שלא עולה על 1 אמפר.","figures":[]},{"text":"זרם הפעלה שלא עולה על 0.3 אמפר.","figures":[]},{"text":"זרם הפעלה שלא עולה על 0.5 אמפר.","figures":[]},{"text":"בשיטת TT, בה לולאת התקלה מתאימה, אין צורך בהתקנת מפסק מגן.","figures":[]}]},{"n":410,"serial":"27136","level":"all","stem":["חשמלאי נדרש לחבר מאוורר נייח לתקרת רפת באתר חקלאי.","המאוורר הינו חד מופעי, המוזן בפתיל עם בידוד גומי שרמת הבידוד בין המוליכים היא 450 וולט.","האם רמת הבידוד של הפתיל תואמת לדרישות בתקנות החשמל?"],"figures":[],"options":[{"text":"כן, מתח העבודה של המאוורר מתאים לרמת הבידוד של הפתיל.","figures":[]},{"text":"לא, רמת הבידוד של הפתיל תהיה 750 וולט לפחות.","figures":[]},{"text":"כן, בתנאי שהפתיל מוגן מכנית לכל אורכו.","figures":[]},{"text":"לא, רמת הבידוד של הפתיל תהיה 500 וולט לפחות.","figures":[]}]},{"n":411,"serial":"27139","level":"all","stem":["חשמלאי מתקין מעגל סופי למתקן חליבה ברפת.","זרם העבודה של המעגל הוא 63 אמפר.","האם מותר להתקין מפסק אוטומטי זעיר מסוג C80 (זרם נקוב של 80 אמפר עם אופיין מסוג C)?"],"figures":[],"options":[{"text":"כן, התנאי של זרם נומינלי גבוה מזרם עבודה נשמר במקרה הזה.","figures":[]},{"text":"לא, נדרש שהזרם הנקוב של המא\"ז יתאים לזרם העבודה של המעגל.","figures":[]},{"text":"לא, מעגלים סופיים מעל 50 אמפר יוגנו באמצעות מפסקים אוטומטיים.","figures":[]},{"text":"כן ובתנאי של שמירה על סלקטיביות מול המפסק הראשי של הלוח.","figures":[]}]},{"n":412,"serial":"27142","level":"all","stem":["חשמלאי מתקין מכונה חקלאית חדשה.","מהי דרגת ההגנה הנדרשת עבור סוג זה של מכשיר?"],"figures":[],"options":[{"text":"מכונות חקלאיות יהיו בעלות דרגה של IP44X לפחות.","figures":[]},{"text":"מכונות חקלאיות יהיו בעלות דרגה של IP20X לפחות.","figures":[]},{"text":"מכונות חקלאיות יהיו בעלות דרגה של IP43X לפחות.","figures":[]},{"text":"מכונות חקלאיות יהיו בעלות דרגה של IP22X לפחות.","figures":[]}]},{"n":413,"serial":"02024","level":"engineer","stem":["מהו ההבדל העיקרי בין מפסק זרם במתח גבוה לבין מנתק עומס במתח גבוה?"],"figures":[],"options":[{"text":"מפסק זרם מיועד להפסקת זרמי עומס וזרמי קצר באופן אוטומטי, ומנתק עומס מיועד להפסקת הזרם הנקוב שלו באופן יזום.","figures":[]},{"text":"מנתק עומס מיועד להפסיק זרם קצר באופן אוטומטי לעומת מפסק זרם המיועד לפעולות יזומות.","figures":[]},{"text":"מפסקי זרם מופעלים ידנית ומנתקי עומס מופעלים אוטומטית.","figures":[]},{"text":"מפסקי זרם לא מצוידים בתא לכיבוי קשת ומנתקי עומס כוללים תא לכיבוי קשת.","figures":[]}]},{"n":414,"serial":"27091","level":"all","stem":["בתחנת השנאה חדשה ובה הארקת יסוד, נדרש לתכנן רצפה צפה המותקנת על קונסטרוקציה מתכתית.","האם יש צורך לחבר את הקונסטרוקציה לפה\"פ?"],"figures":[],"options":[{"text":"חובה לחבר את הקונסטרוקציה אל הפה\"פ.","figures":[]},{"text":"אין חובה לחבר את הקונסטרוקציה אל הפה\"פ.","figures":[]},{"text":"אין חובה לחבר את הקונסטרוקציה אל הפה\"פ אם קיימת השוואת פוטנציאלים בסביבת השנאי.","figures":[]},{"text":"אין חובה לחבר את הקונסטרוקציה אל הפה\"פ כאשר הרצפה מכוסה בשטיח מבודד","figures":[]}]},{"n":415,"serial":"27112","level":"all","stem":["נדרש להתקין כבל עילי להזנת גופי תאורה המותקנים על עמודים בהספק כולל של 1kW.","מה שטח חתך הכבל הנדרש במקרה זה?"],"figures":[],"options":[{"text":"יש להתקין כבל נחושת בעל שטח חתך של 1.5 ממ\"ר.","figures":[]},{"text":"יש להתקין כבל נחושת בעל שטח חתך של 2.5 ממ\"ר.","figures":[]},{"text":"יש להתקין כבל נחושת בעל שטח חתך של 4 ממ\"ר.","figures":[]},{"text":"יש להתקין כבל אלומיניום בעל בשטח חתך של 10 ממ\"ר.","figures":[]}]},{"n":416,"serial":"27114","level":"all","stem":["לצורך התקנה גלויה של כבל (לא משוריין) על פני קיר בצורה אופקית, נדרש לעגנו לקיר בחבקים מתאימים התואמים את","קוטרו החיצוני.","אם קוטרו החיצוני של הכבל הוא 6 ס \"מ, מהו מרחק ההתקנה המרבי המותר בין חבקים סמוכים לאורכו של הכבל?"],"figures":[],"options":[{"text":"המרחק בין החבקים יהיה 80 ס\"מ.","figures":[]},{"text":"המרחק בין החבקים יהיה 100 ס\"מ.","figures":[]},{"text":"המרחק בין החבקים יהיה 120 ס\"מ.","figures":[]},{"text":"המרחק בין החבקים יהיה 180 ס\"מ.","figures":[]}]},{"n":417,"serial":"22057","level":"all","stem":["עפ\"י הנדרש בתקנות החשמל, מהו שטח החתך המזערי של כבל במתח נמוך?"],"figures":[],"options":[{"text":"6 ממ\"ר למוליך מנחושת ו-25 ממ\"ר למוליך מאלומיניום.","figures":[]},{"text":"החתך יהיה כנדרש בתקנות בדבר העמסה והגנה של מוליכים מבודדים וכבלים במתח נמוך, אך כאשר מדובר בכבל עילי- לא פחות מ-4 ממ\"ר למוליך מנחושת ו-16 ממ\"ר למוליך מאלומיניום.","figures":[]},{"text":"החתך יהיה כנדרש בתקנות בדבר העמסה והגנה של מוליכים מבודדים וכבלים במתח נמוך, אך כאשר מדובר בכבל הטמון במישרין באדמה - לא פחות מ-6 ממ\"ר למוליך מנחושת ו-25 ממ\"ר למוליך מאלומיניום","figures":[]},{"text":"4 ממ\"ר למוליך מנחושת ו-16 ממ\"ר למוליך מאלומיניום.","figures":[]}]},{"n":418,"serial":"22058","level":"all","stem":["האם מותר להוסיף כבל מתח נמוך נוסף, לכבל מתח נמוך קיים המושחל בצינור?"],"figures":[],"options":[{"text":"מותר בתנאים הבאים: הכבל הנוסף משמש את אותה המערכת ושניהם משולבים בפעולתה, אין דרך אחרת להתקנתו של הכבל הנוסף, ומובטח שלא ייגרם נזק לשני הכבלים בעת ההשחלה או עקב צפיפות בצינור.","figures":[]},{"text":"מותר בתנאי שרמת הבידוד של הכבל המזין את המעגל הנוסף זהה לזו של הכבל הקיים או גבוהה ממנו.","figures":[]},{"text":"אסור בשום מקרה להתקין שני כבלי מתח נמוך במובל אחד.","figures":[]},{"text":"מותר, בתנאי שהכבל הנוסף משמש להזנת מעגלי מאור בלבד במתקן ביתי ושלא ייגרם נזק לשני הכבלים בעת ההשחלה או עקב צפיפות בצינור.","figures":[]}]},{"n":419,"serial":"22059","level":"all","stem":["למפעל תעשייתי הגיע מחו\"ל מכשיר ייעודי תלת-מופעי חדש עם פתיל זינה בעל מוליכים עם בידוד בצבעים שונים מאלה","הנדרשים בתקנות החשמל בפרק התקנת כבלים במתח נמוך.","פתיל הזינה הוא בעל מאפיינים ייחודיים (מבחינת גמישות, חוזק וכדומה) ובמידה ונפגע במהלך העבודה עם המכשיר, יהיה ניתן","להחליפו בפתיל חדש שיסופק על ידי היצרן במסגרת חוזה השירות.","האם על פתיל הזינה חלות הדרישות בתקנות החשמל, לגבי צבעי המוליכים בכבל למתח נמוך?"],"figures":[],"options":[{"text":"פתיל הזינה, המורכב על ידי היצרן של המכשיר החשמלי, הוא חלק מהמכשיר ולכן הכתוב בתקנות בדבר התקנת כבלים במתח נמוך אינו חל על הפתיל.","figures":[]},{"text":"פתיל הזינה האמור הוא כבל מתח נמוך לכל דבר ועניין ולכן חלות עליו הדרישות של התקנות בעניין צבעים של בידוד המוליכים. יש להחליף את פתיל הזינה לכבל מסוג מתאים עם מוליכים בצבעים תקניים.","figures":[]},{"text":"פתיל הזינה האמור הוא כבל מתח נמוך לכול דבר ועניין. בגלל ייחודיות פתיל הזינה האמור יש לקיים את הנדרש בתקנות על ידי התקנת שרוולי בידוד בצבעים מתאימים בקצוות המוליכים בפתיל הזינה.","figures":[]},{"text":"במקרה שלפנינו התקנות חלות על פתיל הזינה למכשיר. התקנות אינן חלות על פתילי זינה רק במכשירים לשימוש ביתי.","figures":[]}]},{"n":420,"serial":"22061","level":"all","stem":["האם בחדר ניתוח מקבוצה 2 מותר להתקין מנורה לשולחן ניתוח עם נורות LED, אשר כוללת בתוכה שנאי אלקטרוני","230/24V?"],"figures":[],"options":[{"text":"מותר וללא תנאים נוספים, מפני שנורות ה-LED מוזנות במתח נמוך מאוד.","figures":[]},{"text":"מותר, בתנאי שהשנאי מתפקד כמו משנאי מבדל.","figures":[]},{"text":"מותר בתנאי שהשנאי במנורה מוזן ממעגל המוגן במפסק הפועל בזרם דלף העולה על 0.0","figures":[]},{"text":"אסור. יש להשתמש רק במנורות LED עם שנאי V 230/24 נפרד שיותקן מחוץ לחדר הניתוח.","figures":[]}]},{"n":421,"serial":"22062","level":"practical-engineer","stem":["האם מותר להשתמש במגען אלקטרוני מסוג \"מצב מוצק\" (מגען אלקטרוני בלא חלקים מכניים נעים) במערכת","להחלפה אוטומטית בין קווי זינה לאתר רפואי מקבוצת 2?"],"figures":[],"options":[{"text":"מותר, בתנאי שהמגען פועל במתח פיקוד שאינו עולה על 12 וולט.","figures":[]},{"text":"מותר, נתון לשיקול דעת המתכנן.","figures":[]},{"text":"אסור. יש להשתמש במגענים עם נעילה מגנטית או מכנית או במפסקים ממונעים.","figures":[]},{"text":"תשובות 1 + 2.","figures":[]}]},{"n":422,"serial":"22063","level":"practical-engineer","stem":["מהו אופן ההזנה הנדרש לתאורה כללית באתרים רפואיים מקבוצות 1, 2?"],"figures":[],"options":[{"text":"מעגלי התאורה יהיו מוגנים באמצעות מפסק מגן הפועל בזרם דלף שאינו עולה על 0.03 אמפר.","figures":[]},{"text":"התאורה תוזן משני מעגלים לפחות, כך שהפסקת אחד מהם לא תגרום לחושך מוחלט במרחב כלשהו.","figures":[]},{"text":"התאורה תוזן ממעגלים סופיים המוזנים ממקור עם זינה צפה.","figures":[]},{"text":"התאורה תבסס על גופים המוגנים בבידוד כפול.","figures":[]}]},{"n":423,"serial":"22066","level":"all","stem":["האם מותר להעביר פתיל זינה למכשיר דרך קיר של סככה חקלאית?"],"figures":[],"options":[{"text":"אסור על פי קביעה מפורשת של תקנות בדבר מעגלים סופיים.","figures":[]},{"text":"מותר בתנאי שהפתיל יוגן באמצעות אבזר מעבר (מכפש) מחומר מבדד הבולט משני צדי הקיר.","figures":[]},{"text":"מותר בתנאי שמדובר בזינה של מכשיר חד-מופעי בלבד.","figures":[]},{"text":"אסור בגלל הסכנה של פגיעה בבעלי חיים.","figures":[]}]},{"n":424,"serial":"22069","level":"all","stem":["על גג סככה חקלאית המשמשת כרפת, מתוכננת התקנה של מערכת פוטו-וולטאית בהספק 50 קו\"ט.","מתקן החשמל של הצרכן ברפת מוגן מפני חישמול בשיטת TN-C-S ובכניסת הזינה למתקן קיים מפסק מגן הפועל בזרם דלף","העולה על 500 מיליאמפר.","חשמלאי טוען שבמערכות פוטו-וולטאיות נרשם בשגרה זרם זליגה גבוה יחסית, ולכן נדרש לחבר את המערכת לפני המפסק","המגן. בנוסף, טוען שהמערכת נמצאת על גג הסככה ואין בעלי חיים בסביבתה ולכן יש להתייחס אליה בהתאם.","האם מותר להפעיל את המערכת הפוטו-וולטאית הנ\"ל ללא הגנה על ידי המפסק המגן?"],"figures":[],"options":[{"text":"אסור. חובה להגן גם על המתקן הפוטו-וולטאי באמצעות מפסק מגן הפועל בזרם דלף העולה על 0.5 אמפר, מפני שקיימת אפשרות של העברת מתח בין המתקן הפוטו-וולטאי לבין המתקן החקלאי. המתקן הפוטו-וולטאי מותקן על גג הסככה והארקת המתקן החקלאי מחוברת להארקת המתקן הפוטו-וולטאי )דרך הקונסטרוקציה של הסככה).","figures":[]},{"text":"מותר. מדובר במתקן עצמאי שאין בסביבתו בעלי חיים.","figures":[]},{"text":"מותר בתנאי שהמפסק הראשי כולל התקן הגנה מפני זרם העמסת יתר.","figures":[]},{"text":"מותר, מפני שחיבור המערכת אחרי המפסק המגן עלולה לגרום להפסקות תדירות של המתקן ולנזקים (עקב הפסקת הפעולה של מערכות קירור החלב לדוגמה).","figures":[]}]},{"n":425,"serial":"22068","level":"all","stem":["בתרשים שלהלן מתוארת סכמה חד-קווית של מערך הזנה מגנרטור לעומסים חיוניים במתקן.","האם מותר להתקין את המפסק הראשי של הגנרטור בלוח החלוקה של הגנרטור הנמצא מחוץ לחדר הנעול של","הגנרטור?"],"figures":[{"src":"q0425-s1.webp","w":804,"h":818}],"options":[{"text":"מותר, בתנאי שהמרחק של לוח החלוקה לא עולה על 25 מטר.","figures":[]},{"text":"אסור. במקרה זה יש להתקין את המפסק הראשי על גבי הגנרטור או בסמוך אליו.","figures":[]},{"text":"מותר בתנאי שהמפסק הראשי כולל התקן הגנה מפני זרם העמסת יתר.","figures":[]},{"text":"מותר. מטרת המפסק הראשי היא לנתק את הזינה מהגנרטור.","figures":[]}]},{"n":426,"serial":"22068","level":"all","stem":["בתרשים שלהלן מתוארת סכמה חד-קווית של מערך הזנה מגנרטור לעומסים חיוניים במתקן.","האם מותר להתקין את המפסק הראשי של הגנרטור בלוח החלוקה של הגנרטור הנמצא בחדר הגנרטור, שדלת","הכניסה אליו נעולה?"],"figures":[{"src":"q0426-s1.webp","w":804,"h":817}],"options":[{"text":"אסור, אלא אם הדלת תהיה ללא מנעול כדי לאפשר ניתוק מהיר בחירום.","figures":[]},{"text":"אסור, במקרה זה יש להתקין את המפסק הראשי על גבי הגנרטור.","figures":[]},{"text":"מותר, בתנאי שהמפסק הראשי כולל התקן הגנה מפני זרם העמסת יתר.","figures":[]},{"text":"מותר, בתנאי שלוח החלוקה של הגנרטור נמצא בסמוך לגנרטור ובטווח ראיה ממנו.","figures":[]}]},{"n":427,"serial":"22072","level":"all","stem":["במתקן חשמל דירתי מתוכננת התקנה של לוח ראשי ולוח משנה כמתואר בסכמה החד-קווית שלהלן.","האם המפסק המגן המותקן בלוח המשנה יכול לשמש כמפסק ראשי (של לוח המשנה) או שנדרשת התקנה של","מנתק בעומס ללא הגנות?"],"figures":[{"src":"q0427-s1.webp","w":1167,"h":745}],"options":[{"text":"מפסק מגן איננו יכול לשמש כמפסק ראשי מפני שאינו בנוי להגנה בפני זרם יתר. יש להתקין בנוסף מא\"ז להגנה בפני זרם קצר וזרם העמסת יתר.","figures":[]},{"text":"יש להתקין בנוסף למפסק המגן מנתק עומס או מפסק זרם כמסומן בסכמה.","figures":[]},{"text":"מפסק מגן יכול לשמש כמפסק ראשי בלוח המשנה בתנאי שבמעלה ההזנה מותקן מבטח להגנה בפני זרם יתר.","figures":[]},{"text":"תשובות 1, 2 נכונות.","figures":[]}]},{"n":428,"serial":"22073","level":"all","stem":["במבנה שבו פועלת חברת היי-טק יש צורך בהוספת לוח חשמל עם מא\"זים להגנה על מעגלים חד-מופעיים להזנת ציוד מחשוב.","במסגרת התכנון עלתה סברה שצפוי במעגלים האמורים זרם העמסה משמעותי גם במוליכי האפס.","האם מותר על פי התקנות להתקין מא\"ז לניתוק מוליך האפס במקרה של הופעת זרם העמסת יתר?"],"figures":[],"options":[{"text":"על פי התקנות אסור להתקין מבטח לניתוק מוליך האפס או מוליך ההארקה.","figures":[]},{"text":"מותר, אך אין צורך בכך מפני שזרם העמסה של מוליך האפס לא יעלה בשום מקרה מעבר לזרם העבודה, שעבורו תוכנן המעגל.","figures":[]},{"text":"מותר, בתנאי שמוליך האפס ינותק יחד עם מוליך המופע של אותו מעגל.","figures":[]},{"text":"מותר רק אם קיים מבטח להגנה על מוליך האפס בקו הזינה ללוח החשמל המדובר.","figures":[]}]},{"n":429,"serial":"14037","level":"all","stem":["חשמלאי רכש מערכת אל פסק בעלת הספק של kVA20.","האם ניתן לחבר מערכת זו באמצעות תקע ובית תקע?"],"figures":[],"options":[{"text":"מותר לחבר כל מערכת אל פסק ובתנאי שהספקה אינו עולה על kVA30.","figures":[]},{"text":"אסור לחבר מערכת אל פסק זו דרך תקע ובית תקע.","figures":[]},{"text":"מותר לחבר ובתנאי שחיבור הזינה יהיה חד קוטבי.","figures":[]},{"text":"מותר לחבר כל מערכת אל פסק באמצעות תקע ובית תקע וללא תלות בגודלה.","figures":[]}]},{"n":430,"serial":"14044","level":"all","stem":["האם ניתן לחבר מערכת אל פסק המוזנת בחיבור קבוע חד מופעי, באמצעות מפסק דו-קוטבי?"],"figures":[],"options":[{"text":"לא ניתן כלל.","figures":[]},{"text":"ניתן לחבר, במידה ובמוצא מערכת אל הפסק יחובר שנאי מבדל עם הארקת שיטה במוצאו.","figures":[]},{"text":"ניתן במידה והמתקן מאופס.","figures":[]},{"text":"לא ניתן במערכות תלת פאזית.","figures":[]}]},{"n":431,"serial":"14063","level":"all","stem":["מהו הרכיב הגורם ליצירת הרמוניות ברשת בשימוש במערכת אל פסק?"],"figures":[],"options":[{"text":"הקבלים.","figures":[]},{"text":"המצברים.","figures":[]},{"text":"המיישר.","figures":[]},{"text":"השנאי המבדל.","figures":[]}]},{"n":432,"serial":"14064","level":"all","stem":["כאשר נפסקת ההזנה במתח נמוך למערכת אל פסק, מהו ערך המתח המקסימלי שיכול להופיע בין ההדקים או","הפינים של התקע המזין?"],"figures":[],"options":[{"text":"48 וולט למשך 5 שניות.","figures":[]},{"text":"48 וולט למשך 10 שניות.","figures":[]},{"text":"230 וולט למשך 5 שניות.","figures":[]},{"text":"230 וולט למשך 10 שניות.","figures":[]}]},{"n":433,"serial":"14065","level":"all","stem":["איזה סוג של מפסקים יהיו כלולים במעקף תחזוקה של מערכת אל-פסק?"],"figures":[],"options":[{"text":"מכניים בלבד.","figures":[]},{"text":"אלקטרו-מכניים משולבים בפעולתם ומיועדים להפעלה באמצעות פעולה ידנית.","figures":[]},{"text":"אלקטרונים בלבד.","figures":[]},{"text":"אלקטרו-מכניים אוטומטיים.","figures":[]}]},{"n":434,"serial":"14068","level":"all","stem":["האם מותר שתהיה מקבילות בין מתח רשת לבין מתח המוצא של מערכת אל-פסק,","בעת הפעלת המעקף לתחזוקה?"],"figures":[],"options":[{"text":"אסור בכל מקרה.","figures":[]},{"text":"מותר למשך 5 שניות.","figures":[]},{"text":"מותר למשך שניה אחת.","figures":[]},{"text":"מותר אך למערכות חד מופעיות בלבד.","figures":[]}]},{"n":435,"serial":"08146","level":"all","stem":["בבית פרטי קיימת בריכת שחייה שהותקנה, נבדקה וחוברה לפני כ- 8 שנים.","האם נדרש מבעלי הבית להזמין בדיקה תקופתית לבריכה?"],"figures":[],"options":[{"text":"לא, בבריכת שחייה המותקנת בבית פרטי, נדרשת בדיקה רק לאחר שינוי יסודי בבריכה עצמה.","figures":[]},{"text":"אין חובה לבדוק את הבריכה באופן תקופתי, נתון לשיקולם של בעלי הבית.","figures":[]},{"text":"כן, בריכת השחייה צריכה להיבדק כחלק מבדיקת המתקן הביתי אחת ל-3 שנים.","figures":[]},{"text":"כן, מפני שבהתאם לתקנות נדרש לבדוק את הבריכה אחת ל-6 שנים לאחר הפעלתה.","figures":[]}]},{"n":436,"serial":"08043","level":"all","stem":["בבריכת שחייה מעוניינים למקם מכונה אוטומטית למכירת משקאות קלים.","מהו המרחק המזערי משפת הבריכה, שבו ניתן להתקין את המכונה?"],"figures":[],"options":[{"text":"במרחק של לפחות 1.5 מטרים משפת הבריכה.","figures":[]},{"text":"במרחק של לפחות 2.5 מטרים משפת הבריכה.","figures":[]},{"text":"במרחק של לפחות 3.5 מטרים משפת הבריכה.","figures":[]},{"text":"במרחק של לפחות 4.5 מטרים משפת הבריכה.","figures":[]}]},{"n":437,"serial":"08143","level":"all","stem":["הנהלת הקאנטרי מעוניינת למקם מכונות אוטומטיות למכירת כריכים ומשקאות במתחם בריכת השחייה.","על פי תקנות החשמל, מהו האזור המותר להתקנה של מכונות אלו?"],"figures":[],"options":[{"text":"באזור 0.","figures":[]},{"text":"באזור 1.","figures":[]},{"text":"באזור 2.","figures":[]},{"text":"מחוץ לאזור 2.","figures":[]}]},{"n":438,"serial":"08141","level":"all","stem":["בבריכת שחייה חדשה נדרש להתקין גוף תאורה תת מימי (בתוך הבריכה).","מהן הדרישות להתקנת גוף תאורה זה על פי תקנות החשמל?"],"figures":[],"options":[{"text":"גוף התאורה יוזן בשיטת SELV במתח שאינו עולה על 9 וולט בזרם חילופין.","figures":[]},{"text":"גוף התאורה יוזן בשיטת SELV במתח שאינו עולה על 24 וולט בזרם חילופין.","figures":[]},{"text":"גוף התאורה יוזן ממעגל המוגן באמצעות מפסק מגן הפועל בזרם דלף שלא עולה על 0.03 אמפר.","figures":[]},{"text":"גוף התאורה יוזן בשיטת SELV במתח שאינו עולה על 12 וולט בזרם חילופין.","figures":[]}]},{"n":439,"serial":"08141","level":"all","stem":["בבריכת שחייה חדשה נדרש להתקין גוף תאורה תת מימי (בתוך הבריכה).","מהן הדרישות להתקנת גוף תאורה זה על פי תקנות החשמל?"],"figures":[],"options":[{"text":"גוף התאורה יוזן במתח נמוך בלבד.","figures":[]},{"text":"גוף התאורה יתאים לדרישות ת\"י 20 חלק 2.18.","figures":[]},{"text":"גוף התאורה יוזן במתח נמוך ממעגל המוגן באמצעות מפסק מגן הפועל בזרם דלף שלא עולה על 0.03 אמפר.","figures":[]},{"text":"גוף התאורה יוזן במתח שלא עולה על 24 וולט בזרם חילופין.","figures":[]}]},{"n":440,"serial":"08138","level":"all","stem":["במרחק של 1 מטר משפת בריכה, הותקן גוף תאורה \"מסוג \"II במתח בטיחות נמוך מאוד (SELV) כמתואר בתרשים.","ההזנה לגוף התאורה בוצעה באמצעות כבל ייעודי שהושחל בתוך צינור מבודד. הצינור המבודד הותקן בתוך מוביל מתכתי","המהווה הגנה מכנית נוספת.","האם נדרש להאריק את המובל המתכתי?"],"figures":[{"src":"q0440-s1.webp","w":585,"h":380}],"options":[{"text":"אסור בכל מקרה להתקין מובל מתכתי באזור זה.","figures":[]},{"text":"אין צורך להאריק את המובל המתכתי במקרה זה מפני שהכבל הוא מסוג בידוד כפול.","figures":[]},{"text":"במקרה זה הארקת המובל המתכתי תלויה בהחלטת המתכנן.","figures":[]},{"text":"חובה להאריק את המובל המתכתי לפה\"פ במקרה זה.","figures":[]}]},{"n":441,"serial":"08136","level":"all","stem":["בבריכה קיימת הוזמנה הגדלת חיבור כחלק מעבודות שיפוץ הבריכה.","הבריכה ממוקמת במבנה בטון ישן שבו אין הארקת יסוד.","האם על פי תקנות החשמל קיימת חובה לבצע השוואת פוטנציאלים לבריכה?"],"figures":[],"options":[{"text":"ביצוע השוואת פוטנציאלים יקבע ע\"י המתכנן, כנדרש בתקנות החשמל-הארקות ואמצעי הגנה בפני חישמול.","figures":[]},{"text":"אין חובה לבצע השוואת פוטנציאלים במבנה, אשר נבנה טרם מועד פרסום תקנות החשמל-הארקות יסוד.","figures":[]},{"text":"ביצוע השוואת פוטנציאלים תלוי באמצעי ההגנה שייושם במבנה, אם יידרש איפוס, תבוצע השוואת פוטנציאלים.","figures":[]},{"text":"חובה לבצע השוואת פוטנציאלים במבנה, כפי נדרש בתקנה -39הארקות ואמצעי הגנה בפני חישמול.","figures":[]}]},{"n":442,"serial":"08135","level":"all","stem":["מהי התשובה הנכונה לגבי התקנת גוף תאורה במקום המסומן ב-?"],"figures":[{"src":"q0442-s1.webp","w":1302,"h":510}],"options":[{"text":"גוף התאורה יכלול שנאי אינטגרלי למתח נמוך מאוד ויהיה בעל דרגת הגנה מתאימה.","figures":[]},{"text":"גוף התאורה יוזן ממעגל המוגן באמצעות מפסק מגן לזרם דלף שאינו עולה על 0.03 אמפר.","figures":[]},{"text":"אסור בשום מקרה להתקין גוף תאורה במקום המסומן.","figures":[]},{"text":"גוף התאורה יוזן במתח בטיחות נמוך מאוד (SELV) ומקור הזינה יהיה במרחק העולה על 3.5 מטר מהבריכה.","figures":[]}]},{"n":443,"serial":"08135","level":"all","stem":["איזו מהבאות היא התשובה הנכונה לגבי התקנת גוף תאורה במקום המסומן ב-?"],"figures":[{"src":"q0443-s1.webp","w":1303,"h":507}],"options":[{"text":"גוף התאורה יכלול שנאי אינטגרלי למתח נמוך מאוד ויהיה בעל דרגת הגנה מתאימה.","figures":[]},{"text":"גוף התאורה יוזן ממעגל במתח נמוך המוגן באמצעות מפסק מגן לזרם דלף שאינו עולה על 0.03 אמפר.","figures":[]},{"text":"אסור בשום מקרה להתקין גוף תאורה במקום המסומן.","figures":[]},{"text":"גוף התאורה יוזן במתח בטיחות נמוך מאוד (SELV) ומקור הזינה יהיה במרחק העולה על 3.5 מטר מהבריכה.","figures":[]}]},{"n":444,"serial":"08133","level":"all","stem":["נדרש להתקין גוף תאורה המוזן במתח נמוך על תקרה הנמצאת מעל בריכת שחייה.","גובה הבריכה הוא 1.0 מטר מעל הקרקע.","מהו הגובה (המסומן ב? בשרטוט) שבו מותר להתקין את גוף התאורה על פי תקנות החשמל?"],"figures":[{"src":"q0444-s1.webp","w":632,"h":436}],"options":[{"text":"הגובה המזערי הנדרש במקרה זה הוא 2.5 מטר.","figures":[]},{"text":"הגובה המזערי הנדרש במקרה זה הוא 3.0 מטר.","figures":[]},{"text":"הגובה המזערי הנדרש במקרה זה הוא 3.5 מטר.","figures":[]},{"text":"הגובה המזערי הנדרש במקרה זה הוא 4.0 מטר.","figures":[]}]},{"n":445,"serial":"08134","level":"all","stem":["גוף תאורה המוזן במתח נמוך, הותקן על תקרה בגובה של 2.0 מטר מעל בריכה כמתואר בשרטוט.","האם על פי תקנות החשמל מותר להתקין את גוף התאורה בגובה זה?"],"figures":[{"src":"q0445-s1.webp","w":671,"h":448}],"options":[{"text":"היות וגוף התאורה ממוקם מחוץ לאזורים המוגדרים בתקנות החשמל, מותר להתקינו.","figures":[]},{"text":"מותר להתקין את גוף התאורה ובלבד שיהיה מוגן באמצעות מפסק מגן הפועל בזרם דלף העולה על [A]0.03.","figures":[]},{"text":"מותר להתקין את גוף התאורה ובלבד שיהיה בעל דרגת הגנה IP55 לפחות.","figures":[]},{"text":"אסור להתקין את גוף תאורה הנ\"ל במיקום המתואר בשרטוט.","figures":[]}]},{"n":446,"serial":"08137","level":"all","stem":["בבריכת שחייה חדשה נדרש להתקין מובל על גבי קיר, המיועד להזין עמוד תאורה הממוקם מחוץ לאזורים המוגדרים בתקנות.","מהו המרחק המזערי משפת הבריכה שבו ניתן להתקין את המובל?"],"figures":[{"src":"q0446-s1.webp","w":456,"h":407}],"options":[{"text":"במרחק העולה על 60 ס\"מ.","figures":[]},{"text":"במרחק העולה על 1.5 מטרים.","figures":[]},{"text":"במרחק העולה על 1.8 מטרים.","figures":[]},{"text":"במרחק העולה על 2 מטרים.","figures":[]}]},{"n":447,"serial":"08139","level":"all","stem":["במרחק של 1.0 מטר משפת בריכה, הותקנו גופי תאורה על קיר, בהתאם לנדרש בתקנות החשמל.","בתוך הקיר הותקנה קופסת הסתעפות כמתואר בתרשים.","האם מותר על פי תקנות החשמל להתקין קופסאות ההסתעפות במיקום הנ\"ל?"],"figures":[{"src":"q0447-s1.webp","w":755,"h":465}],"options":[{"text":"אסור בכל מקרה להתקין קופסת הסתעפות באזור זה.","figures":[]},{"text":"מותר, ובתנאי שיחובר בה מעגל המוגן באמצעות מפסק מגן הפועל בזרם דלף מתאים.","figures":[]},{"text":"מותר, ובתנאי שתהיה מוגנת מים בדרגת הגנה מזערית של IP55.","figures":[]},{"text":"מותר, ובתנאי שהיא תשמש רק עבור מעגלים מסוג מתח נמוך מאוד (SELV).","figures":[]}]},{"n":448,"serial":"08140","level":"all","stem":["במרחק של 3 מטר משפת בריכה, הותקן בית תקע מוגן מים.","איזו מבין התשובות הבאות היא הנכונה בעניין זה?"],"figures":[{"src":"q0448-s1.webp","w":881,"h":185}],"options":[{"text":"אסור בכל מקרה להתקין בית תקע באזור זה.","figures":[]},{"text":"בית תקע באזור זה יוזן רק במתח נמוך מאוד (SELV)","figures":[]},{"text":"בית התקע המתואר ממוקם מחוץ לאזורים 0, 1, 2 ולכן אין מניעה להתקנתו באזור האמור.","figures":[]},{"text":"מותר להתקין את בית התקע באזור האמור ובלבד שיוגן באמצעות מפסק מגן הפועל בזרם דלף העולה על 0.03 אמפר.","figures":[]}]},{"n":449,"serial":"08142","level":"all","stem":["במרחק של 3 מטר משפת בריכה, נדרש להתקין עמוד תאורה שיוזן במתח נמוך, כמתואר בתרשים.","על פי תקנות החשמל האם מותר להתקין את עמוד התאורה במרחק הנ\"ל?"],"figures":[{"src":"q0449-s1.webp","w":971,"h":412}],"options":[{"text":"מותר להתקין את עמוד התאורה ובתנאי שיוזן במתח נמוך שלא עולה על 24 וולט בזרם חילופין.","figures":[]},{"text":"מותר להתקין את עמוד התאורה ובתנאי שגוף התאורה יהיה מחוץ לאזור האמור (בגובה העולה על 5 מטר).","figures":[]},{"text":"מותר להתקין את עמוד התאורה ובתנאי שיוזן ממעגל המוגן באמצעות מפסק מגן הפועל בזרם דלף שלא עולה על 0.03 אמפר.","figures":[]},{"text":"אסור להתקין את עמוד התאורה הנ\"ל באזור זה.","figures":[]}]},{"n":450,"serial":"08144","level":"all","stem":["הנהלת בריכת השחייה העירונית רכשה מכשיר חשמלי המיועד לניקוי קרקעית הבריכה.","המכשיר כולל פתיל המסתיים בתקע, המתחבר לבית תקע במתח נמוך המוזן ממעגל המוגן באמצעות מפסק מגן הפועל בזרם","דלף שאינו עולה על 0.03 אמפר.","המכשיר מיועד לשימוש בתוך מי הבריכה.","מהן הדרישות למכשיר זה על פי תקנות החשמל?"],"figures":[],"options":[{"text":"אסור בכל מקרה להשתמש במכשיר \"באזור \"0 כאשר הוא המוזן במתח נמוך (230 וולט).","figures":[]},{"text":"מותר להשתמש במכשיר רק אם יוזן דרך שנאי מבדל שיותקן מחוץ לאזורים 0, 1, 2.","figures":[]},{"text":"מותר להשתמש במכשיר רק כאשר אין בני אדם באזור 0.","figures":[]},{"text":"מותר להשתמש במכשיר רק כאשר אין בני אדם באזור 0 או באזור 1.","figures":[]}]},{"n":451,"serial":"08145","level":"all","stem":["בבית פרטי הותקנה בריכת עיסוי חדשה (ג'קוזי).","בצמוד לחלקה החיצוני של בריכת העיסוי הותקנה משאבת סחרור (לסינון המים), כמתואר בתרשים.","להלן פרטים על תצורת ההתקנה:","• המשאבה מותקנת בגומחה ייעודית המהווה חלק מהג'קוזי וכוללת דלת עם אמצעי נעילה.","• המשאבה מוזנת ממעגל המוגן באמצעות מפסק מגן הפועל בזרם דלף העולה על 0.03 אמפר.","• המשאבה בעלת דרגת הגנה IP55 ומסוג בידוד כפול.","איזו מבין הבאות היא התשובה הנכונה בעניין התקנת המשאבה?"],"figures":[{"src":"q0451-s1.webp","w":1044,"h":518}],"options":[{"text":"המשאבה מותקנת באזור 1 ולכן בכל מקרה אסור להזין אותה במתח של 230 וולט.","figures":[]},{"text":"המשאבה מותקנת בגומחה הכוללת דלת עם אמצעי נעילה ולכן אין מניעה להתקינה במקום האמור.","figures":[]},{"text":"באזור בו ממוקמת המשאבה מותר להזין אך ורק מעגלים המוגנים במתח נמוך מאוד (SELV).","figures":[]},{"text":"אין מניעה להתקנת המשאבה במקום האמור ובתנאי שפתיחת דלת המשאבה תגרום להפסקת הזינה של המשאבה המתוארת.","figures":[]}]},{"n":452,"serial":"08148","level":"all","stem":["חשמלאי שנדרש לבצע תיקונים בבריכת שחייה ישנה שהוקמה בשנות ה- 80, הבחין שקיים פער בין האופן בו מותקנת הבריכה","לבין הנדרש בתקנות החשמל-מיתקני חשמל בבריכה, שפורסמו בשנת 2003.","מה נדרש מהחשמלאי לבצע במקרה זה?"],"figures":[],"options":[{"text":"החשמלאי רשאי לפעול בהתאם לתקנות החשמל-מיתקני חשמל בבריכה אך לא חובה.","figures":[]},{"text":"החשמלאי יפעל בהתאם לתקנות בכפוף להחלטת בעל הבריכה.","figures":[]},{"text":"החשמלאי נדרש להתאים את הבריכה רק לדרישות הקשורות בהארקת הבריכה.","figures":[]},{"text":"החשמלאי חייב להתאים את הבריכה לכל הדרישות בתקנות החשמל-מיתקני חשמל בבריכה.","figures":[]}]},{"n":453,"serial":"08147","level":"all","stem":["מתכנן חשמל נדרש לתכנן מתקן שישמש כמקווה טהרה (בריכה המשמשת לטבילה).","המתכנן מתלבט כיצד להגדיר את המתקן כנדרש בתקנות החשמל.","כיצד עליו לפעול לצורך תכנון המתקן?"],"figures":[],"options":[{"text":"המתכנן רשאי לפעול בהתאם לדרישות בתקנות החשמל-מיתקני חשמל בבריכה אך לא חובה מאחר ולא מדובר בבריכת שחייה.","figures":[]},{"text":"המתכנן יגדיר את המתקן בהתאם לתקנות בכפוף להחלטת בעל המתקן.","figures":[]},{"text":"המתכנן נדרש לפעול כנדרש בתקנות החשמל-ציוד חשמלי בחדר אמבטיה.","figures":[]},{"text":"המתכנן חייב לפעול בהתאם לדרישות בתקנות החשמל-מיתקני חשמל בבריכה.","figures":[]}]},{"n":454,"serial":"22075","level":"all","stem":["בגלל אילוצים טופוגרפיים בשטח נאלץ המתכנן לקבוע תוואי להקמת רשת חשמל עילית על עמודי בטון עם תילים חשופים","במרחק של 2.5 מטר מקו בזק קיים.","האם התכנון המתואר לעיל מותר על פי דרישות תקנות החשמל?"],"figures":[{"src":"q0454-s1.webp","w":906,"h":702}],"options":[{"text":"אסור. נדרשת שמירה על מרחק אופקי של 6 מטר לפחות בכל מקרה.","figures":[]},{"text":"מותר. על פי התקנות ניתן במקרה זה לצמצם את המרחק עד ל-2 מטר.","figures":[]},{"text":"מותר רק באישור של מנהל ענייני החשמל במשרד האנרגיה והתשתית יחד עם מנהל אגף ההנדסה במשרד התקשורת.","figures":[]},{"text":"אסור במקרה זה להקים רשת עילית עם תילים חשופים אלא עם צרור מבודד","figures":[]}]},{"n":455,"serial":"22076","level":"all","stem":["במרחק L מעמוד רשת מתח נמוך, מתוכננת התקנת כבל בזק (ישירות באדמה, ללא אמצעים מכניים להגנה על הכבל).","מהו המרחק הנדרש במקרה זה בהתאם לתקנות החשמל?"],"figures":[{"src":"q0455-s1.webp","w":450,"h":691}],"options":[{"text":"המרחק המזערי הנדרש הוא 65 ס\"מ לפחות.","figures":[]},{"text":"המרחק המזערי הנדרש הוא 100 ס\"מ לפחות בגלל הסכנה של פגיעה ביציבות העמוד בעת חפירת התעלה להנחת הכבל.","figures":[]},{"text":"המרחק המינימלי הנדרש על פי התקנות הוא 50 ס\"מ.","figures":[]},{"text":"המרחק המינימלי הנדרש ייקבע ע\"י המתכנן בהתאם לתנאי הדרך.","figures":[]}]},{"n":456,"serial":"22077","level":"all","stem":["באיור מתוארת הצטלבות בין קו רשת חשמל (לא מבודדת) במתח נמוך המותקנת מעל קו בזק עילי.","באיזה מבין התנאים המפורטים להלן, יש לעמוד במקרה זה על פי תקנות החשמל?"],"figures":[{"src":"q0456-s1.webp","w":879,"h":813}],"options":[{"text":"ההצטלבות כמתואר אסורה בכל מקרה.","figures":[]},{"text":"ההצטלבות כמתואר מותרת בתנאי שקו בזק יהיה מבודד.","figures":[]},{"text":"ההצטלבות כמתואר מותרת ללא תנאי נוסף.","figures":[]},{"text":"ההצטלבות כמתואר אסורה מפני שנדרש שקו הבזק יותקן מעל קו רשת החשמל במתח נמוך","figures":[]}]},{"n":457,"serial":"22078","level":"all","stem":["באיור מוצגת הצטלבות בין קו בזק לבין רשת חשמל במתח נמוך.","עמוד בזק \"A\" מפריע לסלילת כביש חדש ולכן הותקן מתחת לקו הרשת במתח נמוך.","האם מיקומו של עמוד הבזק \"A\" מתאים לנדרש בתקנות החשמל?"],"figures":[{"src":"q0457-s1.webp","w":991,"h":860}],"options":[{"text":"מתאים, בתנאי שבקטע של הצטלבות תותקן רשת מוארקת מתחת לרשת חשמל קיימת, כך שבמקרה של קריעת רשת חשמל לא יהיה מגע בינה לבין קו בזק.","figures":[]},{"text":"מתאים, בתנאי שעמודי החשמל בקטע של הצטלבות יוחלפו לגבוהים יותר כך שהמרחק האנכי בין הקווים יהיה 1.5 מטרים לפחות.","figures":[]},{"text":"מתאים, רק בתנאי שקו החשמל בקטע של הצטלבות יוטמן באדמה.","figures":[]},{"text":"מתאים, בתנאי שקו החשמל יהיה מבודד.","figures":[]}]},{"n":458,"serial":"22079","level":"all","stem":["בגלל אילוצים הקיימים בשטח נדרש להקים קו חדש במתח גבוה במרחק \"L\" מקו בזק כמתואר באיור.","מהו המרחק (L) המזערי בין הרשתות הנדרש במקרה זה בהתאם לתקנות החשמל?"],"figures":[{"src":"q0458-s1.webp","w":937,"h":761}],"options":[{"text":"המרחק המזערי הנדרש הוא 10 מטרים.","figures":[]},{"text":"המרחק המזערי הנדרש הוא 12 מטרים.","figures":[]},{"text":"המרחק המזערי הנדרש הוא 14 מטרים.","figures":[]},{"text":"המרחק המזערי הנדרש הוא 16 מטרים.","figures":[]}]},{"n":459,"serial":"22080","level":"all","stem":["ברצועת דרך קיים קו מתח גבוה עילי.","הקו מוזן ממקור זינה עם נקודת האפס המוארקת ישירות.","לצד העמוד מתוכנן להטמין במישרין באדמה-כבל בזק כמתואר באיור שלהלן.","מהו המרחק המינימלי (L) הנדרש בין הכבל לבין העמוד?"],"figures":[{"src":"q0459-s1.webp","w":577,"h":714}],"options":[{"text":"מרחק של 1.5 מטר.","figures":[]},{"text":"מרחק של 2.0 מטר.","figures":[]},{"text":"מרחק של 0.5 מטר.","figures":[]},{"text":"אסור להניח קו בזק וקו חשמל באותו צד של דרך.","figures":[]}]},{"n":460,"serial":"22080","level":"all","stem":["ברצועת דרך קיים קו מתח גבוה עילי ובסמוך אליו נדרש להטמין כבל בזק באדמה-כמתואר בתרשים.","קו המתח הגבוה מחובר למקור זינה עם נקודת אפס המוארקת ישירות.","האם מותר להתקין את כבל הבזק במרחק של 60 ס\"מ מהעמוד?"],"figures":[{"src":"q0460-s1.webp","w":578,"h":704}],"options":[{"text":"אסור, בגלל הסכנה של פגיעה ביציבות העמוד בעת חפירת תעלה להנחת כבל בזק. נדרש מרחק מינימלי של 100 ס\"מ.","figures":[]},{"text":"מותר, בתנאי שכבל הבזק יהיה בצינור פלדה כדי למנוע פגיעה אפשרית בקבל בעת שיקום יסודות העמוד (נדרש אחת ל- 25 שנה).","figures":[]},{"text":"מותר בתנאי שכבל הבזק יהיה בצינור בעל תכונות בידוד חשמליות המתאימות לעליה הצפויה של הפוטנציאל החשמלי של הקרקע.","figures":[]},{"text":"אסור בכל מקרה-המרחק המינימלי הנדרש במקרה זה הוא 2 מטרים.","figures":[]}]},{"n":461,"serial":"22081","level":"all","stem":["בתרשים (ממבט על) מתוארת הצטלבות בין קו רשת חשמל במתח גבוה (עם תילים חשופים) לבין קן בזק שהוטמן באדמה","בקטע של הצטלבות (בקטע שמתחת לרשת מתח גבוה).","מהו המרחק המינימלי הנדרש על פי התקנות בין העמוד של קו הבזק לבין רשת המתח הגבוה?"],"figures":[{"src":"q0461-s1.webp","w":850,"h":535}],"options":[{"text":"מרחק השווה לגובה של עמוד בזק (למקרה נפילה של עמוד בזק על קו החשמל)","figures":[]},{"text":"2 מטרים.","figures":[]},{"text":"10 מטרים.","figures":[]},{"text":"4 מטרים.","figures":[]}]},{"n":462,"serial":"22083","level":"all","stem":["כדי לפנות שטח להקמת שכונה חדשה יש צורך בהזזת עמוד מתח עליון דו-מעגלי בגובה 30 מטרים מעל פני הקרקע. הזזת","העמוד מקרבת אותו לכבל בזק תת-קרקעי קיים (ללא תכונות בידוד מיוחדות).","מהו המרחק המינימלי הנדרש בהתקרבות שתיווצר?"],"figures":[{"src":"q0462-s1.webp","w":613,"h":788}],"options":[{"text":"60 מטרים לפחות (פעמיים גובה העמוד). אם לא ניתן להשיג את המרחק במיקום המתואר של הכבל יש להעתיק אתו לצד השמאל של העמוד במרחק כאמור.","figures":[]},{"text":"30 מטרים לפחות. אם לא ניתן להשיג את המרחק במיקום המתואר של הכבל יש להעתיק אתו לצד השמאל של העמוד במרחק כאמור.","figures":[]},{"text":"4 מטרים לפחות.","figures":[]},{"text":"10 מטרים לפחות.","figures":[]}]},{"n":463,"serial":"22083","level":"all","stem":["כדי לספק תשתית תקשורת לשכונה חדשה יש צורך בהתקנת כבל בזק תת-קרקעי בקרבת עמוד מתח עליון דו-מעגלי קיים","בגובה 27 מטרים מעל פני הקרקע.","האם התקנות מתירות את התקנת הכבל במרחק 6 מטרים מהעמוד?"],"figures":[{"src":"q0463-s1.webp","w":810,"h":775}],"options":[{"text":"מתירות, בתנאי שכבל הבזק יהיה בתוך צינור בעל תכונות בידוד חשמליות המתאימות לעלייה הצפויה של הפוטנציאל החשמלי של הקרקע.","figures":[]},{"text":"אוסרות. יש להרחיק את הכבל למרחק של 27 מטרים לפחות בכל מקרה.","figures":[]},{"text":"אוסרות. יש להרחיק את הכבל למרחק של 10 מטרים לפחות בכל מקרה.","figures":[]},{"text":"מתירות, בתנאי שכבל בזק יהיה בתוך צינור פלדה מוארק בשני קצותיו.","figures":[]}]},{"n":464,"serial":"22084","level":"all","stem":["בתרשים מתוארת הצטלבות של שני כבלים: כבל בזק וכבל חשמל.","איזה משני הכבלים יותקן למעלה בהתאם לתקנות החשמל?"],"figures":[{"src":"q0464-s1.webp","w":650,"h":412}],"options":[{"text":"כבל בזק יהיה למעלה.","figures":[]},{"text":"כבל חשמל יהיה למעלה.","figures":[]},{"text":"כבל שהותקן מאוחר יותר על ציר הזמן יהיה למעלה.","figures":[]},{"text":"אין לזה משמעות בתנאי שהמרחק האנכי יהיה 60 ס\"מ לפחות.","figures":[]}]},{"n":465,"serial":"08149","level":"all","stem":["במבנה קיים הותקן גנרטור תלת מופעי קבוע לאספקה חלופית.","איזו מבין התשובות הבאות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"היתר הפעלה מהמנהל נדרש רק כאשר הגנרטור מותקן במבנה ציבורי.","figures":[]},{"text":"היתר הפעלה מהמנהל נדרש רק כאשר הגנרטור הוא מעל 50 קו\"א.","figures":[]},{"text":"היתר הפעלה מהמנהל נדרש רק כאשר הגנרטור עובד בסנכרון עם רשת של חברת חשמל.","figures":[]},{"text":"היתר הפעלה מהמנהל נדרש בכל התקנה של גנרטור קבוע.","figures":[]}]},{"n":466,"serial":"08149","level":"all","stem":["לצורך אירוע שנערך בשטח פתוח, הותקן \"גנרטור ארעי\" תלת מופעי לאספקה עצמאית.","איזו מבין האפשרויות הבאות היא הנכונה בעניין זה?"],"figures":[],"options":[{"text":"נדרש היתר הפעלה ממשרד האנרגיה במקרה זה מאחר והוא משרת מתקן ציבורי.","figures":[]},{"text":"נדרש היתר הפעלה ממשרד האנרגיה רק כאשר הגנרטור הוא מעל 15 קו\"א.","figures":[]},{"text":"נדרש היתר הפעלה ממשרד האנרגיה רק כאשר הגנרטור עובד בסנכרון עם רשת של חברת חשמל.","figures":[]},{"text":"לא נדרש היתר הפעלה אלא רק רישום של הגנרטור במקרה זה.","figures":[]}]},{"n":467,"serial":"08150","level":"all","stem":["במתקן נדרש להתקין גנרטור חדש המיועד לעבוד באספקה מקבילה.","איזו מהתשובות הבאות היא הנכונה בהתאם לתקנות החשמל בנושא בדיקת המתקן הנדרשת במקרה זה?"],"figures":[],"options":[{"text":"נדרשת בדיקה ואישורו של בודק פרטי מטעם הקבלן המבצע.","figures":[]},{"text":"נדרשת בדיקה ואישור של חברת החשמל, רק כאשר ההספק של הגנרטור עולה על 50 קו\"א.","figures":[]},{"text":"נדרשת בדיקה ואישור של חשמלאי-בעל רישיון המתאים להספק הגנרטור.","figures":[]},{"text":"נדרשת בדיקה ואישור של נציג חברת החשמל.","figures":[]}]},{"n":468,"serial":"08151","level":"all","stem":["האם על פי תקנות החשמל קיימת חובה להתקין התקן נעילה למפסק הראשי של גנרטור חירום?"],"figures":[],"options":[{"text":"חובה להתקין מפסק הכולל אמצעי נעילה במצב \"מחובר\" בלבד.","figures":[]},{"text":"חובה להתקין מפסק הכולל אמצעי נעילה במצב \"מופסק\" בלבד.","figures":[]},{"text":"אין חובה להתקין מפסק הכולל אמצעי נעילה, אך במידה והותקן הוא יהיה ניתן לנעילה במצב \"מחובר\" בלבד.","figures":[]},{"text":"אין חובה להתקין מפסק הכולל אמצעי נעילה, אך במידה והותקן הוא יהיה ניתן לנעילה במצב \"מופסק\" בלבד.","figures":[]}]},{"n":469,"serial":"08155","level":"all","stem":["במבנה בוצעה בדיקה תקופתית של גנרטור.","הפעלת הגנרטור גורמת לרעידות לא סבירות במבנה בו הוא מותקן.","האם למקרה המתואר קיימת דרישה בתקנות החשמל?"],"figures":[],"options":[{"text":"אין דרישה מפורשת בתקנות החשמל. יש להנחות את הלקוח לפעול בהתאם לתקנות התכנון והבנייה.","figures":[]},{"text":"אין דרישה מפורשת בתקנות החשמל. יש להפנות את הטיפול למהנדס בניין.","figures":[]},{"text":"קיימת דרישה מפורשת בתקנות החשמל רק לאופן ההתקנה ולא לאופן בו הגנרטור פועל.","figures":[]},{"text":"קיימת דרישה מפורשת בתקנות החשמל למניעת רעידות בלתי סבירות במבנה בו מותקן גנרטור.","figures":[]}]},{"n":470,"serial":"16019","level":"all","stem":["רשת עילית ללא בידוד במתח נמוך, חוצה מגרש ספורט בגובה של 4.20 מטר. תשתיות הסביבה אינן מאפשרות את המרת","הרשת לתת-קרקעית.","האם יש צורך לבצע שינוי בקטע הרשת החוצה את המגרש?"],"figures":[],"options":[{"text":"כן, יש להגביה את רשת החשמל ל-6.50 מטר לפחות.","figures":[]},{"text":"אין צורך לבצע שינוי.","figures":[]},{"text":"כן, יש להחליף את הרשת, לרשת כבלים בגובה מזערי של 4.50 מטר","figures":[]},{"text":"כן, יש להחליף את הרשת, לרשת צרור בגובה מזערי של 4.00 מטר","figures":[]}]},{"n":471,"serial":"16020","level":"engineer","stem":["בשטח המיועד להקמה של מגרש ספורט מותקנת רשת עילית משולבת מתח נמוך ומתח גבוה.","רשת המתח נמוך בנויה מכבלי צרור ונמצאת בגובה 4.60 מטר מהקרקע.","רשת המתח גבוה בנויה ממוליכים חשופים.","האם נדרש לבצע שינויים ברשת העילית לצורך הפעלת מגרש הספורט?"],"figures":[],"options":[{"text":"כן, יש להחליף את המוליכים של רשת המתח הגבוה למוליכים מבודדים.","figures":[]},{"text":"כן, יש להעתיק את קטע רשת המתח הגבוה אל מחוץ לשטח המגרש.","figures":[]},{"text":"כן, יש להגדיל את גובה רשת המתח הנמוך ל-4.80 מטר.","figures":[]},{"text":"לא נדרש לבצע כל שינוי.","figures":[]}]},{"n":472,"serial":"16023","level":"all","stem":["עמוד משולב כולל רשת מתח נמוך (400V) ורשת מתח גבוה (22kV).","מהו המרחק האנכי המזערי הנדרש בין הרשתות (מתח נמוך ומתח גבוה) המותקנות על אותו עמוד?"],"figures":[],"options":[{"text":"1.80 מ'.","figures":[]},{"text":"1.90 מ'.","figures":[]},{"text":"2.00 מ'.","figures":[]},{"text":"2.50 מ'.","figures":[]}]},{"n":473,"serial":"16024","level":"all","stem":["עקב מזג אוויר סוער נשבר עמוד עץ שתמך ברשת עילית במתח נמוך. המתכנן מקבל החלטה להחליפו לעמוד בטון באורך 10","מטר.","מהו עומק החפירה הנדרש באזור עם קרקע חולית?"],"figures":[],"options":[{"text":"2.00 מטר.","figures":[]},{"text":"1.80 מטר.","figures":[]},{"text":"1.60 מטר.","figures":[]},{"text":"2.20 מטר.","figures":[]}]},{"n":474,"serial":"16025","level":"all","stem":["עקב מזג אוויר סוער נשבר עמוד עץ שתמך ברשת עילית במתח נמוך. המתכנן מקבל החלטה להחליפו לעמוד עץ חדש באורך","10 מטר.","מהם הקטרים לפיהם ייבחר המתכנן את העמוד החדש?"],"figures":[],"options":[{"text":"קוטר של 22 ס\"מ עד לגובה של 1.5 מטרים מהקצה התחתון וקוטר של 17 ס\"מ בקצה העליון.","figures":[]},{"text":"קוטר של 20 ס\"מ עד לגובה של 1.5 מטרים מהקצה התחתון וקוטר של 15 ס\"מ בקצה העליון.","figures":[]},{"text":"קוטר של 22 ס\"מ עד לגובה של 1.5 מטרים מהקצה התחתון וקוטר של 15 ס\"מ בקצה העליון.","figures":[]},{"text":"קוטר של 20 ס\"מ עד לגובה של 1.5 מטרים מהקצה התחתון וקוטר של 17 ס\"מ בקצה העליון.","figures":[]}]},{"n":475,"serial":"08100","level":"all","stem":["בלוח ראשי הותקן מפסק אוטומטי הניתן לכוונון (כמופיע באיור) המגן על מעגל המזין לוח משנה.","זרם העומס המרבי הצפוי בלוח משנה הוא 3X200A.","בלוח המשנה נמדדה לולאת תקלה 0.123Ω וזרם הקצר הצפוי הוא [A]1850.","איזו מבין האפשרויות הבאות יכול להוות הגנה המתאימה למעגל זה?"],"figures":[{"src":"q0475-s1.webp","w":1139,"h":1023}],"options":[{"text":"תמונה מספר 1.","figures":[]},{"text":"תמונה מספר 2.","figures":[]},{"text":"תמונה מספר 3.","figures":[]},{"text":"תמונה מספר 4.","figures":[]}]},{"n":476,"serial":"08100","level":"all","stem":["בלוח הותקן מפסק אוטומטי הניתן לכוונון המגן על מעגל המזין לוח משנה.","בלוח המשנה נמדדה לולאת תקלה של 0.23Ω וזרם הקצר הצפוי הוא [A]1000.","זרם העומס המרבי הצפוי בלוח המשנה הוא [A]3X250.","איזו מבין האפשרויות הבאות יכול להווה הגנה המתאימה למעגל זה?"],"figures":[{"src":"q0476-s1.webp","w":903,"h":1319}],"options":[{"text":"תמונה מספר 1.","figures":[]},{"text":"תמונה מספר 2.","figures":[]},{"text":"תמונה מספר 3.","figures":[]},{"text":"תמונה מספר 4.","figures":[]}]},{"n":477,"serial":"08118","level":"all","stem":["מתכנן נדרש להכין תוכנית חשמל עבור מפעל במבנה חדש, בו תיושם שיטת הגנה TN-C-S.","במתקן שנבנה בהתאם לתקנות החשמל-הארקות יסוד, מתוכנן פס השוואת פוטנציאלים (פה\"פ).","איזו מבין התשובות הבאות היא הנכונה בנוגע למיקום התקנת הפה\"פ?"],"figures":[],"options":[{"text":"ניתן להתקין את פס השוואת הפוטנציאלים בתוך לוח החשמל מעל לגובה של 2.4 מ'.","figures":[]},{"text":"ניתן להתקין את פס השוואת הפוטנציאלים בגובה 0.5 מ' ל-1.8 מ', כאשר הוא חשוף וגלוי לעין בשטח המפעל.","figures":[]},{"text":"ניתן להתקין את פס השוואת הפוטנציאלים מעל לגובה של 2.4 מ' כאשר הוא חשוף וגלוי לעין בשטח המפעל.","figures":[]},{"text":"ניתן להתקין את פס השוואת הפוטנציאלים בכל גובה בחדר שהכניסה אליו מיועדת לחשמלאי בלבד.","figures":[]}]},{"n":478,"serial":"08119","level":"all","stem":["מתכנן נדרש להכין תוכנית חשמל עבור מבנה חדש בו תיושם שיטת הגנה TN-C-S.","בחדר החשמל מתוכנן פס השוואת פוטנציאלים (פה\"פ), אליו מוארקים שירותים שונים (כניסת צנרת מים, תעלות מיזוג אויר","וכו').","איזו מבין הבאות היא התשובה הנכונה בנוגע לשטח חתך של מוליכי הארקה מנחושת המחוברים לפה\"פ?"],"figures":[],"options":[{"text":"מוליך חיבור יהיה בעל שטח חתך מזערי של 2.5 ממ\"ר (כאשר הוא במובל) ו-4 ממ\"ר (כאשר הוא אינו במובל).","figures":[]},{"text":"מוליך חיבור יהיה בעל שטח חתך מזערי של 4 ממ\"ר.","figures":[]},{"text":"מוליך חיבור יהיה בעל שטח חתך מזערי של 25 ממ\"ר.","figures":[]},{"text":"מוליך חיבור יהיה בעל שטח חתך מזערי של 10 ממ\"ר.","figures":[]}]},{"n":479,"serial":"14062","level":"all","stem":["חשמלאי רכש והתקין מערכת אל-פסק בה קיימת הפרדה גלוונית בין מוליך האפס במבוא לבין מוליך האפס במוצא.","מהו התנאי המאפשר את השימוש במערכת זו?"],"figures":[],"options":[{"text":"לא ניתן להשתמש במערכת זו בשום מקרה.","figures":[]},{"text":"הספק מערכת האל-פסק חייב להיות קטן מ-5kVA.","figures":[]},{"text":"התקנת מפסק מחלף מסוג ארבעה קטבים.","figures":[]},{"text":"התקנת הארקת שיטה אשר תחובר לפס השוואת פוטנציאלים.","figures":[]}]},{"n":480,"serial":"22065","level":"all","stem":["נתון שנאי מבדל חד-מופעי המשמש כמקור אספקה למעגלים מסוג זינה צפה באתר מקבוצה 2.","• הספק השנאי הוא 2.5 קו\"א.","• הזרם הנקוב של השנאי הוא 10 אמפר.","• המעגל מוגן על ידי מבטח בעל אופיין C32.","• זרם הפעלה (זרם התנעה-current Inrush) הצNפLו יe הrvוuאc r1e0nt0 rאuמ-Cפeר.im T","1E4s","1E3s","100s","10s","1s","0.1s","1E-2s","1E-3s","1E-4kA 1E-3kA 1E-2kA 0.1kA 1kA 10kA 100kA 1E3kA 1E4kA","איזה מהמפסקים, שאופייני \"זרם-זמן\" שלהם מתוארים באיור, מבטיח עבודה סדירה של השנאי?"],"figures":[{"src":"q0480-s1.webp","w":78,"h":649},{"src":"q0480-s2.webp","w":78,"h":649},{"src":"q0480-s3.webp","w":78,"h":649},{"src":"q0480-s4.webp","w":78,"h":649},{"src":"q0480-s5.webp","w":78,"h":649},{"src":"q0480-s6.webp","w":78,"h":649},{"src":"q0480-s7.webp","w":78,"h":649},{"src":"q0480-s8.webp","w":670,"h":100}],"options":[{"text":"המפסק המתואר בקו רצוף שבצבע אדום.","figures":[]},{"text":"במקרה זה אסור להשתמש במפסקים כלל-אלא בנתיכים בלבד.","figures":[]},{"text":"שני המפסקים לא מתאימים-יש לבחור במפסק בעל אופיין \"זרם זמן\" אחר.","figures":[]},{"text":"המפסק המתואר בגרף המקווקו שבצבע כחול.","figures":[]}]},{"n":481,"serial":"14013","level":"all","stem":["נתון: עוצמת האור בזווית I הינה [Lum]5000.","∝","חשב את רמת ההארה בנקודה X, המוארת ע\"י גוף תאורה המותקן","כמתואר בשרטוט בגובה של 3 מטר ובמרחק אופקי של 3√ מטר:","3)∝ soc(∙ I","∝","= ∝E","2h"],"figures":[{"src":"q0481-s1.webp","w":1351,"h":413}],"options":[{"text":"360Lux.","figures":[]},{"text":"432Lux.","figures":[]},{"text":"285Lux.","figures":[]},{"text":"אף תשובה אינה נכונה.","figures":[]}],"stemRendered":true},{"n":482,"serial":"14006","level":"engineer","stem":["להלן הספקם של 3 שנאים המחוברים במקביל בקבוצת חיבורים Dyn11.","S1=630kVA","S2=500kVA","S3=400kVA","UK1=4%","UK2=5%","UK3=4%","מהו ההספק המרבי של המערכת כולה, בהנחה שאף שנאי אינו מועמס מעל לעומס הנומינלי שלו?"],"figures":[],"options":[{"text":"1530kVA.","figures":[]},{"text":"1224kVA.","figures":[]},{"text":"1430kVA.","figures":[]},{"text":"1404kVA.","figures":[]}]},{"n":483,"serial":"08073","level":"practical-engineer","stem":["בלוח ראשי במתח גבוה קיים משנה מתח המיועד לממסר הגנה כמתואר בתרשים.","0.11 22","על משנה המתח כתוב היחס הבא: ) (: ) (.","3 √3","במידה ונחבר מתח תלת מופעי מאוזן בצדו הראשוני של משנה המתח (400V בין כל זוג ההדקים L1, L2, L3).","מהו הערך שיופיע בהדקי המוצא של משנה המתח במקרה זה?","110 400"],"figures":[{"src":"q0483-s1.webp","w":1293,"h":937}],"options":[{"text":"המתח יהיה 6.3V ≈ ) (: ) ( 3 √3","figures":[{"src":"q0483-o1-1.webp","w":414,"h":76}],"rendered":true},{"text":"המתח יהיה 11V ≈ )0 11( :400 3","figures":[{"src":"q0483-o2-1.webp","w":404,"h":80}],"rendered":true},{"text":"המתח יהיה 2.1V ≈ ) 400( :400 √3","figures":[{"src":"q0483-o3-1.webp","w":401,"h":80}],"rendered":true},{"text":"המתח יהיה 0V.","figures":[{"src":"q0483-o4-1.webp","w":320,"h":43}],"rendered":true}],"stemRendered":true},{"n":484,"serial":"08073","level":"engineer","stem":["בלוח ראשי של צרכן מתח גבוה קיים משנה מתח המיועד לממסר הגנה כמתואר בתרשים.","0.11 22","על משנה המתח כתוב היחס הבא: ) (: ) (.","3 √3","אם מתח הרשת יהיה מאוזן אך בערך של [kV]20 במקום [kV]22 (20kV בין כל זוג ההדקים L1, L2, L3).","מהו הערך שיופיע בהדקי המוצא של משנה המתח במקרה זה?"],"figures":[{"src":"q0484-s1.webp","w":1289,"h":862}],"options":[{"text":"מתח של 314V ≈ ) (: ) ( 3 √3 545V 110 20","figures":[{"src":"q0484-o1-1.webp","w":426,"h":76}],"rendered":true},{"text":"מתח של ≈ )) ( :)k (( 3 57V 110 20","figures":[{"src":"q0484-o2-1.webp","w":438,"h":74}],"rendered":true},{"text":"מתח של ≈ )) ( :)22k(( :k 3","figures":[{"src":"q0484-o3-1.webp","w":491,"h":75}],"rendered":true},{"text":"מתח של 0V.","figures":[{"src":"q0484-o4-1.webp","w":410,"h":43}],"rendered":true}],"stemRendered":true},{"n":485,"serial":"02016","level":"engineer","stem":["מהן הבדיקות לקביעת עמידות במתחי יתר של ציוד במתח גבוה?"],"figures":[],"options":[{"text":"בדיקת עמידות תרמית Ith.","figures":[]},{"text":"בדיקת עמידות דינמית Idyn.","figures":[]},{"text":"בדיקת BIL (level impulse basic).","figures":[]},{"text":"בדיקת בידוד 500 וולט.","figures":[]}]},{"n":486,"serial":"08169","level":"all","stem":["במבנה קיים גנרטור המזין מערכת חירום.","איזו מבין האפשרויות הבאות מתארת את התרשים נכונה?"],"figures":[{"src":"q0486-s1.webp","w":989,"h":479}],"options":[{"text":"אספקת אל-פסק-שיטת אספקת חשמל בה מובטחת רציפות האספקה ללא תלות במצב מקור האספקה הרגילה.","figures":[]},{"text":"אספקה עצמאית-אספקת חשמל מגנרטור למתקן שאין לו כל קשר חשמלי לרשת של חברת חשמל.","figures":[]},{"text":"אספקה מקבילה-אספקת חשמל מגנרטור הפועל בסנכרון עם רשת של חברת חשמל.","figures":[]},{"text":"אספקה חלופית-אספקת חשמל מגנרטור כחלופה מלאה או חלקית לאספקה מרשת של חברת חשמל בשעת הפסקתה.","figures":[]}]},{"n":487,"serial":"08168","level":"all","stem":["במבנה הותקן גנרטור לאספקה חלופית.","בלוח הראשי קיימת מערכת החלפה הכוללת שני מגענים נפרדים (קונטקטורים), הבוררים בין האספקה מצד רשת חברת","החשמל לבין האספקה מצד הגנרטור.","מהן הדרישות בתקנות החשמל לפיהן ניתן להבטיח שלא יתרחש חיבור במקביל של שני מקורות הזינה?"],"figures":[],"options":[{"text":"נדרש להתקין שני שולבים, חשמליים או מכניים או צירוף של שניהם.","figures":[]},{"text":"נדרש להתקין שני שולבים מכניים.","figures":[]},{"text":"נדרש להתקין אך ורק שני שולבים חשמליים.","figures":[]},{"text":"נדרש להתקין אך ורק שולב מכני אחד משותף.","figures":[]}]},{"n":488,"serial":"08158","level":"all","stem":["במבנה הותקן גנרטור חירום לאספקה חלופית.","מהן הדרישות בתקנות החשמל לגבי התקנת \"התקן הדממה\" הכולל גם את","השילוט הבא?"],"figures":[{"src":"q0488-s1.webp","w":378,"h":119}],"options":[{"text":"ההתקן והשילוט יותקנו על לוח החשמל בו מותקנת מערכת ההחלפה.","figures":[]},{"text":"ההתקן והשילוט יותקנו במקום נוח לגישה שאישרה רשות הכבאות.","figures":[]},{"text":"ההתקן והשילוט יותקנו על גבי הגנרטור.","figures":[]},{"text":"ההתקן והשילוט יותקנו בהתאם להנחיות המתכנן ואין דרישה מפורשת בתקנות החשמל.","figures":[]}]},{"n":489,"serial":"08159","level":"all","stem":["במבנה שבו קיים גנרטור המופעל באופן אוטומטי, הותקן שלט כמתואר בתמונה.","מהן הדרישות בתקנות החשמל בעניין שילוט זה?"],"figures":[{"src":"q0489-s1.webp","w":455,"h":147}],"options":[{"text":"התקנת שלט זה מומלצת אך אין חובה מפורשת בתקנות החשמל.","figures":[]},{"text":"נדרש להתקין שלט זה רק כאשר קיימת מערכת לשליטה ובקרה על המבנה.","figures":[]},{"text":"נדרש להתקין שלט זה על הגנרטור, על לוח הגנרטור, ועל הלוח הראשי.","figures":[]},{"text":"נדרש להתקין שלט זה על דלת הכניסה לחדר החשמל של לוח החירום.","figures":[]}]},{"n":490,"serial":"08160","level":"all","stem":["במבנה הותקן גנרטור לאספקה חלופית.","בלוח הראשי קיימת מערכת החלפה הכוללת שני מגענים נפרדים (קונטקטורים), הבוררים בין האספקה מצד רשת חברת","החשמל לבין האספקה מצד הגנרטור.","מהו המשטר התפעולי הנדרש בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"יש להתקין ממסרי השהיית זמן בהחלפת האספקה מח\"ח לגנרטור וגם בהחלפת האספקה מגנרטור לח\"ח.","figures":[]},{"text":"יש להתקין ממסרי השהיית זמן רק בהחלפת האספקה מח\"ח לגנרטור.","figures":[]},{"text":"יש להתקין ממסרי השהיית זמן רק בהחלפת האספקה מגנרטור לח\"ח.","figures":[]},{"text":"יש להתקין ממסרי השהיית זמן רק כאשר הגנרטור עובד במקביל לרשת החשמל (בסנכרון).","figures":[]}]},{"n":491,"serial":"08161","level":"all","stem":["נדרש לתכנן לוח חשמל לבמה המשמשת לאירועים והופעות.","לצורך אספקה חלופית מלאה של הלוח מגנרטור ארעי, הותקן מפסק מחלף ידני (חברת החשמל / גנרטור ארעי) המשמש","כמפסק ראשי של הלוח.","מהן הדרישות בעניין המפסק המחלף בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"המפסק חייב להיות בעל מצב ביניים \"מופסק\".","figures":[]},{"text":"המפסק חייב להיות תלת-קוטבי גם כאשר הגנרטור הוא חד מופעי.","figures":[]},{"text":"המפסק חייב להתאים לגנרטור בהספק העולה על 50kVA.","figures":[]},{"text":"התקנת מפסק מחלף כאמור מותר רק בתנאי שהגנרטור הוא חד מופעי.","figures":[]}]},{"n":492,"serial":"08163","level":"all","stem":["במבנה חדש נדרש להתקין גנרטור לאספקה חלופית על גג מבנה.","חשמלאי א' טוען: חובה להתקין את הגנרטור בחופה מושתקת (מעטה ייעודי של היצרן המתאים להגנה בפני נגיעה ובפני","חדירת מים) כאשר הוא מותקן על הגג תחת כיפת השמים.","חשמלאי ב' טוען: חובה להתקין את הגנרטור בחדר הבנוי במיוחד עבורו (או בחדר המיועד למטרות טכניות נוספות כגון אולם","מכונות או חדר חשמל) כאשר הוא מותקן בתוך המבנה.","מי מהשניים צודק בעניין זה?"],"figures":[],"options":[{"text":"רק חשמלאי א' צודק.","figures":[]},{"text":"רק חשמלאי ב' צודק.","figures":[]},{"text":"שניהם לא צודקים.","figures":[]},{"text":"שניהם צודקים.","figures":[]}]},{"n":493,"serial":"08163","level":"all","stem":["במבנה חדש נדרש להתקין גנרטור לאספקה חלופית.","איזו מבין האפשרויות היא הנכונה ביותר בנושא מיקום הגנרטור?"],"figures":[],"options":[{"text":"הגנרטור יותקן אך ורק בחדר גנרטור הבנוי במיוחד עבורו.","figures":[]},{"text":"אין דרישה בתקנות החשמל בנושא מיקום הגנרטור, הדבר נתון לשיקולו של מתכנן החשמל.","figures":[]},{"text":"הגנרטור יותקן בחדר המיועד עבורו כאשר הוא מותקן בתוך המבנה ובחופה מושתקת כאשר הוא מותקן תחת כיפת השמים.","figures":[]},{"text":"חובה להתקין את הגנרטור אך ורק מחוץ למבנה בחופה מושתקת המותקנת תחת כיפת השמים.","figures":[]}]},{"n":494,"serial":"08164","level":"all","stem":["במבנה חדש נדרש להתקין גנרטור לאספקה חלופית.","הגנרטור הותקן בהתאם לתכנון בחדר המיועד עבורו, כך שהמעברים מסביבו הם ברוחב של 100 ס\"מ אך מעבר אחד ברוחב","של 60 ס\"מ מהקיר.","מהי התשובה הנכונה בנושא המעברים הנדרשים מסביב לגנרטור?"],"figures":[],"options":[{"text":"אין מניעה להתקנת הגנרטור במרווחים שצוינו ובלבד שהספקו קטן מ-50kVA ומובטחת גישה נוחה לתחזוקה.","figures":[]},{"text":"גנרטור יותקן כך שכל המעברים סביבו יהיו ברוחב של 100 ס\"מ לפחות.","figures":[]},{"text":"המרווח המזערי הנדרש לכל המעברים מסביב לגנרטור בהספק קטן מ-50kVA הוא 60 ס\"מ.","figures":[]},{"text":"אין מניעה להתקנת הגנרטור במרווחים שצוינו ובלבד שהספקו קטן מ-100kVA ומובטחת גישה נוחה לתחזוקה.","figures":[]}]},{"n":495,"serial":"08165","level":"all","stem":["במבנה חדש נדרש להתקין גנרטור לאספקה חלופית, בחדר המיועד עבורו.","בגלל מגבלות בניה (ולצורך שמירה על מרווחים מתאימים מסביב לגנרטור) הותקנה דלת הזזה ממתכת לחדר הגנרטור.","מהן הדרישות להתקנת הדלת לחדר במקרה זה?"],"figures":[],"options":[{"text":"אין מניעה להתקנת דלת הזזה ובלבד שפתיחתה מבפנים תהיה אפשרית ללא מפתח.","figures":[]},{"text":"אסור להתקין דלת הזזה אלא דלת שפתיחתה מבפנים כלפי חוץ תהיה אפשרית, בכל עת, ללא צורך במפתח.","figures":[]},{"text":"אין מניעה להתקנת דלת הזזה ובלבד שפתיחתה מבחוץ תהיה אפשרית ללא מפתח.","figures":[]},{"text":"אסור להתקין דלת הזזה אלא דלת שפתיחתה מבחוץ כלפי פנים תהיה אפשרית, בכל עת, ללא צורך במפתח.","figures":[]}]},{"n":496,"serial":"08167","level":"all","stem":["במבנה חדש הותקן גנרטור לאספקה חלופית בחדר המיועד עבורו. החשמלאי התקין בחדר הגנרטור נקודת תאורה אחת ובית","תקע אחד.","מה נדרש במקרה זה בנושא תאורה ובתי תקע בחדר הגנרטור?"],"figures":[],"options":[{"text":"נדרשים שני בתי תקע וגם גוף תאורת חירום אשר מוזן מהמצבר המשמש להנעת הגנרטור.","figures":[]},{"text":"נדרשות שתי נקודות לתאורת חירום כאשר אחת מהם מוזנת מהמצבר המשמש להנעת הגנרטור.","figures":[]},{"text":"נדרשים שני בתי תקע, נקודת מאור וגוף תאורת חירום שאינו מוזן מהמצבר המשמש להנעת הגנרטור.","figures":[]},{"text":"נדרשות שתי נקודות תאורה כאשר רק אחת מהם מיועדת לחירום ושאינה מוזנת מהמצבר המשמש להנעת הגנרטור.","figures":[]}]},{"n":497,"serial":"08170","level":"all","stem":["במבנה חדש הותקן דיזל-גנרטור לאספקה חלופית.","בעקבות מגבלות בניה, החליט הקבלן להתקין את הגנרטור בחדר סגור ולא על גג המבנה כפי שתוכנן.","מהן הדרישות לפי תקנות החשמל בנושא אוורור לחדר הגנרטור במקרה זה?"],"figures":[],"options":[{"text":"בחדר הגנרטור יותקן מזגן לשמירה על הרכיבים הרגישים של ערכת הגנרטור.","figures":[]},{"text":"אין צורך להבטיח אוורור אם קיים צינור השלם לכל אורכו, הפולט את הגזים אל מחוץ לחדר.","figures":[]},{"text":"בחדר הגנרטור יובטח האוורור הדרוש, לאספקת אויר למנוע הראשוני ולמניעת הצטברות גזים.","figures":[]},{"text":"אין צורך להבטיח אוורור אם מיכל הסולר של הגנרטור מותקן מחוץ לחדר.","figures":[]}]},{"n":498,"serial":"08171","level":"all","stem":["במבנה הותקן דיזל גנרטור לאספקה חלופית, כאשר צינור הפליטה שלו חודר את הקיר אל מחוץ למבנה בגובה 2.6 מ'.","מה נדרש בהתאם לתקנות החשמל מצינור הפליטה של הגנרטור?"],"figures":[],"options":[{"text":"נדרש שהצינור יהיה עשוי מחומר פלסטי גמיש העמיד מבחינה טרמית ויוגן בפני נגיעה מקרית.","figures":[]},{"text":"נדרש שהצינור יוגן בפני נגיעה מקרית לכל אורכו עד לנקודת היציאה מהמבנה.","figures":[]},{"text":"נדרש שהצינור יוגן בפני נגיעה מקרית עד לגובה של שני מטרים לפחות מהרצפה.","figures":[]},{"text":"נדרש שהצינור יהיה עשוי מחומר קרמי בעל בידוד טרמי המגן בפני נגיעה מקרית.","figures":[]}]},{"n":499,"serial":"08172","level":"all","stem":["במבנה חדש הותקן דיזל גנרטור בחדר חשמל שיועד במיוחד עבורו.","בגלל אילוצי בנייה, הותקנה צנרת לניקוז מי גשמים בתוך חדר הגנרטור.","מה נדרש בהתאם לתקנות החשמל במקרה זה?"],"figures":[],"options":[{"text":"לא נדרשות פעולות נוספות ובתנאי שהצנרת שלמה לכל אורכה ולא כוללת נקודות ביקורת.","figures":[]},{"text":"אסור להעביר צנרת זרה בחדר הגנרטור והפעולה היחידה הנדרשת היא להוציא את הצנרת מהחדר.","figures":[]},{"text":"ניתן להשאיר את הצנרת בחדר ובלבד שננקטו כל האמצעים הדרושים למניעת דליפה לתוך החדר ושהצנרת צבועה בצבע מתאים.","figures":[]},{"text":"צנרת המים הינה חלק מתשתית המבנה הקונסטרוקטיבי ולא החשמלי, לכן במקרה זה חלות על החדר תקנות התכנון והבניה ולא תקנות החשמל.","figures":[]}]},{"n":500,"serial":"08173","level":"all","stem":["לצורך רישום הגנרטור נדרש למסור למנהל לענייני החשמל פרטים שונים כגון טופס בקשה למתן היתר הכולל פרטים טכניים","של הגנרטור.","באילו מהמקרים נדרש לבצע רישום עבור הגנרטור?"],"figures":[],"options":[{"text":"רק כאשר מדובר בגנרטור קבוע שאינו ניתן להעברה אלא על ידי שימוש בכלים, ומיועד לשרת את המתקן לאורך ימים.","figures":[]},{"text":"רק כאשר מדובר בגנרטור לאספקה מקבילה הפועל בסנכרון עם רשת החשמל.","figures":[]},{"text":"בכל מקרה שבו הגנרטור הוא תלת מופעי ובהספק של מעל 5 קו\"א.","figures":[]},{"text":"בכל מקרה שמדובר בגנרטור ארעי הניתן להעברה בנקל ומובא אל מתקן חשמל לשם אספקה במקום שאין בו תשתית חשמל ציבורית.","figures":[]}]},{"n":501,"serial":"08152","level":"all","stem":["איזו מבין האפשרויות הבאות מתארת נכונה את הדרישות בתקנות החשמל בעניין התקנה של אמצעי הגנה בפני","ברקים לגנרטור?"],"figures":[],"options":[{"text":"הגנה בפני ברקים נדרשת אך ורק אם הגנרטור מותקן על הגג.","figures":[]},{"text":"אמצעי הגנה בפני ברקים יותקנו בהתאם לדרישות ת\"י 50160.","figures":[]},{"text":"אין צורך באמצעי הגנה בפני ברקים אם הגנרטור מותקן בחדר חשמל.","figures":[]},{"text":"אמצעי הגנה בפני ברקים יותקנו בהתאם לדרישות ת\"י 1173.","figures":[]}]},{"n":502,"serial":"08156","level":"all","stem":["בשרטוט מופיע שנאי המותקן על עמוד ומזין שני צרכנים.","שיטת ההגנה בפני חישמול במבנה של צרכן 1 ובמבנה של צרכן 2 היא הארקת הגנה (TT).","במבנה של צרכן 2 נדרש להתקין גנרטור חדש לאספקה חלופית.","לצורך כך, הוחלף הלוח הראשי של צרכן 2 ללוח חדש הכולל מערכת החלפה תלת-קוטבית.","איזו מבין התשובות הבאות מתארת נכונה את הדרישות בתקנות החשמל במקרה זה?"],"figures":[{"src":"q0502-s1.webp","w":1360,"h":415}],"options":[{"text":"לא ניתן להתקין מערכת החלפה תלת קוטבית מפני שמתקן הצריכה לא מוזן משנאי בלעדי.","figures":[]},{"text":"ניתן להתקין מערכת החלפה תלת קוטבית רק אם במתקן של צרכן 1 מיושם איפוס כאמצעי הגנה בפני חישמול.","figures":[]},{"text":"לא ניתן להתקין מערכת החלפה תלת קוטבית מפני שההזנה היא משנאי על עמוד ולא משנאי במבנה.","figures":[]},{"text":"ניתן להתקין מערכת החלפה תלת קוטבית ובלבד שחתך המוליך להארקת השיטה של השנאי יהיה גדול מחתך המוליך להארקת השיטה של הגנרטור.","figures":[]}]},{"n":503,"serial":"08157","level":"all","stem":["נדרש להתקין גנרטור חירום לאספקה חלופית לצרכן המוגן באמצעות \"הארקת הגנה (TT)\".","לצורך כך, הוחלף הלוח הראשי של הצרכן ללוח חדש הכולל מפסק מחלף תלת-קוטבי.","איזו מבין האפשרויות הבאות מתארת את אחת מהדרישות בתקנות החשמל במקרה זה?"],"figures":[{"src":"q0503-s1.webp","w":1028,"h":465}],"options":[{"text":"נדרש להסב את אמצעי ההגנה בפני חישמול לאיפוס (TN-C-S) כתנאי להתקנת מפסק מחלף תלת-מופעי.","figures":[]},{"text":"נדרש להבטיח שאורכם המרבי של כל אחד ממוליכי הארקת השיטה (הארקת השיטה של השנאי והארקת השיטה של הגנרטור) לא יעלה על 80 מטרים","figures":[]},{"text":"נדרש להבטיח ששטח חתך מוליך האפס של הגנרטור קטן משטח חתך מוליך האפס של השנאי.","figures":[]},{"text":"נדרש להבטיח ששטח חתך המוליך להארקת השיטה של הגנרטור לא יהיה קטן משטח חתך המוליך להארקת השיטה של השנאי.","figures":[]}]},{"n":504,"serial":"08156","level":"all","stem":["בתרשים מופיע שנאי על עמוד המזין שני צרכנים.","אמצעי ההגנה בפני חישמול המיושם בכל אחד מהמבנים הוא איפוס מסוג TN-C-S.","במבנה של צרכן-1 נדרש להתקין גנרטור חדש לאספקה חלופית ולצורך כך, הוחלף הלוח הראשי של צרכן-1 ללוח חדש","הכולל מפסק מחלף תלת-מופעי.","איזו מבין התשובות הבאות תואמת את הדרישות בתקנות החשמל במקרה זה?"],"figures":[{"src":"q0504-s1.webp","w":1216,"h":373}],"options":[{"text":"לא ניתן להתקין מערכת החלפה תלת קוטבית מפני שלא ניתן להבטיח את רציפותו של מוליך האפס.","figures":[]},{"text":"ניתן להתקין מערכת החלפה תלת קוטבית רק אם שיטת ההגנה במבנה של צרכן-1 תוסב ל-\"TT\".","figures":[]},{"text":"ניתן להתקין מערכת החלפה תלת קוטבית, כאשר הוא מחובר ללוח הראשי של המבנה, שבצמוד לו בוצע איפוס.","figures":[]},{"text":"לא ניתן להתקין מערכת החלפה תלת קוטבית מפני שההזנה לצרכן היא לא משנאי בלעדי.","figures":[]}]},{"n":505,"serial":"08157","level":"all","stem":["נדרש להתקין גנרטור חירום לאספקה חלופית לצרכן המוגן באמצעות \"הארקת הגנה (TT)\".","לצורך כך, הוחלף הלוח הראשי של הצרכן ללוח חדש הכולל מפסק מחלף תלת-קוטבי.","איזו מבין האפשרויות הבאות מתארת את אחת מהדרישות בתקנות החשמל במקרה זה?"],"figures":[{"src":"q0505-s1.webp","w":1040,"h":468}],"options":[{"text":"נדרש להסב את אמצעי הגנה בפני חישמול לאיפוס (TN-C-S) כתנאי להתקנת מפסק מחלף תלת-מופעי.","figures":[]},{"text":"נדרש להבטיח שאורכם המרבי של כל אחד ממוליכי הארקת השיטה (הארקת השיטה של השנאי והארקת השיטה של הגנרטור) לא יעלה על 100 מטרים","figures":[]},{"text":"נדרש להבטיח ששטח חתך מוליך האפס של הגנרטור יהיה באותו שטח חתך של מוליך האפס של השנאי.","figures":[]},{"text":"נדרש להבטיח ששטח חתך מוליך הארקת השיטה של השנאי יהיה גדול משטח חתך המוליך להארקת השיטה של הגנרטור.","figures":[]}]},{"n":506,"serial":"08180","level":"all","stem":["על גג בניין משותף בן 8 דירות, הותקן דוד שמש המשמש את אחת הדירות שבבניין.","דוד השמש הותקן בשטח הציבורי של גג הבניין, ומוזן ישירות מלוח החשמל של הדירה שאותה הוא משמש.","האם נדרש להתקין שילוט על תיבת החיבור המותקנת בסמוך לדוד (המציין את מספר הדירה)?"],"figures":[],"options":[{"text":"נדרש שילוט במקרה זה בהתאם לתקנות החשמל.","figures":[]},{"text":"שילוט במקרה זה מומלץ אך אינו נדרש בתקנות החשמל.","figures":[]},{"text":"שילוט במקרה זה אינו נדרש, ובתנאי שהכניסה לשטח הציבורי היא דרך דלת נעולה.","figures":[]},{"text":"דרישת המתכנן לשילוט היא חובה בהתאם לתקנות החשמל רק בהתקנה של מזגן.","figures":[]}]},{"n":507,"serial":"08181","level":"all","stem":["מהו הגובה המזערי ממפלס הרצפה, המותר להתקנה של בית תקע רגיל בהתאם","לתקנות החשמל?"],"figures":[{"src":"q0507-s1.webp","w":398,"h":417}],"options":[{"text":"הגובה המזערי ממפלס הרצפה להתקנת בית תקע הוא 15 ס\"מ.","figures":[]},{"text":"הגובה המזערי ממפלס הרצפה להתקנת בית תקע הוא 20 ס\"מ.","figures":[]},{"text":"הגובה המזערי ממפלס הרצפה להתקנת בית תקע הוא 25 ס\"מ.","figures":[]},{"text":"הגובה המזערי ממפלס הרצפה להתקנת בית תקע הוא 30 ס\"מ.","figures":[]}]},{"n":508,"serial":"08181","level":"all","stem":["מהו הגובה המזערי ממפלס הרצפה, המותר להתקנה של בית תקע רגיל (ללא","תריס מגן או מכסה) המותקן בחדרים המיועדים לילדים עד גיל חינוך חובה","שבמוסד לימודים?"],"figures":[{"src":"q0508-s1.webp","w":432,"h":313}],"options":[{"text":"הגובה המזערי ממפלס הרצפה להתקנת בית תקע במקרה זה הוא 1.0 מטר.","figures":[]},{"text":"הגובה המזערי ממפלס הרצפה להתקנת בית תקע במקרה זה הוא 1.4 מטר.","figures":[]},{"text":"הגובה המזערי ממפלס הרצפה להתקנת בית תקע במקרה זה הוא 1.8 מטר.","figures":[]},{"text":"הגובה המזערי ממפלס הרצפה להתקנת בית תקע במקרה זה הוא 2.0 מטר.","figures":[]}]},{"n":509,"serial":"08182","level":"all","stem":["בתמונה המצורפת מתוארים שני מפסקים בודדים שכל אחד מהם מזין מספר גופי תאורה.","במצב הנתון, גופי התאורה פועלים (דולקים) כאשר כיווני ההפעלה של המפסקים במצבים מנוגדים.","מה נדרש בהתאם לתקנות החשמל במקרה זה?"],"figures":[{"src":"q0509-s1.webp","w":205,"h":290}],"options":[{"text":"כיווני הפעלה מנוגדים כמתואר, מותרים רק במתקנים תעשייתיים.","figures":[]},{"text":"בתקנות החשמל אין התייחסות לנושא וההתקנה תבוצע בהתאם לכללי המקצוע הנהוגים.","figures":[]},{"text":"נדרש שהמפסקים יותקנו בצורה אחידה מבחינת כיוון ההפעלה שלהם.","figures":[]},{"text":"הדרישה לכיווני הפעלה אחידים קיימת רק במתקנים ביתיים.","figures":[]}]},{"n":510,"serial":"08183","level":"all","stem":["בתמונה המצורפת מתואר גוף תאורה מיטלטל הכולל מפסק המובנה בתוכו.","גוף התאורה כולל פתיל המסתיים בתקע, המתחבר לבית תקע דרך קדח בקיר הגבס כמתואר בתרשים.","איזו מהתשובות היא הנכונה לגבי אופן חיבור גוף התאורה בהתאם לנדרש בתקנות החשמל?"],"figures":[{"src":"q0510-s1.webp","w":897,"h":706}],"options":[{"text":"גוף התאורה אינו חלק ממתקן החשמל ולכן הדרישות בתקנות החשמל אינן רלוונטיות לאופן חיבורו.","figures":[]},{"text":"מותר להעביר את הפתיל דרך חור בקיר במקרה זה מפני שקיים מפסק מובנה בגוף התאורה.","figures":[]},{"text":"במקרה המתואר מותר להעביר את הפתיל דרך קיר גבס. האיסור להתקנה המתוארת רלוונטי רק לחורים בקירות בטון או בלוקים.","figures":[]},{"text":"אסור להעביר את הפתיל של גוף התאורה דרך חור שנקדח בקיר.","figures":[]}]},{"n":511,"serial":"08184","level":"all","stem":["בתרשים המצורף מתואר גוף תאורה הכולל מפסק מובנה בתוכו.","גוף התאורה הותקן על הקיר וחובר ישירות למעגל המוזן מלוח החשמל.","מהן הדרישות בתקנות החשמל לגבי אופן חיבור גוף התאורה?"],"figures":[{"src":"q0511-s1.webp","w":732,"h":616}],"options":[{"text":"גוף התאורה אינו חלק ממתקן החשמל ולכן דרישות תקנות החשמל לא רלוונטיות לאופן חיבורו.","figures":[]},{"text":"אסור להזין ישירות את גוף התאורה כמתואר ונדרש להתקין מפסק קבוע מחוצה לו.","figures":[]},{"text":"מותר להזין ישירות את גוף התאורה כמתואר ובתנאי שהמפסק המובנה בגוף יוחלף לדו-קוטבי (מפסק המנתק את מוליך המופע ואת מוליך האפס).","figures":[]},{"text":"מותר להזין ישירות את גוף התאורה כמתואר מפני שקיים מפסק מובנה בגוף התאורה.","figures":[]}]},{"n":512,"serial":"08185","level":"all","stem":["בתרשים המצורף מתוארת התקנה של תנור בחדר אמבטיה, הכולל מפסק המופעל באמצעות פתיל משיכה העשוי חומר","מבודד.","התנור הותקן על הקיר וחובר באמצעות תקע אל בית-תקע.","בית התקע מוזן במישרין ממעגל בלעדי.","בהתאם לתקנות החשמל, איזו מהתשובות היא הנכונה עבור חיבור התנור במקרה זה?"],"figures":[{"src":"q0512-s1.webp","w":914,"h":766}],"options":[{"text":"מותר להזין ישירות את תנור החימום כמתואר.","figures":[]},{"text":"אסור להזין ישירות את תנור החימום כמתואר. נדרש להתקין מפסק קבוע מחוץ לחדר המקלחת בסמוך ככל הניתן לדלת הכניסה.","figures":[]},{"text":"מותר להזין ישירות את תנור החימום כמתואר ובתנאי שהמפסק שמופעל באמצעות פתיל משיכה יהיה דו-קוטבי (מפסק המנתק את מוליך המופע ואת מוליך האפס).","figures":[]},{"text":"מכשיר חימום אינו חלק ממתקן החשמל ולכן הדרישות בתקנות החשמל לא רלוונטיות לאופן חיבורו.","figures":[]}]},{"n":513,"serial":"08187","level":"all","stem":["בתמונה מתואר קבל אותו נדרש לחבר ללוח החשמל באמצעות מגען (קונטקטור).","נתוני הקבל הם אלו המופיעים בתמונה.","מה ערכו של זרם העבודה המזערי הנדרש מהמגען המזין את סוללת הקבלים במקרה זה?"],"figures":[{"src":"q0513-s1.webp","w":993,"h":1106}],"options":[{"text":"[A]50.","figures":[]},{"text":"[A]25.","figures":[]},{"text":"[A]32.","figures":[]},{"text":"[A]40.","figures":[]}]},{"n":514,"serial":"08187","level":"all","stem":["בתמונה מתואר קבל אותו נדרש לחבר ללוח החשמל באמצעות מגען (קונטקטור).","נתוני הקבל הם אלו המופיעים בתמונה.","מה ערכו של זרם העבודה המזערי הנדרש מהמגען המזין את סוללת הקבלים במקרה זה?"],"figures":[{"src":"q0514-s1.webp","w":911,"h":931}],"options":[{"text":"[A]6.","figures":[]},{"text":"[A]10.","figures":[]},{"text":"[A]16.","figures":[]},{"text":"[A]20.","figures":[]}]},{"n":515,"serial":"08188","level":"all","stem":["בתרשים מתואר קבל תלת מופעי המחובר ללוח החשמל באמצעות מגען","(קונטקטור).","מה נדרש מאמצעי הפריקה של הקבל בהתאם לתקנות החשמל?"],"figures":[{"src":"q0515-s1.webp","w":529,"h":484}],"options":[{"text":"נדרש שהקבל יצויד באמצעי פריקה שיבטיחו שאחרי דקה לכל היותר לא יופיע בין הדקי הקבל מתח העולה על 50 וולט.","figures":[]},{"text":"נדרש שהקבל יצויד באמצעי פריקה שיבטיחו שאחרי דקה לכל היותר לא יופיע בין הדקי הקבל מתח העולה על 24 וולט.","figures":[]},{"text":"נדרש שהקבל יצויד באמצעי פריקה שיבטיחו שאחרי 5 שניות לכל היותר לא יופיע בין הדקי הקבל מתח העולה על 50 וולט.","figures":[]},{"text":"נדרש שהקבל יצויד באמצעי פריקה שיבטיחו שאחרי 5 שניות לכל היותר לא יופיע בין הדקי הקבל מתח העולה על 24 וולט.","figures":[]}]},{"n":516,"serial":"08179","level":"all","stem":["להלן תרשים חד קווי של לוח חשמל, הכולל אספקה משני מקורות: חברת חשמל + גנרטור.","איזו מן האפשרויות היא הנכונה בהתייחס למעגל התלת מופעי, המסומן בצבע אדום?"],"figures":[{"src":"q0516-s1.webp","w":1149,"h":1045}],"options":[{"text":"מותר לחבר את המעגל כמתואר בשרטוט מפני שקיים חיגור (המונע אספקה משני מקורות מתח בו זמנית).","figures":[]},{"text":"מותר לחבר את המעגל כמתואר בשרטוט ובתנאי שיפורק הגשר בין המבטחים (כל מבטח יתפקד באופן עצמאי).","figures":[]},{"text":"מותר לחבר את המעגל כמתואר בשרטוט מפני שהמבטח הוא תלת-מופעי שמנתק את המעגל בשלמותו.","figures":[]},{"text":"אסור בכל מקרה לחבר את המעגל כמתואר בשרטוט מפני שמדובר בסוגי אספקה שונים ללא מרווח כנדרש בתקנות.","figures":[]}]},{"n":517,"serial":"08174","level":"all","stem":["בעל חנות הממוקמת בשטח A החליט להשכיר חלק מהמבנה ללקוח חדש שימוקם בחלק B כמתואר בתרשים.","לצורך כך, הותקן חיבור חדש ולוח חשמל חדש (לוח B) שיזין את כל השקעים בשטח B.","במסגרת הסכם השכירות, הוחלט שכל מעגלי התאורה בשני האזורים יוזנו מלוח A בלבד.","בהתאם לתקנות החשמל, איזו מבין התשובות הבאות היא הנכונה במקרה זה?"],"figures":[{"src":"q0517-s1.webp","w":1403,"h":634}],"options":[{"text":"מותר להזין את התאורה מפני שמדובר במבנה המיועד למסחר.","figures":[]},{"text":"אסור להזין את התאורה בתצורה המתוארת.","figures":[]},{"text":"אין מניעה להתקין את התאורה בתצורה המתוארת ובתנאי שיותקן שילוט בר קיימא בצמוד לכל גוף תאורה.","figures":[]},{"text":"אין מניעה להתקין את התאורה בתצורה המתוארת ובתנאי שכל השטח (A ו-B) הוא בבעלותו של אותו אדם.","figures":[]}]},{"n":518,"serial":"08174","level":"all","stem":["במקרה המתואר בתרשים, הותקן לחצן המוזן מלוח החשמל הציבורי של הבניין בתוך דירת המגורים.","הלחצן מיועד להדליק תאורה בשטח המשותף.","בהתאם לתקנות החשמל, איזו מבין התשובות הבאות היא הנכונה במקרה זה?"],"figures":[{"src":"q0518-s1.webp","w":1354,"h":615}],"options":[{"text":"תקנות החשמל מתירות להתקין לחצן בשטח המשותף רק כאשר מדובר במבנה המיועד למסחר.","figures":[]},{"text":"אסור להתקין את הלחצן בתוך הדירה מפני שהוא מוזן מהלוח הציבורי של הבניין.","figures":[]},{"text":"אין מניעה להתקין את התאורה בתצורה המתוארת.","figures":[]},{"text":"תקנות החשמל מתירות להזין מהדירה תאורה הנמצאת בשטח המשותף, אך לא כפי שמתואר.","figures":[]}]},{"n":519,"serial":"08176","level":"all","stem":["במקרה המתואר בתרשים, נדרש להתקין גופי תאורה בחדר המשמש כנגרייה.","לצורך הארת החדר ששטחו הוא 52 מ\"ר, הותקן מעגל אחד עם שלושה גופי תאורה.","מהי התשובה הנכונה בהתאם לתקנות החשמל במקרה זה?"],"figures":[{"src":"q0519-s1.webp","w":782,"h":564}],"options":[{"text":"הדרישה בתקנות החשמל למספר מזערי של מעגלי מאור רלוונטית רק למתקן ביתי ולא במקרה זה.","figures":[]},{"text":"נדרש להבטיח עוצמת ההארה מתאימה ללא תלות במספר המעגלים.","figures":[]},{"text":"התקנה של מעגל אחד מתאימה לדרישות בתקנות החשמל במקרה זה.","figures":[]},{"text":"חובה להתקין לפחות שני מעגלי מאור בשטח רצפה העולה על 40 מ\"ר.","figures":[]}]},{"n":520,"serial":"08186","level":"all","stem":["בתרשים מתוארת סכמה לחיבור סטטור של מנוע אסינכרוני, כחלק מהתנעה באמצעות חיבור YΔ /.","בשלב הראשון נסגר מגען-1, מהו סדר הפעולות של מגען-2 ומגען-3 בתהליך ההתנעה?"],"figures":[{"src":"q0520-s1.webp","w":1261,"h":1206}],"options":[{"text":"בשלב שני מגען-2 נסגר ובשלב שלישי גם מגען-3 נסגר.","figures":[]},{"text":"בשלב שני מגען-2 נסגר ובשלב שלישי מגען-2 נפתח ומגען-3 נסגר.","figures":[]},{"text":"בשלב שני מגען-3 נסגר ובשלב שלישי גם מגען-2 נסגר.","figures":[]},{"text":"בשלב שני מגען-3 נסגר ובשלב שלישי מגען-3 נפתח ומגען-2 נסגר.","figures":[]}]},{"n":521,"serial":"08186","level":"all","stem":["בתרשים מתוארים שני שלבים לחיבור סטטור של מנוע אסינכרוני, כחלק מהתנעה בתצורת YΔ /.","מהי הסיבה לשימוש במתנע מסוג זה, הכולל שתי תצורות חיבור בתהליך התנעתו?"],"figures":[{"src":"q0521-s1.webp","w":1055,"h":1038}],"options":[{"text":"בשלב הראשון הסטטור מחובר בכוכב והמתחים עליו קטנים פי שורש שלוש מהמתחים בחיבור משולש שבשלב השני.","figures":[]},{"text":"בשלב הראשון הסטטור מחובר במשולש והמתחים עליו קטנים פי שורש שלוש מהמתחים בחיבור כוכב שבשלב השני.","figures":[]},{"text":"בשלב הראשון הסטטור מחובר בכוכב והזרמים בקו הזינה גדולים פי שורש שלוש מהזרמים בחיבור משולש שבשלב השני.","figures":[]},{"text":"בשלב הראשון הסטטור מחובר במשולש והזרמים בקו הזינה קטנים פי שורש שלוש מהזרמים בחיבור כוכב שבשלב השני.","figures":[]}]},{"n":522,"serial":"08186","level":"all","stem":["בתמונה מתוארים שני שלבים בחיבור סטטור של מנוע אסינכרוני, כחלק מהתנעה באמצעות חיבור YΔ /.","המנוע מיועד לעבוד בחיבור משולש בעבודה סדירה שבה המתח הוא: ]V[400 = U.","L","מהו גודל הזרם המתקבל בקו הזינה, בעת השימוש במתנע מסוג זה?"],"figures":[{"src":"q0522-s1.webp","w":1295,"h":1256}],"options":[{"text":"הזרם בשלב ההתנעה קטן פי √3 מאשר בהתנעה ישירה.","figures":[]},{"text":"הזרם בשלב ההתנעה קטן פי 3 מאשר בהתנעה ישירה.","figures":[]},{"text":"הזרם בשלב ההתנעה גדול פי √3 מאשר בהתנעה ישירה.","figures":[]},{"text":"הזרם בשלב ההתנעה גדול פי 3 מאשר בהתנעה ישירה.","figures":[]}],"stemRendered":true},{"n":523,"serial":"08178","level":"all","stem":["להלן קטע מתכנית חשמל של לוח באולם תעשייתי.","הלוח מזין גוף תאורת חירום (דו תכליתי, הכולל סוללה פנימית).","החשמלאי השתמש בשני מבטחים חד-מופעיים, המחוברים לכבל אחד תלת-מופעי להזנת גוף התאורה.","האם מותר להזין את גוף התאורה כמתואר?"],"figures":[{"src":"q0523-s1.webp","w":892,"h":1107}],"options":[{"text":"מותר להזין מכשירים חד-מופעיים במתקנים שבמבני ציבור, במשרדים ובתעשייה כפי שמתואר בשרטוט.","figures":[]},{"text":"אסור בכל מקרה להזין מכשירים חד-מופעיים בכבל תלת מופעי.","figures":[]},{"text":"מותר להזין כבל תלת מופעי באמצעות מבטחים חד-מופעיים רק במתקנים ציבוריים.","figures":[]},{"text":"אסור להזין כבל תלת מופעי באמצעות מבטחים חד-מופעיים אשר לא מנתקים את הכבל בשלמותו.","figures":[]}]},{"n":524,"serial":"08178","level":"all","stem":["להלן שרטוט חשמל של לוח חשמל באולם תעשייתי, המזין גופי תאורת חירום (גופים דו תכליתיים הכוללים סוללה פנימית).","החשמלאי השתמש במבטח תלת מופעי ובכבל תלת מופעי להזנת גופי תאורה חד מופעיים.","מה התשובה הנכונה בהתאם לתקנות החשמל במקרה זה?"],"figures":[{"src":"q0524-s1.webp","w":862,"h":1091}],"options":[{"text":"מותר להזין מכשירים חד-מופעיים בכבל תלת מופעי, רק כאשר ניתן לנתק כל מופע באמצעות מבטח נפרד.","figures":[]},{"text":"אסור בכל מקרה להזין מכשירים חד מופעיים ממעגל תלת מופעי.","figures":[]},{"text":"מותר להזין מכשירים חד מופעיים ממעגל תלת מופעי כמתואר בשרטוט במקרה זה.","figures":[]},{"text":"אסור במקרה זה להזין מכשירים חד מופעיים בכבל תלת-מופעי.","figures":[]}]},{"n":525,"serial":"08177","level":"all","stem":["במקרה המתואר בתרשים, נדרש להתקין שלושה בתי תקע תלת מופעיים, אשר מיועדים לשימוש במכשיר יחיד מיטלטל.","שלושת בתי התקע מוזנים ממעגל סופי תלת מופעי משותף, המוגן באמצעות מא\"ז 16C עם אפשרות לנעילה במצב מופסק.","האם התצורה המתוארת מותרת בהתאם לתקנות החשמל?"],"figures":[{"src":"q0525-s1.webp","w":904,"h":464}],"options":[{"text":"התצורה מותרת.","figures":[]},{"text":"התצורה אסורה.","figures":[]},{"text":"התצורה אסורה אלא אם יותקנו רק שני בתי תקע.","figures":[]},{"text":"התצורה אסורה מפני שבמקרה זה הזרם הכולל הנצרך מבתי התקע עולה על הזרם של המבטח המשותף.","figures":[]}]},{"n":526,"serial":"08177","level":"all","stem":["במקרה המתואר בתרשים, נדרש להתקין שלוש משאבות בהספק של 3kW כל אחת.","המנועים מחוברים בחיבור קבוע למעגל סופי תלת מופעי אחד משותף.","המעגל מוגן באמצעות מא\"ז C20 עם אפשרות לנעילה במצב מופסק.","האם תצורת חיבור זו מותרת בהתאם לדרישות בתקנות החשמל ומדוע?"],"figures":[{"src":"q0526-s1.webp","w":782,"h":375}],"options":[{"text":"התצורה מותרת, בתנאי ששטח החתך של מוליכי מעגל הזינה, זהה לשטח חתך המוליכים בהסתעפות.","figures":[]},{"text":"התצורה אסורה, מפני שאסור להזין מספר מכשירים תלת מופעיים באמצעות מבטח אחד משותף.","figures":[]},{"text":"התצורה מותרת, מפני שבמקרה זה, הזרם הנקוב של כל מנוע, מתאים לזרם הנקוב של המבטח המגן על מוליכי המעגל.","figures":[]},{"text":"התצורה אסורה, מפני שבמקרה זה זרם העבודה הנקוב הכולל של המנועים, עולה על הזרם של המבטח המגן על מוליכי המעגל.","figures":[]}]},{"n":527,"serial":"18050","level":"all","stem":["איזה מבין החומרים הבאים מותר לשימוש לצורך התקנה של מוליכי רשת עילית ללא בידוד?"],"figures":[],"options":[{"text":"סגסוגת פלדה.","figures":[]},{"text":"סגסוגת ברזל.","figures":[]},{"text":"סגסוגת אלומיניום.","figures":[]},{"text":"סגסוגת כסף.","figures":[]}]},{"n":528,"serial":"18051","level":"all","stem":["בהתאם לתקנות החשמל, מהו שטח חתך המוליכים המזערי הנדרש לצורך תכנון רשת עילית עם מוליכי אלומיניום","ללא בידוד?"],"figures":[],"options":[{"text":"16 ממ\"ר.","figures":[]},{"text":"25 ממ\"ר.","figures":[]},{"text":"4 ממ\"ר.","figures":[]},{"text":"10 ממ\"ר.","figures":[]}]},{"n":529,"serial":"18051","level":"all","stem":["בהתאם לתקנות החשמל, מהו שטח חתך המוליכים המזערי הנדרש לצורך תכנון רשת עילית מכבל מבודד עם","מוליכי נחושת?"],"figures":[],"options":[{"text":"16 ממ\"ר.","figures":[]},{"text":"25 ממ\"ר.","figures":[]},{"text":"4 ממ\"ר.","figures":[]},{"text":"10 ממ\"ר.","figures":[]}]},{"n":530,"serial":"18052","level":"all","stem":["מהו המרחק המרבי המותר בין סמכי רשת, בעת תכנון רשת חשמל עילית בקו ישר אופקי ובתנאי שטח רגילים?"],"figures":[],"options":[{"text":"60 מטר.","figures":[]},{"text":"100 מטר.","figures":[]},{"text":"120 מטר.","figures":[]},{"text":"בתנאי שטח רגילים אין הגבלה למרחק בין סמכי רשת.","figures":[]}]},{"n":531,"serial":"18052","level":"all","stem":["לצורך התקנת רשת חשמל עילית באזור הררי, נדרש לחצות ואדי ולכן תנאי השטח הוגדרו כחריגים.","לאחר מדידת השטח נמצא שדרוש מרחק העולה על 60 מטרים בין שני עמודי רשת.","האם מותר להתקין את עמודי הרשת במרחק זה?"],"figures":[],"options":[{"text":"לא. אסור שהמרחק בין סמכי רשת יעלה על 60 מטרים.","figures":[]},{"text":"לא. אסור להתקין רשת חשמל באזור שבו תנאי השטח חריגים.","figures":[]},{"text":"כן. היות ומדובר על תנאי שטח חריגים.","figures":[]},{"text":"כן. בתנאי שמוליכי הרשת יהיו מנחושת בחתך מזערי של 95 ממ\"ר לפחות.","figures":[]}]},{"n":532,"serial":"08187","level":"all","stem":["בתרשים להלן מתואר לוח משנה המוזן מלוח ראשי בקומת קרקע.","המעגל המזין את לוח המשנה הותקן במובל אנכי בתוך פיר ייעודי, ועובר דרך פתח בקיר כמתואר בתמונה.","הקומות מוגדרות כאזורי אש נפרדים.","מהי הדרישה בתקנות החשמל בעניין מעבר המובל בפתחים המתוארים בתמונה?"],"figures":[{"src":"q0532-s1.webp","w":1251,"h":976}],"options":[{"text":"נדרש לאטום את כל המעברים דרך הקירות וגם בין הקומות בחומר עמיד באש למשך הזמן שנדרש מחלקי המבנה שאותם חוצה המובל.","figures":[]},{"text":"נדרש לאטום רק את המעברים בין הקומות בחומר עמיד באש למשך זמן כנדרש מחלקי המבנה שאותם חוצה המובל.","figures":[]},{"text":"נדרש לאטום רק את המעברים בין הקירות בחומר עמיד באש למשך זמן כנדרש מחלקי המבנה שאותם חוצה המובל.","figures":[]},{"text":"אין חובה לאטום את המעברים, בתנאי שהותקנה מערכת כיבוי אש עצמאית לכל אזור אש.","figures":[]}]},{"n":533,"serial":"08188","level":"all","stem":["במתקן דירתי חדש, נדרש מהחשמלאי להתקין מובל מסוג צינור שבו יושחל כבל עבור מעגל חדש.","כדי לחסוך מאמצים בעת ההשחלה של הכבל אחרי התקנת הצינור, החליט החשמלאי להתקין את הצינור כאשר בתוכו כבר","מושחל הכבל.","האם התקנה זו מותרת בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"אין מניעה בהתאם לתקנות החשמל להתקין את הכבל יחד עם המובל.","figures":[]},{"text":"חובה להתקין את הכבל רק לאחר השלמת התקנתו של המובל.","figures":[]},{"text":"ניתן להתקין את המובל יחד עם הצינור רק כאשר אורכו של הצינור קטן מ-30 מטר.","figures":[]},{"text":"ניתן להתקין את המובל ביחד עם הצינור רק כאשר יש עד שלושה כיפופים בהתקנת הצינור.","figures":[]}]},{"n":534,"serial":"08189","level":"all","stem":["חשמלאי נדרש להתקין מובל מסוג צינור פלסטיק קשיח בהתקנה גלויה.","מהו המרחק המרבי הנדרש בין כל שני חבקים סמוכים במקרה זה?"],"figures":[{"src":"q0534-s1.webp","w":804,"h":313}],"options":[{"text":"120=L ס\"מ.","figures":[]},{"text":"100=L ס\"מ.","figures":[]},{"text":"150=L ס\"מ.","figures":[]},{"text":"110=L ס\"מ.","figures":[]}]},{"n":535,"serial":"08189","level":"all","stem":["חשמלאי נדרש להתקין מובל מסוג צינור פלסטיק כפיף בהתקנה גלויה.","מה המרחק המרבי הנדרש בין כל שני חבקים סמוכים במקרה זה?"],"figures":[{"src":"q0535-s1.webp","w":1092,"h":405}],"options":[{"text":"L = 120 ס\"מ.","figures":[]},{"text":"=L 100 ס\"מ.","figures":[]},{"text":"=L 60 ס\"מ.","figures":[]},{"text":"=L 40 ס\"מ.","figures":[]}]},{"n":536,"serial":"08190","level":"all","stem":["חשמלאי נדרש להתקין צינור בקיר חיצוני של בית עבור מעגל תאורה בגינה.","מהי הזווית הנדרשת להתקנת הצינור בהתאם לתקנות החשמל?"],"figures":[{"src":"q0536-s1.webp","w":1168,"h":1045}],"options":[{"text":"בזווית של 0 מעלות במקביל לקרקע, כמתואר בתמונה 1.","figures":[]},{"text":"בזווית של 30 מעלות כלפי מטה, כמתואר בתמונה 2.","figures":[]},{"text":"בזווית של 30 מעלות כלפי מעלה, כמתואר בתמונה 3.","figures":[]},{"text":"בזווית של 90 מעלות כלפי מטה, כמתואר בתמונה 4.","figures":[]}]},{"n":537,"serial":"08191","level":"all","stem":["בטבלה מופיעים ארבעה גדלים שונים של מובל מסוג צינור כפיף.","נדרש להתקין צינור עבור מעגל תלת-מופעי חדש עם מוליכים מבודדים בחתך 6 ממ\"ר.","מס' קוטר מקובל לפי ת\"י 61386 קוטר פנימי של יצרן מסוים","[מ\"מ] [מ\"מ]","1 16 12","2 20 15","3 25 21","4 32 27","בהנחה שקוטר כל מוליך הוא 4.8 מ\"מ, מהו סוג הצינור הנדרש להתקנה זו?"],"figures":[{"src":"q0537-s1.webp","w":352,"h":145}],"options":[{"text":"צינור 16 מ\"מ.","figures":[]},{"text":"צינור 20 מ\"מ.","figures":[]},{"text":"צינור 25 מ\"מ.","figures":[]},{"text":"צינור 32 מ\"מ.","figures":[]}]},{"n":538,"serial":"08191","level":"all","stem":["בטבלה מופיעים ארבעה גדלים שונים של מובל מסוג צינור כפיף.","בדירה קיימת, נדרש להתקין מעגל תלת-מופעי במקום מעגל חד-מופעי.","הצינור הקיים הוא בקוטר 20 מ\"מ כמתואר בשורה-2 בטבלה, ובו יותקנו מוליכים מבודדים בעלי שטח חתך של 2.5 ממ\"ר.","מס' קוטר מקובל לפי ת\"י 61386 קוטר פנימי של יצרן מסוים","[מ\"מ] [מ\"מ]","1 16 12","2 20 15","3 25 21","4 32 27","בהנחה שקוטר כל מוליך הוא 3.8 מ\"מ, האם מותר להחליף את המוליכים בצינור הקיים?"],"figures":[{"src":"q0538-s1.webp","w":353,"h":144}],"options":[{"text":"החלפת המוליכים כמתואר בשאלה אפשרית אף בקוטר קטן יותר, צינור 16 מ\"מ.","figures":[]},{"text":"כן, גודל הצינור הנדרש הוא, צינור 20 מ\"מ.","figures":[]},{"text":"לא, גודל הצינור הנדרש הוא, צינור 25 מ\"מ.","figures":[]},{"text":"לא, גודל הצינור הנדרש הוא, צינור 32 מ\"מ.","figures":[]}]},{"n":539,"serial":"08191","level":"all","stem":["בטבלה מספר 1 מופיעים נתונים של מוליכים מבודדים המיוצרים על ידי יצרן מסום.","בטבלה מספר 2 מופיעים ארבעה גדלים שונים של מובל מסוג צינור כפיף.","חשמלאי נדרש להתקין מעגלים תלת-מופעים חדשים, וברשותו צינור בקוטר 25 מ\"מ בלבד.","מהו שטח החתך המרבי של מוליכים המותר להתקנה בצינור זה?"],"figures":[{"src":"q0539-s1.webp","w":636,"h":251},{"src":"q0539-s2.webp","w":634,"h":239}],"options":[{"text":"בהתקנה בצינור זה מותר להשתמש במוליכים בשטח חתך שאינו עולה על 1.5 ממ\"ר.","figures":[]},{"text":"בהתקנה בצינור זה מותר להשתמש במוליכים בשטח חתך שאינו עולה על 2.5 ממ\"ר.","figures":[]},{"text":"בהתקנה בצינור זה מותר להשתמש במוליכים בשטח חתך שאינו עולה על 4 ממ\"ר.","figures":[]},{"text":"בהתקנה בצינור זה מותר להשתמש במוליכים בשטח חתך שאינו עולה על 6 ממ\"ר.","figures":[]}]},{"n":540,"serial":"08192","level":"all","stem":["בתרשים המצורף מתואר תוואי הזנה של מעגל בצינור פלסטיק המותקן תחת הטיח.","הצינור הותקן בין הלוח הראשי לבין בית תקע, במרחק אופקי של 2 מטר מהלוח.","מהו הגובה המזערי מהרצפה שבו מותר להתקין את הצינור?"],"figures":[{"src":"q0540-s1.webp","w":847,"h":468}],"options":[{"text":"גובה מזערי של 1.50 מטרים.","figures":[]},{"text":"גובה מזערי של 1.80 מטרים.","figures":[]},{"text":"גובה מזערי של 2.00 מטרים.","figures":[]},{"text":"גובה מזערי של 2.20 מטרים.","figures":[]}]},{"n":541,"serial":"22064","level":"all","stem":["מהו סוג המבטח המותר לשימוש כהגנה על מוליך במעגל המזין בתי תקע בזינה צפה באתר רפואי מקבוצה 2?"],"figures":[],"options":[{"text":"מפסקים אוטומטיים זעירים.","figures":[]},{"text":"נתיכים בלבד (בגלל כושר ניתוק גבוה).","figures":[]},{"text":"סוג המבטח יוגדר על ידי המתכנן בהתחשב במאפיינים של המתקן הספציפי.","figures":[]},{"text":"במעגלים הניזונים משנאי בהספק עד 5 קו\"א-מפסקים אוטומטיים זעירים. במעגלים הניזונים משנאי בהספק מעל 5 קו\"א- נתיכים.","figures":[]}]},{"n":542,"serial":"22085","level":"all","stem":["במתקן חשמלי קיים, אין אפשרות סבירה להוספת צינור חדש למוליכי מעגל המתוכנן עבור ציוד חשמלי חדש.","החישובים מראים שקוטרו הפנימי של אחד הצינורות שבתוכו מוליכי מעגל קיים, מתאים להוספת מוליכי המעגל החדש, בתנאי","שחתך המוליך לא יעלה על 8.5 ממ\"ר.","האם מותר להשתמש במוליך בחתך 8 ממ\"ר להוספת המעגל החדש כאמור?"],"figures":[],"options":[{"text":"אסור, מפני ששטח חתך המוליך לא מופיע בין חתכי המוליכים המוזכרים בתקנות.","figures":[]},{"text":"מותר, בתנאי שזרם ההעמסה המתמיד המרבי של המוליך מתאים לזרם העבודה במעגל החדש.","figures":[]},{"text":"אסור, על פי התקנות בכל במקרה אסור להתקין 2 מעגלים שונים בצינור אחד.","figures":[]},{"text":"מותר, בתנאי שאורך הצינור לא עולה על 25 מטר.","figures":[]}]},{"n":543,"serial":"22086","level":"all","stem":["האם בהתאם לתקנות החשמל, ניתן להתקין בתוך צינור תיל מבודד בחתך של 16 ממ\"ר העשוי ממוליך יחיד, או","שעליו להיות שזור ממספר מוליכים?"],"figures":[],"options":[{"text":"התיל הנתון יכול להיות ממוליך יחיד וחייב להיות שזור רק כאשר החתך הוא סקטורלי.","figures":[]},{"text":"התיל הנתון חייב להיות שזור הן כאשר החתך עגול והן כאשר החתך סקטורלי.","figures":[]},{"text":"התיל הנתון יכול להיות ממוליך יחיד מפני שהוא מושחל בתוך צינור וחייב להיות שזור רק כאשר הוא חשוף ללא בידוד.","figures":[]},{"text":"התיל יכול להיות ממוליך יחיד וחייב להיות שזור רק כאשר חתכו הוא מעל 25 ממ\"ר.","figures":[]}]},{"n":544,"serial":"22088","level":"all","stem":["במהלך בדיקת מתקן קיים לקראת חידוש רישיון עסק, בוצעה מדידה של התנגדות הבידוד באמצעות מכשיר מתאים.","מדידת הבידוד בין שני מוליכי מופע, המזין מנוע תלת מופעי 400/230V, הראתה תוצאה של [MΩ] 0.3 לאחר ניתוקו של המנוע","מהמעגל.","האם לאור תוצאת הבדיקה כאמור, מותר להמשיך ולהפעיל את המעגל במצבו הקיים?"],"figures":[],"options":[{"text":"מותר. התנגדות הבידוד המינימלית הנדרשת בתקנות החשמל במקרה זה היא [MΩ] 0.25.","figures":[]},{"text":"אסור כי הבידוד פגום. התנגדות הבידוד צריכה להיות קרובה לאין סופית (סימון ∞ במכשיר מדידה).","figures":[]},{"text":"מותר. מדובר במעגל זינה למנוע ותקנות החשמל מתירות במקרה זה התנגדות הבידוד בשיעור [MΩ] 0.1.","figures":[]},{"text":"אסור. התנגדות הבידוד המינימלית הנדרשת במקרה זה היא [MΩ] 1.5.","figures":[]}]},{"n":545,"serial":"22089","level":"all","stem":["חשמלאי, בעל רישיון מתאים לגודל המתקן במתח נמוך, עומד לבצע בדיקה של מוליכים, תיבות ואבזרים במתקן חשמלי חדש","לאחר השלמתו.","מהו המתח הנומינלי של מכשיר המדידה בו החשמלאי ישתמש לצורך מדידת התנגדות הבידוד של המוליכים?"],"figures":[],"options":[{"text":"עד 1000 וולט בזרם ישר.","figures":[]},{"text":"עד 1000 וולט בזרם חילופין.","figures":[]},{"text":"עד 500 וולט בזרם ישר.","figures":[]},{"text":"בדיקה זו מותרת אך ורק לחשמלאי בעל רישיון בודק.","figures":[]}]},{"n":546,"serial":"22090","level":"all","stem":["חשמלאי התבקש על ידי בעל הדירה להחליף בתי תקע ומפסקי מאור ישנים בחדשים בדירה ישנה שנבנתה בשנות ה-60. עם","תחילת ביצוע העבודה התברר לחשמלאי כי המוליכים הקיימים במעגלים המזינים את בתי התקע והמפסקים הם בצבעים","הבאים:","• מוליך המופע-אדום.","• מוליך המופע לתאורה אחרי המפסק-כחול.","• מוליך האפס-שחור.","• מוליך ההארקה-לבן.","האם התקנות מחייבות במקרה זה להחליף את המוליכים הקיימים במוליכים עם צבעים תקניים?"],"figures":[],"options":[{"text":"במקרה זה אין חובה להחליף את המוליכים הקיימים במוליכים חדשים עם צבעי בידוד הנדרשים בתקנות.","figures":[]},{"text":"במקרה זה חובה להחליף את המוליכים הקיימים במוליכים חדשים עם צבעי בידוד הנדרשים בתקנות.","figures":[]},{"text":"במקרה זה חובה להחליף רק את מוליך הארקה הקיים שבצבע לבן, במוליך חדש עם צבע בידוד צהוב-ירוק.","figures":[]},{"text":"במקרה זה חובה להחליף רק את מוליך הכחול הקיים במוליך בצבע בידוד אחר, כדי למנוע טעות בזיהוי מוליך האפס (כחול הוא צבע מוליך האפס לפי הנדרש כיום בתקנות).","figures":[]}]},{"n":547,"serial":"22090","level":"all","stem":["חשמלאי נדרש להעתיק את מיקומו של בית תקע תלת מופעי למיקום חדש, בבית מלאכה ישן שנבנה בשנות ה-6במסגרת","העבודות הנדרשות, יש לקצר את אורך תוואי המוליכים ואת הצינור שבו הם מושחלים.","המוליכים הקיימים במעגל הם בצבעים ישנים שלא תואמים את הצבעים הנדרשים כיום בתקנות החשמל.","האם בהתאם לתקנות החשמל חובה להחליף את המוליכים הקיימים למוליכים חדשים עם צבעים תקניים?"],"figures":[],"options":[{"text":"במקרה זה חובה להחליף את המוליכים הקיימים במוליכים חדשים עם צבעי בידוד הנדרשים בתקנות כי מדובר במעגל תלת-מופעי","figures":[]},{"text":"במקרה זה חובה להחליף רק את מוליך הארקה הקיים שבצבע לבן, במוליך חדש עם צבע בידוד צהוב-ירוק.","figures":[]},{"text":"במקרה זה אין חובה להחליף את המוליכים הקיימים במוליכים חדשים עם צבעי בידוד הנדרשים בתקנות.","figures":[]},{"text":"במקרה זה חובה להחליף רק את מוליך האפס הקיים במוליך בצבע בידוד כחול, כדי למנוע טעות בזיהוי מוליך האפס.","figures":[]}]},{"n":548,"serial":"22091","level":"all","stem":["עפ\"י תקנות החשמל, מה יהיה צבע הבידוד של מוליכי הקטבים בכבל, במעגלים לזרם ישר במערכת סולארית?"],"figures":[],"options":[{"text":"כל צבע למעט צהוב, ירוק ושילוב של שניהם.","figures":[]},{"text":"קוטב \"+\" יהיה בצבע צהוב, קוטב \"-\" יהיה בצבע ירוק.","figures":[]},{"text":"קוטב \"+\" יהיה בצבע אדום, קוטב \"-\" יהיה בצבע צהוב.","figures":[]},{"text":"קוטב \"+\" יהיה בצבע אדום, קוטב \"-\" יהיה בצבע ירוק.","figures":[]}]},{"n":549,"serial":"22091","level":"all","stem":["מהו צבע הבידוד הנדרש בתקנות למוליך הארקה בכבל במעגל לזרם ישר במערכת סולארית?"],"figures":[],"options":[{"text":"במתקן לזרם ישר אסור להשתמש בהארקה.","figures":[]},{"text":"שילוב הצבעים צהוב/ירוק.","figures":[]},{"text":"אדום.","figures":[]},{"text":"שילוב של לבן עם אדום כדי להבדיל בין הארקה של מתקן AC להארקה של מתקן DC.","figures":[]}]},{"n":550,"serial":"22092","level":"all","stem":["במסגרת הרחבה של מפעל תעשייתי, התווספו מכונות חדשות לקו הייצור.","לצורך הפעלה של קו הייצור החדש, הוחלף הלוח הראשי ללוח חדש שיזין גם את המכונות החדשות.","ההזנה למכונות החדשות, נעשתה באמצעות מעגלים חדשים שהותקנו בסמוך למעגלים הקיימים.","המכונות הקיימות מוזנות בכבלים ובהם מוליכים עם צבעי בידוד שלא תואמים את הצבעים הנדרשים כיום בתקנות החשמל.","לאור העובדה שצבעי בידוד המוליכים בכבלים הקיימים, אינו תואם לנדרש בתקנות החשמל, האם נדרשת החלפת","הכבלים הקיימים ובאילו תנאים?"],"figures":[],"options":[{"text":"אסור להמשיך להשתמש בכבלים הקיימים, יש להחליפם לכבלים חדשים ובהם מוליכים עם צבע בידוד הנדרשים בתקנות.","figures":[]},{"text":"ניתן להמשיך להשתמש בכבלים הקיימים ללא צורך בפעולות מיוחדות מלבד חיבורם ללוח החדש.","figures":[]},{"text":"ניתן להמשיך להשתמש בכבלים הקיימים ובלבד שיסומנו בסימוני זיהוי, כגון שרוולים, בצבעים הנדרשים בתקנות ובנוסף יותקן שלט בלוח הראשי: \"זהירות-הצבע הכחול יכול שמסמן מוליך אפס (N) או מוליך מופע\".","figures":[]},{"text":"ניתן להמשיך להשתמש בכבלים הקיימים. הפעולה היחידה הנדרשת במקרה זה היא התקנת שלט בלוח הראשי בנוסח: \"זהירות-הצבע הכחול יכול שמסמן מוליך אפס (N) או מוליך מופע\".","figures":[]}]},{"n":551,"serial":"22093","level":"all","stem":["בעקבות ביקוש גדול לחדרים בבית הארחה, הוחלט להציב מספר מבנים יבילים באופן ארעי על הדשא שמסביב למבנה הקבע","של בית ההארחה.","הזנת המבנים היבילים מלוח החשמל הראשי של מבנה הקבע, בוצעה בהתאם לתקנות החשמל באמצעות כבל בהתקנה גלויה.","האם מותר לחזק את הכבל למבנה הארעי?"],"figures":[],"options":[{"text":"אסור, על פי התקנות הכבל יחוזק אך ורק למבנה יציב (במקרה הנדון-מבנה קבע).","figures":[]},{"text":"מותר ובלבד שהכבל המזין את המבנה היביל יחובר באמצעות תקע ובית תקע מתאים, שיותקן על מבנה הקבע ובטווח ראיה ממנו.","figures":[]},{"text":"אסור. מדובר במבנה ארעי ולכן חובה להזין אותו רק באמצעות כבל שהותקן באדמה כנדרש בתקנות החשמל.","figures":[]},{"text":"מותר ובלבד שיזין אך ורק את המבנה שאליו הוא יחוזק.","figures":[]}]},{"n":552,"serial":"22094","level":"all","stem":["כבל תת-קרקעי מתוכנן להתקנה בתוך מובל מסוג צינור שהותקן באדמה.","תוואי הצינור שבו יושחל הכבל, חוצה כביש אספלט קיים.","לצד הכביש קיימת תעלת ניקוז בעומק 40 ס\"מ.","מהו עומק ההטמנה המזערי של הצינור בהתאם לתקנות החשמל?"],"figures":[{"src":"q0552-s1.webp","w":953,"h":516}],"options":[{"text":"80 ס\"מ לפחות.","figures":[]},{"text":"100 ס\"מ לפחות.","figures":[]},{"text":"120 ס\"מ לפחות.","figures":[]},{"text":"20 ס\"מ לפחות.","figures":[]}]},{"n":553,"serial":"22087","level":"all","stem":["בתעלה קיימת ללא מחיצות פנימיות שהותקנה כנדרש בתקנות החשמל, מותקנים מוליכים מבודדים להזנת מכונה במתח נמוך.","בצמוד למכונה האמורה עומדים להתקין מכונה חדשה זהה.","האם מותר להתקין בתעלה הנ\"ל מוליכים מבודדים נוספים עבור מעגל סופי נוסף עבור המכונה החדשה?"],"figures":[],"options":[{"text":"לפי התקנות, אסור להתקין מוליכים מבודדים למעגלים סופיים שונים בתעלה משותפת.","figures":[]},{"text":"לפי התקנות, מותר להתקין בתעלה משותפת מוליכים מבודדים למעגלים שונים רק אם הם משולבים בפעולתם.","figures":[]},{"text":"לפי התקנות, מותר להתקין בתעלה משותפת מוליכים מבודדים למעגלים שונים אם הם מאוגדים ביחד ומצוידים בסימון המאפשר זיהוי המעגל בנקל.","figures":[]},{"text":"לפי התקנות, חל איסור מוחלט על התקנת מוליכים מבודדים למעגלים סופיים או קווים שונים בתעלה ללא מחיצות להפרדת המעגלים או הקווים.","figures":[]}]},{"n":554,"serial":"22088","level":"all","stem":["בבדיקת מתקן חדש לפני הפעלתו הראשונה, בוצעה מדידה של התנגדות הבידוד באמצעות מכשיר מתאים.","מדידה של התנגדות הבידוד בין שני מוליכי מופע, המיועדים להזין מעגל למנוע תלת מופעי V 400/230, הראתה תוצאה של","[MΩ]1.3.","האם מותר לחבר את המעגל למתח הרשת, לאור תוצאת הבדיקה כאמור?"],"figures":[],"options":[{"text":"מותר. התנגדות הבידוד המינימלית הנדרשת בתקנות החשמל במקרה זה היא [MΩ] 0.25.","figures":[]},{"text":"אסור. מדובר במתקן חדש ולכן התנגדות הבידוד צריכה להיות קרובה לאין סופית (סימון ∞ במכשיר מדידה).","figures":[]},{"text":"מותר. מדובר במעגל זינה למנוע ותקנות החשמל מתירות במקרה זה התנגדות הבידוד בשיעור של [MΩ] 1.0.","figures":[]},{"text":"אסור. התנגדות הבידוד המינימלית הנדרשת במקרה זה היא [MΩ] 1.5.","figures":[]}]},{"n":555,"serial":"08202","level":"all","stem":["חשמלאי נדרש להתקין מובל מסוג תעלה.","איזו מבין האפשרויות הבאות אינה מופיעה בתקנות החשמל?"],"figures":[],"options":[{"text":"תעלה תשמש להתקנת כבלים בלבד.","figures":[]},{"text":"תעלה תהיה בנויה מחומר עמיד בפני פגיעות מכניות.","figures":[]},{"text":"תעלה תהיה בנויה מחומר עמיד בפני איכול.","figures":[]},{"text":"החומרים שמהם בנויה תעלה יהיו עמידים באש.","figures":[]}]},{"n":556,"serial":"08204","level":"all","stem":["חשמלאי נדרש להתקין מובל מסוג תעלה, הסגורה באמצעות מכסים.","איזו מבין האפשרויות הבאות אינה נדרשת עבור מכסה התעלה, בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"מכסה התעלה ימנע הצטברות לכלוך בתוך התעלה.","figures":[]},{"text":"מכסה התעלה ימנע הצטברות גופים זרים בתוך התעלה.","figures":[]},{"text":"מכסה התעלה יהיה עשוי מחומר מבודד בלבד.","figures":[]},{"text":"מכסה התעלה יהיה רצוף כך שיכסה את כל פתח התעלה.","figures":[]}]},{"n":557,"serial":"08208","level":"all","stem":["חשמלאי נדרש להתקין כבל 3X25+16 (ללא הארקה) במובל מסוג צינור מתכת, להזנת מכונה.","כמתואר בתמונה, השתמש החשמלאי בצינור המתכתי, כמוליך הארקה לגוף של המכונה אותה הוא מזין.","איזו תשובה מבין הבאות תואמת לנדרש בתקנות החשמל במקרה זה?"],"figures":[{"src":"q0557-s1.webp","w":1296,"h":613}],"options":[{"text":"מותר להשתמש בצינור כמוליך הארקה, ובתנאי שהוא יתאים לזרם הקצר הצפוי לעבור בו.","figures":[]},{"text":"מותר להשתמש בצינור כמוליך הארקה רק כאשר הוא שלם לכל אורכו ומתאים לזרם הקצר הצפוי לעבור בו.","figures":[]},{"text":"אסור להשתמש בצינור כמוליך הארקה.","figures":[]},{"text":"אסור להשתמש בצינור כמוליך הארקה במבנה מאופס, כן ניתן להשתמש כאשר שיטת ההגנה היא TT.","figures":[]}]},{"n":558,"serial":"08193","level":"all","stem":["בתמונה מופיע צינור שרשורי גמיש בקוטר 16 מ\"מ.","חשמלאי נדרש להתקין מעגל שיעבור מתחת לריצוף, ומתכוון להשתמש בצינור זה.","האם בהתאם לתקנות החשמל, מותר להתקין את הצינור מתחת לריצוף?"],"figures":[{"src":"q0558-s1.webp","w":441,"h":343}],"options":[{"text":"מותר, בתנאי שההתקנה תבוצע במתקן שאינו דירתי.","figures":[]},{"text":"מותר, בתנאי שהצינור יכוסה בשכבת בטון בעובי 20 מ\"מ לפחות.","figures":[]},{"text":"אסור בהתאם לתקנות החשמל.","figures":[]},{"text":"מותר ללא תנאים.","figures":[]}]},{"n":559,"serial":"08193","level":"all","stem":["חשמלאי נדרש להתקין מעגל חדש בתוך קיר בלוקים.","בתמונה מופיע צינור שרשורי גמיש בעל קוטר המתאים למוליכי המעגל החדש.","האם בהתאם לתקנות החשמל, מותר להתקין את הצינור כמובל בקיר בלוקים?"],"figures":[{"src":"q0559-s1.webp","w":438,"h":341}],"options":[{"text":"מותר ללא תנאים.","figures":[]},{"text":"מותר, בתנאי שהצינור יכוסה לכל אורכו בשכבת בטון או בטיט בעובי 20 מ\"מ לפחות.","figures":[]},{"text":"אסור בכל מקרה.","figures":[]},{"text":"מותר, בתנאי שההתקנה תבוצע במתקן שאינו דירתי.","figures":[]}]},{"n":560,"serial":"08194","level":"all","stem":["חשמלאי נדרש להתקין מובל מסוג צינור מתכת בהתקנה גלויה.","מהו מרחק ההתקנה המרבי הנדרש בין כל שני חבקים סמוכים בהתאם לתקנות החשמל?"],"figures":[{"src":"q0560-s1.webp","w":1087,"h":413}],"options":[{"text":"180=L ס\"מ לכל היותר","figures":[]},{"text":"50=L ס\"מ לכל היותר.","figures":[]},{"text":"150=L ס\"מ לכל היותר.","figures":[]},{"text":"80=L ס\"מ לכל היותר.","figures":[]}]},{"n":561,"serial":"08192","level":"all","stem":["בתמונות הבאות מתואר תוואי הזנה של מעגל בצינור פלסטיק המותקן בתוך קיר.","הצינור הותקן בין לוח החשמל לבין בית תקע, במרחק אופקי של 1.6 מטר מהלוח.","איזו מהתמונות מתארת תוואי התקנה נכון בהתאם לתקנות החשמל?"],"figures":[{"src":"q0561-s1.webp","w":1438,"h":1231}],"options":[{"text":"תמונה מספר 1.","figures":[]},{"text":"תמונה מספר 2.","figures":[]},{"text":"תמונה מספר 3.","figures":[]},{"text":"תמונה מספר 4.","figures":[]}]},{"n":562,"serial":"08190","level":"all","stem":["חשמלאי נדרש להתקין צינור בקיר חיצוני של בית, עבור מעגל תאורת גינה.","בקטע שבין חלקו הפנימי לחלקו החיצוני של הבית. הצינור הותקן בזווית של 30 מעלות כלפי מטה.","מדוע נדרש להתקין את הצינור בזווית?"],"figures":[],"options":[{"text":"הזווית כלפי מטה נועדה ליצירת אוורור טבעי של הצינור.","figures":[]},{"text":"הזווית כלפי מטה נועדה למניעת חדירת מי גשם וכדומה.","figures":[]},{"text":"הזווית כלפי מטה נועדה לאפשר השחלה נוחה של כבל.","figures":[]},{"text":"הזווית כלפי מטה נועדה לשמור על שלמות הצינור.","figures":[]}]},{"n":563,"serial":"08197","level":"all","stem":["בתרשים מוצגת התקנה של כבל מתח נמוך בתוך מובל.","המובל הוא מסוג צינור אשר הותקן ישירות באדמת חול.","מהו במקרה זה עומק ההתקנה המזערי הנדרש בהתאם לתקנות החשמל?"],"figures":[{"src":"q0563-s1.webp","w":1110,"h":635}],"options":[{"text":"העומק המזערי יהיה 80 ס\"מ.","figures":[]},{"text":"העומק המזערי יהיה 70 ס\"מ.","figures":[]},{"text":"העומק המזערי יהיה 40 ס\"מ.","figures":[]},{"text":"העומק המזערי יהיה 100 ס\"מ.","figures":[]}]},{"n":564,"serial":"08199","level":"all","stem":["בתמונות ארבע תצורות תכנון (ממבט על), המראות התקנת מובל מסוג צינור-בטון המותקן באדמה.","הצינור יותקן בין שוחה A לבין שוחה B.","איזו מבין התמונות הבאות, מתארת תצורת התקנה העונה על הדרישות בתקנות החשמל?"],"figures":[{"src":"q0564-s1.webp","w":1290,"h":1282}],"options":[{"text":"תמונה 1.","figures":[]},{"text":"תמונה 2.","figures":[]},{"text":"תמונה 3.","figures":[]},{"text":"תמונה 4.","figures":[]}]},{"n":565,"serial":"08196","level":"all","stem":["בתרשים מופיעים שני מובלים מסוג צינור המחוברים באמצעות חיבור זווית.","האם מותר להשתמש בחיבור מסוג זה ובאילו תנאים?"],"figures":[{"src":"q0565-s1.webp","w":1054,"h":919}],"options":[{"text":"חיבור זה מותר לשימוש אך ורק בהתקנה גלויה או חשיפה.","figures":[]},{"text":"חיבור זה מותר לשימוש אך ורק בהתקנה של צינור מתכת.","figures":[]},{"text":"חיבור זה מותר לשימוש אך ורק בהתקנה סמויה.","figures":[]},{"text":"חיבור זה אסור לשימוש בכל מקרה.","figures":[]}]},{"n":566,"serial":"08220","level":"all","stem":["בתרשים הבא מתואר לוח חשמל משני המותקן על גג בניין, ומוזן מלוח ראשי בקומת קרקע.","כבל ההזנה של לוח זה הותקן במוביל אנכי מסוג צינור בפיר ייעודי.","כל קומה בבניין הוגדרה כאזור אש נפרד.","מה נדרש בהתאם לתקנות החשמל במקרה זה?"],"figures":[{"src":"q0566-s1.webp","w":1168,"h":944}],"options":[{"text":"נדרש לאטום את המעברים שבהם עובר הצינור, בחומר העמיד באש.","figures":[]},{"text":"נדרש להשאיר את הפתחים כדי להבטיח אוורור טבעי לכבל שבמוביל.","figures":[]},{"text":"בהתאם לתקנות החשמל, אסור להעביר מובל מסוג צינור בין אזורי אש נפרדים.","figures":[]},{"text":"נדרש להתקין מערכת לסינון אוויר בפיר האנכי שבו עובר הצינור בין הקומות.","figures":[]}]},{"n":567,"serial":"08175","level":"all","stem":["הנהלת המפעל החליטה לרכוש מכונת ייצור חדשה.","למכונה נדרשות שתי הזנות משני מעגלים שונים, כמתואר בתרשים.","• מעגל חד-מופעי עבור הפיקוד והבקרה של המכונה.","• מעגל תלת-מופעי עבור המנועים המורכבים במכונה.","במקרה זה, איזו מבין הבאות היא התשובה הנכונה בהתאם לנדרש בתקנות החשמל?"],"figures":[{"src":"q0567-s1.webp","w":1018,"h":950}],"options":[{"text":"מכונת הייצור הינה מכשיר חשמלי אחד ולכן אסור להזינה משני מעגלים סופיים שונים.","figures":[]},{"text":"מותר להזין את המכונה משני מעגלים סופיים שונים בתנאי שאמצעי הניתוק שלהם ירוכזו בלוח משותף.","figures":[]},{"text":"ההזנה למכונה אסורה מפני שהיא מוזנת ממעגלים במתחים שונים: 230V לבקרה ו-400V בחיבור כוכב למנוע.","figures":[]},{"text":"מכונת הייצור אינה חלק מתשתית החשמל הקבועה ולכן לא חלות עליה הדרישות בתקנות החשמל.","figures":[]}]},{"n":568,"serial":"08175","level":"all","stem":["נדרש לחבר מנוע הכולל פיקוד כמתואר בתרשים.","• מלוח ראשי: מעגל תלת-מופעי של 3X160A עבור המנוע.","• מלוח משנה: מעגל חד-מופעי של 10A עבור הפיקוד.","האם תצורת החיבור המתוארת מותרת בהתאם לתקנות החשמל?"],"figures":[{"src":"q0568-s1.webp","w":1263,"h":1173}],"options":[{"text":"מותר להזין את המכונה משני לוחות שונים כמתואר בתרשים.","figures":[]},{"text":"אסור להזין את המכונה משני לוחות שונים כמתואר בתרשים.","figures":[]},{"text":"מותר להזין את המכונה משני לוחות שונים בתנאי שהם מותקנים באותו חדר.","figures":[]},{"text":"אסור להזין את המכונה במתחים שונים ללא קשר ללוח המזין.","figures":[]}]},{"n":569,"serial":"08205","level":"all","stem":["חשמלאי נדרש להתקין פסי צבירה בתוך תעלה.","איזו מבין האפשרויות הבאות אינה נדרשת עבור התעלה, בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"התעלה תותקן באופן המאפשר גישה לצורך טיפול.","figures":[]},{"text":"על התעלה יותקנו שלטי אזהרה.","figures":[]},{"text":"חיבורים של התעלה ייעשו באמצעות אבזרים ייעודיים שהותאמו לציוד זה.","figures":[]},{"text":"תעלה הכוללת פסי צבירה תכלול אך ורק פסי צבירה מבודדים.","figures":[]}]},{"n":570,"serial":"08206","level":"all","stem":["חשמלאי נדרש להתקין מובל באדמה.","המתכנן ציין שנדרש להתקין מובל מסוג תעלה סגורה.","איזו מבין התשובות מתארת נכונה את התעלה, בהתאם לתקנות החשמל?"],"figures":[{"src":"q0570-s1.webp","w":582,"h":314}],"options":[{"text":"אסור להשתמש בתעלה עבור מוליכי הארקה.","figures":[]},{"text":"אסור להשתמש בתעלה עבור סיבים אופטיים.","figures":[]},{"text":"התעלה יכולה לשמש למעבר כבלים או מוליכים מבודדים.","figures":[]},{"text":"התעלה יכולה לשמש למעבר כבלים.","figures":[]}]},{"n":571,"serial":"08206","level":"all","stem":["חשמלאי נדרש להתקין מובל מסוג תעלה סגורה ברצפה של מבנה משרדי.","רצפת המשרד מכוסה בשטיח ואינה מיועדת לשטיפה.","בתעלה הותקנה מחיצה אשר מפרידה בין כבל החשמל לכבל התקשורת העוברים בתוכה.","איזו מבין התשובות הבאות מתארת נכונה את התעלה, בהתאם לתקנות החשמל?"],"figures":[{"src":"q0571-s1.webp","w":900,"h":570}],"options":[{"text":"התעלה תהיה עשויה אך ורק מפלסטיק או מחומר מבודד אחר אשר יוגן בפני חדירת מים.","figures":[]},{"text":"התעלה תשמש עבור כבלים בלבד, התקנת מחיצה אינה מאפשרת העברת אמצעי תקשורת בתעלה.","figures":[]},{"text":"התעלה תותקן אך ורק במבנה תעשייה ולא במבנה משרדי אשר עונה על ההגדרה של מתקן ביתי.","figures":[]},{"text":"התעלה תהיה מתועשת ותתאים למאמצים המכניים הצפויים במקום.","figures":[]}]},{"n":572,"serial":"08209","level":"all","stem":["חשמלאי נדרש להתקין מובל בסביבה נפיצה.","איזו מבין התשובות הבאות אינה מופיעה בתקנות החשמל?"],"figures":[],"options":[{"text":"המובל יהיה עשוי אך ורק מחומר מבודד.","figures":[]},{"text":"המובל יהיה אטום לכל אורכו באופן המונע חדירת גזים.","figures":[]},{"text":"המובל יהיה בנוי מחומר עמיד בפני איכול.","figures":[]},{"text":"המובל יכלול אמצעים המונעים התפשטות של שריפה בין מקטעיו.","figures":[]}]},{"n":573,"serial":"08200","level":"all","stem":["חשמלאי נדרש להזין מכונה במתח נמוך הנמצאת בשטח חקלאי.","ההזנה למכונה תבוצע באמצעות מעגל חדש שיותקן במובל מסוג צינור גמיש באדמה, כנדרש בתקנות החשמל.","איזו מבין התשובות מתארת את הנדרש בתקנות החשמל במקרה זה?"],"figures":[],"options":[{"text":"בצינור המתואר מותר להתקין כבלים להזנת המכונה.","figures":[]},{"text":"בצינור המתואר מותר להתקין מוליכים מבודדים או כבלים.","figures":[]},{"text":"בצינור המתואר מותר להתקין כבלים או מוליכים מבודדים בחתך העולה על 25 ממ\"ר.","figures":[]},{"text":"בצינור המתואר מותר להתקין כבלים או מוליכים מבודדים בחתך העולה על 6 ממ\"ר.","figures":[]}]},{"n":574,"serial":"08197","level":"all","stem":["בתמונה מופיע תכנון עקרוני של כבל מתח נמוך אשר יותקן באדמת חול.","בגלל מגבלות של תשתיות בקרקע, לא ניתן להתקין את הכבל בעומק מזערי של 80cm כנדרש בתקנות החשמל.","בחר את הטענה הנכונה מבין הבאות:"],"figures":[{"src":"q0574-s1.webp","w":1310,"h":558}],"options":[{"text":"אפשר להתקין את הכבל ישירות באדמה ולסטות מהערכים הנדרשים בתקנות החשמל, בתנאי שתותקן הגנה מכנית מתאימה.","figures":[]},{"text":"אפשר לסטות מהערכים הנדרשים בתקנות החשמל, בתנאי שהכבל יותקן במוביל מסוג צינור בתוספת הגנה מכנית מתאימה.","figures":[]},{"text":"אפשר לסטות מהערכים הנדרשים בתקנות החשמל, בתנאי שיותקן שילוט אזהרה בר קיימא, לאורך תוואי הכבל שבו הוא חורג מהעומק המזערי הנדרש.","figures":[]},{"text":"אפשר לסטות מהערך הנדרש בתקנות החשמל, רק כאשר הכבל מותקן בקרקע סלעית שבה קיימת הגנה מכנית מתאימה.","figures":[]}]},{"n":575,"serial":"08197","level":"all","stem":["בתרשים מוצגת התקנה של כבל מתח נמוך בתוך מובל.","המובל הוא מסוג צינור אשר הותקן ישירות באדמה תחת כביש אספלט.","מהו במקרה זה עומק ההתקנה המזערי הנדרש בהתאם לתקנות החשמל?"],"figures":[{"src":"q0575-s1.webp","w":1166,"h":1312}],"options":[{"text":"על העומק המזערי להיות 80 ס\"מ.","figures":[]},{"text":"על העומק המזערי להיות 70 ס\"מ.","figures":[]},{"text":"על העומק המזערי להיות 40 ס\"מ.","figures":[]},{"text":"על העומק המזערי להיות 100 ס\"מ.","figures":[]}]},{"n":576,"serial":"08197","level":"all","stem":["בתרשים מוצגת התקנה של כבל מתח נמוך בתוך מובל.","המובל הוא מסוג צינור אשר הותקן ישירות באדמה תחת מדרכה מרוצפת להולכי רגל.","מהו במקרה זה עומק ההתקנה המזערי הנדרש בהתאם לתקנות החשמל?"],"figures":[{"src":"q0576-s1.webp","w":977,"h":1132}],"options":[{"text":"על העומק המזערי להיות 80 ס\"מ.","figures":[]},{"text":"על העומק המזערי להיות 70 ס\"מ.","figures":[]},{"text":"על העומק המזערי להיות 40 ס\"מ.","figures":[]},{"text":"על העומק המזערי להיות 100 ס\"מ.","figures":[]}]},{"n":577,"serial":"08198","level":"all","stem":["בתרשים מופיע תכנון עקרוני של צינור בקוטר 50 ס\"מ המותקן באדמת חול.","מתכנן המתקן דרש להתקין בעומק של 25 ס\"מ, שני סרטי אזהרה מקביליים, בתעלה שנחפרה עבור הצינור.","מה המרחק \"L\" הנדרש בין שני סרטי האזהרה?"],"figures":[{"src":"q0577-s1.webp","w":1021,"h":966}],"options":[{"text":"המרחק בין שני סרטי האזהרה צריך להיות 50 ס\"מ, כרוחב התעלה שנחפרה.","figures":[]},{"text":"המרחק בין שני סרטי האזהרה צריך להיות 40 ס\"מ, מרחק הנדרש לכל 40 ס\"מ של רוחב תעלה או חלק ממנה.","figures":[]},{"text":"המרחק בין שני סרטי האזהרה צריך להיות 25 ס\"מ, כעומק הטמנת הסרט אזהרה.","figures":[]},{"text":"לא נדרש מרחק בין שני סרטי האזהרה, במקרה זה היה יכול להספיק סרט אזהרה אחד.","figures":[]}]},{"n":578,"serial":"08199","level":"all","stem":["בתמונה מוצגת תצורת תכנון (ממבט על), המראה התקנת מובל מסוג צינור-פלסטיק המותקן באדמה.","הצינור יותקן בין שוחה A לבין שוחה B.","מבנה הממוקם בין השוחות מייצר מגבלה בתוואי, ונדרש לבצע הטיה של הצינור כמתואר בתמונה.","מהי התשובה הנכונה בהתאם לתקנות החשמל במקרה זה?"],"figures":[{"src":"q0578-s1.webp","w":818,"h":495}],"options":[{"text":"אסור לבצע הטיה של הצינור כמתואר בשאלה.","figures":[]},{"text":"האורך הרץ המרבי של הצינור במקרה זה לא יעלה על 25 מטרים.","figures":[]},{"text":"האורך הרץ המרבי של הצינור במקרה זה לא יעלה על 100 מטרים.","figures":[]},{"text":"מותר לבצע עד שלוש הטיות של הצינור ובתנאי שהאורך הרץ שלו קטן מ-10 מטרים.","figures":[]}]},{"n":579,"serial":"08199","level":"all","stem":["בתמונה מוצגת תצורת תכנון (ממבט על), המראה התקנת מובל מסוג צינור-פלסטיק המותקן באדמה.","הצינור יותקן בין שוחה A לבין שוחה B.","בית הממוקם בין השוחות מייצר מגבלה בתוואי, ונדרש לבצע הטיות של הצינור כמתואר בתמונה.","מהי התשובה הנכונה בהתאם לתקנות החשמל במקרה זה?"],"figures":[{"src":"q0579-s1.webp","w":931,"h":475}],"options":[{"text":"אסור להתקין את הצינור בתצורה המתוארת בשאלה","figures":[]},{"text":"האורך הרץ המרבי של הצינור במקרה זה לא יעלה על 25 מטרים.","figures":[]},{"text":"האורך הרץ המרבי של הצינור במקרה זה לא יעלה על 100 מטרים.","figures":[]},{"text":"מותר לבצע עד שלוש הטיות של הצינור ובתנאי שהאורך הרץ שלו קטן מ-10 מטרים.","figures":[]}]},{"n":580,"serial":"08201","level":"all","stem":["חשמלאי נדרש להתקין כבל במובל מסוג צינור באדמה.","לאחר שחפירת התעלה הושלמה, הכין את הצינור ואת הכבל הנדרש לצורך התקנתם.","מהו סדר הפעולות הנדרש להתקנה המתוארת בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"הנחת הצינור בתעלה, השחלת הכבל בצינור, כיסוי הצינור שבתעלה.","figures":[]},{"text":"השחלת הכבל בצינור, הנחת הצינור בתעלה, כיסוי הצינור שבתעלה.","figures":[]},{"text":"הנחת הצינור בתעלה, כיסוי הצינור שבתעלה, השחלת הכבל בצינור.","figures":[]},{"text":"אין חשיבות לסדר הפעולות בהתאם לתקנות החשמל.","figures":[]}]},{"n":581,"serial":"18053","level":"all","stem":["נדרש לתכנן הזנה חד מופעית בגודל x40A1 למתקן חשמל במתח נמוך.","ההזנה תבוצע באמצעות רשת עילית שעשויה מצרור מוליכי אלומיניום בחתך 16 ממ\"ר.","מהו שטח החתך המזערי של מוליך האפס (N) הנדרש להתקנה זו עפ\"י הנדרש בתקנות החשמל?"],"figures":[],"options":[{"text":"שטח חתך השווה לזה של מוליכי המופע.","figures":[]},{"text":"25 ממ\"ר לפחות.","figures":[]},{"text":"שטח חתך השווה לחצי מזה של מוליך המופע.","figures":[]},{"text":"ההתקנה בצורה זו אסורה.","figures":[]}]},{"n":582,"serial":"18054","level":"all","stem":["נדרש לתכנן הזנה תלת מופעית בגודל x250A3 למתקן חשמל במתח נמוך.","ההזנה תבוצע באמצעות רשת עילית שעשויה ממוליכי נחושת ללא בידוד.","מהו שטח חתך מוליכי הרשת המתאים להתקנה זו?"],"figures":[],"options":[{"text":"25 ממ\"ר.","figures":[]},{"text":"35 ממ\"ר.","figures":[]},{"text":"50 ממ\"ר.","figures":[]},{"text":"70 ממ\"ר.","figures":[]}]},{"n":583,"serial":"18054","level":"all","stem":["נדרש לתכנן הזנה תלת מופעית למתקן חשמל במתח נמוך עם זרם עבודה צפוי של x180A3.","ההזנה תבוצע באמצעות רשת עילית העשויה מצרור אלומיניום עם בידוד XLPE.","מהו שטח החתך המזערי המותר לשימוש עבור מוליכי הרשת בהתקנה זו?"],"figures":[],"options":[{"text":"70 ממ\"ר.","figures":[]},{"text":"25 ממ\"ר.","figures":[]},{"text":"35 ממ\"ר.","figures":[]},{"text":"95 ממ\"ר.","figures":[]}]},{"n":584,"serial":"18055","level":"all","stem":["באתר בניה נדרש להתקין שתי מכולות אחת על השנייה.","מעל האזור שבו מעוניינים להניח את המכולות עובר צרור כבלים מבודד כמתואר באיור.","מהו המרחק המזערי (H) הנדרש בין גג מכולה 2 לבין צרור הרשת, על פי תקנות החשמל?"],"figures":[{"src":"q0584-s1.webp","w":891,"h":399}],"options":[{"text":"0.3 מטר","figures":[]},{"text":"2.5 מטר.","figures":[]},{"text":"1 מטר.","figures":[]},{"text":"3 מטר.","figures":[]}]},{"n":585,"serial":"08217","level":"engineer","stem":["בתמונה מופיעים ארבעה מצבי חיבור של לוח במתח גבוה.","איזה מצב חיבור אינו אפשרי כאשר הלוח תקין?"],"figures":[{"src":"q0585-s1.webp","w":1021,"h":863}],"options":[{"text":"תמונה מס' 1.","figures":[]},{"text":"תמונה מס' 2.","figures":[]},{"text":"תמונה מס' 3.","figures":[]},{"text":"תמונה מס' 4.","figures":[]}]},{"n":586,"serial":"08217","level":"engineer","stem":["בתמונה מופיעים ארבעה מצבי חיבור של לוח במתח גבוה.","חשמלאי מורשה לעבודה במתח גבוה, נדרש לבצע טיפול לשנאי.","איזו מבין התמונות הבאות, היא תצורת החיבור הנדרשת במקרה זה?"],"figures":[{"src":"q0586-s1.webp","w":1014,"h":860}],"options":[{"text":"תמונה מס' 1.","figures":[]},{"text":"תמונה מס' 2.","figures":[]},{"text":"תמונה מס' 3.","figures":[]},{"text":"תמונה מס' 4.","figures":[]}]},{"n":587,"serial":"08218","level":"engineer","stem":["בתמונה מופיעים ארבעה מצבי חיבור של לוח במתח גבוה.","איזו מבין התמונות הבאות אינה תצורת חיבור אפשרית כאשר הלוח תקין?"],"figures":[{"src":"q0587-s1.webp","w":1229,"h":1041}],"options":[{"text":"תמונה מס' 1.","figures":[]},{"text":"תמונה מס' 2.","figures":[]},{"text":"תמונה מס' 3.","figures":[]},{"text":"תמונה מס' 4.","figures":[]}]},{"n":588,"serial":"08218","level":"engineer","stem":["בתמונה מופיעים ארבעה מצבי חיבור של לוח במתח גבוה המזין שנאי יבש.","חשמלאי מורשה לעבודה במתח גבוה, נדרש להחליף גוף תאורה בחדר השנאי.","מבין התמונות הבאות, מהי תצורת החיבור של לוח המ\"ג, הנדרשת לצורך החלפת גוף התאורה בחדר?"],"figures":[{"src":"q0588-s1.webp","w":1158,"h":981}],"options":[{"text":"תמונה מס' 1","figures":[]},{"text":"תמונה מס' 2.","figures":[]},{"text":"תמונה מס' 3.","figures":[]},{"text":"תמונה מס' 4.","figures":[]}]},{"n":589,"serial":"08219","level":"all","stem":["בתרשים להלן מופיע מתקן סולארי המחובר לאחד המעגלים בלוח ראשי, ומזין גם צרכנים נוספים.","המתקן הסולארי מוסר אנרגיה לרשת באמצעות ממיר \"מחובר-רשת\" (on-grid).","לצורך תחזוקה של הפנלים הפוטו-וולטאים, נדרש לנתק את המערכת הסולארית.","איזו מבין האפשרויות הבאות מהווה סדר פעולות נכון של אמצעי הניתוק?"],"figures":[{"src":"q0589-s1.webp","w":976,"h":1259}],"options":[{"text":"1 ← 2 ← 3 ← 4","figures":[]},{"text":"3 ← 2 ← 1 ← 4","figures":[]},{"text":"2 ← 1 ← 3 ← 4","figures":[]},{"text":"4 ← 3 ← 2 ← 1","figures":[]}]},{"n":590,"serial":"08211","level":"all","stem":["בתרשים הבא מוצג חיבור להארקה.","האם בהתאם לתקנות החשמל, נדרש להאריק נקודה זו?"],"figures":[{"src":"q0590-s1.webp","w":654,"h":752}],"options":[{"text":"חובה להאריק את הנקודה המתוארת.","figures":[]},{"text":"חובה להאריק את המעגל המשני, אל לא כפי המתואר בתרשים.","figures":[]},{"text":"חובה להאריק את הנקודה רק כאשר המדידה מתבצעת באמצעות שנאי תלת-מופעי.","figures":[]},{"text":"אין חובה להאריק את הנקודה, הארקה תבוצע בהתאם להוראות היצרן של ממסר ההגנה.","figures":[]}]},{"n":591,"serial":"08212","level":"all","stem":["איזו מבין האפשרויות הבאות אינה נדרשת עבור אלקטרודה, בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"אלקטרודה תבוא במגע מתמיד ויעיל עם האדמה בכדי לקיים את תכלית הארקה.","figures":[]},{"text":"אלקטרודה תהיה מנחושת, פלדה, ברזל יצוק או חומר מוליך אחר ותותאם לעוצמת הזרם הצפוי לעבור דרכה.","figures":[]},{"text":"אלקטרודה תהיה עמידה ובעלת תכונות מתאימות לקרקע עם תכונות איכול גבוהות.","figures":[]},{"text":"אלקטרודה חייבת להיות אך ורק מחומר מתכתי אשר יבוא במגע ישיר עם האדמה.","figures":[]}]},{"n":592,"serial":"08214","level":"all","stem":["במבנה ישן אין הארקת יסוד.","איזו מהבאות יכולה לשמש כאלקטרודה בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"צנרת מתכתית לחומרים דליקים או נפיצים.","figures":[]},{"text":"צנרת מתכתית לאוויר דחוס.","figures":[]},{"text":"צנרת מתכתית למי שופכין.","figures":[]},{"text":"צנרת מתכתית לאספקת מים.","figures":[]}]},{"n":593,"serial":"08215","level":"all","stem":["בתרשים מופיעה צנרת מתכתית לאספקת מים, המשמשת כאלקטרודה.","עפ\"י תקנות החשמל, באיזה מקרה נדרשת התקנה של גישור הארקה כפי המופיע בתרשים?"],"figures":[{"src":"q0593-s1.webp","w":1133,"h":617}],"options":[{"text":"הגישור המתואר נדרש רק לפני פירוק שעון המים ולא בקביעות.","figures":[]},{"text":"הגישור המתואר נדרש רק כאשר הצנרת משמשת כאלקטרודה ראשית ולא בשום מקרה אחר.","figures":[]},{"text":"הגישור המתואר נדרש אך ורק במבנה המוגן בהארקת הגנה.","figures":[]},{"text":"הגישור המתואר נדרש באופן קבוע כאשר הצנרת מהווה חלק מלולאת התקלה.","figures":[]}]},{"n":594,"serial":"16036","level":"engineer","stem":["במסגרת פיתוח אתר תיירות בהר החרמון, יש צורך לתכנן תחנת השנאה הכוללת שני שנאי שמן בהספק של kVA 630 כל","אחד.","מהו הגובה המרבי שאליו מתייחסים הנתונים הסטנדרטיים של יצרן השנאים, אותם יש להביא בחשבון בעת תכנון","התחנה?"],"figures":[],"options":[{"text":"עד 1400 מטר מעל פני הים.","figures":[]},{"text":"עד 700 מטר מעל פני הים.","figures":[]},{"text":"עד 1000 מטר מעל פני הים","figures":[]},{"text":"עד 1200 מטר מעל פני הים.","figures":[]}]},{"n":595,"serial":"16039","level":"engineer","stem":["שני שנאים המיועדים לעבוד במקביל מותקנים בחדרים שונים המרוחקים זה מזה.","שני השנאים הם זהים (בעלי אותם מאפיינים חשמליים) ומתאימים מבחינת סדר הפאזות.","מהו התנאי הנוסף המומלץ למקבילות בין שני שנאים במקרה זה?"],"figures":[],"options":[{"text":"יחס העמסת השנאים יהיה קטן מ-2.","figures":[]},{"text":"המרחק בין שתי תחנות ההשנאה יהיה קטן מ-100 מטר.","figures":[]},{"text":"עכבות הקטע במתח נמוך, שבין כל אחד מהשנאים לבין לוח החשמל שבו בוצע המקבילות בין השנאים, יהיו בעל ערך זהה.","figures":[]},{"text":"שני השנאים זהים ומתאימים לעבודה במקביל. לא נדרש אף תנאי נוסף לעבודה במקביל.","figures":[]}]},{"n":596,"serial":"16037","level":"engineer","stem":["לצורך הוספת שנאי חדש בתחנה טרנספורמציה קיימת, נמדדה בשיא טמפרטורה אופפת של 45℃.","מהי הטמפרטורה המרבית שאליה מתייחסים הנתונים הסטנדרטים של יצרן השנאים, שאותם יש להביא בחשבון","בעת תכנון הוספת השנאי החדש?"],"figures":[],"options":[{"text":"30℃","figures":[]},{"text":"40℃","figures":[]},{"text":"50℃","figures":[]},{"text":"60℃","figures":[]}]},{"n":597,"serial":"16041","level":"engineer","stem":["שתי תחנות משנה מזינות רשת טבעתית המזינה מספר תחנות טרנספורמציה כמתואר בתרשים המצורף.","השנאים בתחנות המשנה מצוידים בווסת מתח אוטומטי.","מהו המצב התפעולי של אמצעי המיתוג (הממוספרים מ-1 עד 8) הנדרש במשטר עבודה מתמשך?"],"figures":[{"src":"q0597-s1.webp","w":921,"h":457}],"options":[{"text":"נדרש לפתוח את אמצעי המיתוג (1 או 8) מפני שחובה להזין את מלוא הקו מתחנת משנה אחת בלבד.","figures":[]},{"text":"חובה שכל זוג אמצעי מיתוג בין שתי תחנות טרנספורמציה, יהיו פתוחים בו זמנית כדי למנוע טעות בתפעול הרשת.","figures":[]},{"text":"נדרש שלפחות אחד מאמצעי המיתוג יהיה פתוח, בהתאם לעומסים וצרכי התחזוקה.","figures":[]},{"text":"כדי שחלוקת העומסים תהייה סימטרית חובה לחבר את כל אמצעי המיתוג.","figures":[{"src":"q0597-o4-1.webp","w":515,"h":424}]}]},{"n":598,"serial":"16043","level":"engineer","stem":["מהו סוג הציוד המופיע בתמונה המצורפת?"],"figures":[],"options":[{"text":"משנה זרם עבור מסדרי מתח גבוה בתחנות משנה.","figures":[]},{"text":"משנה מתח עבור מסדרי מתח גבוה בתחנות משנה.","figures":[]},{"text":"שנאי חד מופעי המותקן ברשתות חלוקה.","figures":[]},{"text":"קבל חד מופעי המותקן ברשתות חלוקה.","figures":[]}]},{"n":599,"serial":"16044","level":"engineer","stem":["באיור מתואר שנאי הספק 22/0.4kV.","איזו מבין התשובות הבאות מאפיינת את השנאי?"],"figures":[{"src":"q0599-s1.webp","w":411,"h":443}],"options":[{"text":"שנאי המתוכנן להתקנה חיצונית בלבד.","figures":[]},{"text":"שנאי המתוכנן להתקנה באזורים עם זיהום כבד.","figures":[]},{"text":"שנאי המצויד במערכת ויסות אוטומטית של המתח.","figures":[]},{"text":"בתמונה מופיע מיכל מדידה המשמש לאיתור תקלות במתח גבוה.","figures":[]}]},{"n":600,"serial":"16045","level":"engineer","stem":["איזו מבין התשובות הבאות מתארת נכונה את השנאי המופיע בתמונה?"],"figures":[{"src":"q0600-s1.webp","w":482,"h":361}],"options":[{"text":"שנאי בעל יחס השנאה 1:1, המשמש לבדיקת ציוד במעבדות.","figures":[]},{"text":"שנאי עם שני סלילים בצד המשני (המותקן לעיתים במערכות סולאריות).","figures":[]},{"text":"שנאי עם שמונה ליפופים חד מופעיים (המותקן לעיתים עבור הזנת רשתות תאורה).","figures":[]},{"text":"שנאי עם סליל מתח נמוך נוסף במקרה של תקלה.","figures":[]}]},{"n":601,"serial":"16046","level":"engineer","stem":["איזו מבין התשובות הבאות מתארת נכונה את השנאי המופיע בתמונה?"],"figures":[{"src":"q0601-s1.webp","w":398,"h":409}],"options":[{"text":"שנאי דו-פאזי לשימוש ברשת החלוקה מתח גבוה.","figures":[]},{"text":"שנאי תלת-פאזי עם נקודת אפס בצד מ\"ג.","figures":[]},{"text":"שנאי עם סליל נוסף במקרה של תקלות.","figures":[]},{"text":"שנאי מעלה מתח לצורך בדיקות מעבדה.","figures":[]}]},{"n":602,"serial":"16047","level":"engineer","stem":["איזו מבין התשובות הבאות מתארת נכונה את השנאי המופיע","בתמונה?"],"figures":[{"src":"q0602-s1.webp","w":593,"h":450}],"options":[{"text":"שנאי מבדל.","figures":[]},{"text":"ראקטור-מגביל זרמי קצר.","figures":[]},{"text":"שנאי מדידה עבור פסי צבירה כפולים.","figures":[]},{"text":"משנה זרם כפול.","figures":[]}]},{"n":603,"serial":"16050","level":"engineer","stem":["לצורך הגדלת חיבור במתח גבוה של מבנה משרדים, בעל המבנה נדרש להקים תחנת טרנספורמציה פרטית חדשה. המתכנן","החליט להקימה במבנה חדש ונפרד ממבנה המשרדים. החדר מתאים להתקנה של שלושה שנאים, ובשלב ראשון מתוכננת","התקנה של שני שנאים בלבד.","מהו המרחק המזערי הנדרש בין מבנה המשרדים לבין תחנת הטרנספורמציה במקרה זה?"],"figures":[],"options":[{"text":"6 מטרים.","figures":[]},{"text":"5 מטרים.","figures":[]},{"text":"3 מטרים.","figures":[]},{"text":"כל מרחק, ובלבד שיועץ קרינה מוסמך אישר את מיקום חדר הטרנספורמציה.","figures":[]}]},{"n":604,"serial":"16051","level":"engineer","stem":["במפעל המוזן במתח גבוה, הוקם מבנה חדש שיוזן מתחנת טרנספורמציה חדשה. תחנת הטרנספורמציה החדשה תותקן במבנה","חדש, הנפרד ממבנה המפעל. בקרבת מקום, ממוקמת תחנת דלק מקורה.","מהו המרחק המזערי מתחנת הדלק בו מותר להקים תחנת הטרנספורמציה החדשה?"],"figures":[],"options":[{"text":"30 מ' לפחות עד כל עמדת חלוקה בתחנת הדלק.","figures":[]},{"text":"25 מ' לפחות עד כל עמדת חלוקה בתחנת הדלק.","figures":[]},{"text":"16 מ' לפחות עד כל עמדת חלוקה בתחנת הדלק.","figures":[]},{"text":"20 מ' לפחות עד כל עמדת חלוקה בתחנת הדלק.","figures":[]}]},{"n":605,"serial":"16053","level":"engineer","stem":["בשכונת מגורים בשלבי בנייה, מתוכננת תחנת טרנספורמציה 22/0.4kV של חברת החשמל. התחנה מיועדת לשלושה שנאי","שמן, ומתכנן החשמל נדרש לתת הנחיות לבניית חדר זה.","איזו מבין האפשרויות הבאות מתארת דרישה נכונה בנושא אוורור התחנה?"],"figures":[],"options":[{"text":"כאשר מותקנים שלושה שנאים, נדרש להתקין אוורור מאולץ, כגון מפוח או מזגן.","figures":[]},{"text":"אפשר להתקין פתחי אוורור כלפי הפיר המשותף לצינור פליטה של גנרטור.","figures":[]},{"text":"יש להתקין פתחי אוורור בעלי שטח המתאים ליצירת אוורור טבעי ובצורה שלא תאפשר את חסימתם.","figures":[]},{"text":"כאשר בתחנה מותקנים שנאי שמן בלבד, לא נדרשים אמצעים לאוורור החדר.","figures":[]}]},{"n":606,"serial":"16054","level":"engineer","stem":["בשכונת מגורים קיים חדר שנאים kV 22/0.4 של חברת החשמל, אשר האוורור בו תוכנן עבור 2 שנאי שמן בעלי הספק 630kVA","כל אחד שהותקנו בו בעת הקמתו.","עקב תוספת בנייה וגידול העומס בשכונה, הוחלפו שני השנאים הקיימים לשנאים יבשים בעלי הספק kVA 1000 כל אחד.","איזה שינוי נדרש לבצע במערכת האוורור של חדר השנאים?"],"figures":[],"options":[{"text":"אין צורך בשינוי.","figures":[]},{"text":"נדרש להגדיל את שטח חלונות האוורור ב-20%.","figures":[]},{"text":"נדרש להתקין חלון נוסף בשטח של 0.5 מ\"ר.","figures":[]},{"text":"נדרש להגדיל את שטח חלונות האוורור ב-10%.","figures":[]}]},{"n":607,"serial":"16065","level":"engineer","stem":["במפעל המוזן במתח גבוה, מותקן מסדר בחדר D כמתואר בתרשים המצורף.","אחד מהקווים מזין את מסדר המתח הגבוה של המפעל, הממוקם בחדר U.","מה מותקן במקרה הזה בחדר M?"],"figures":[{"src":"q0607-s1.webp","w":1119,"h":716}],"options":[{"text":"מערכות להגנה על קו המתח הגבוה המזין את המפעל.","figures":[]},{"text":"מערכת קבלים לשיפור כופל ההספק של המפעל.","figures":[]},{"text":"מערכת למדידת האנרגיה החשמלית המסופקת למפעל.","figures":[]},{"text":"מערכת פיקוד של ציוד המיתוג מחדר D.","figures":[]}]},{"n":608,"serial":"16066","level":"engineer","stem":["תחנת משנה A, מזינה קו מתח גבוה kV 22 עילי הכולל מספר צרכנים.","הגנות הקו מותקנות במפסק הזרם A.","בכניסה לצרכן מ.ג, מותקן מנתק בעומס A12 על עמוד השייך לחברת החשמל.","ההגנות של הצרכן מותקנות במפסק הזרם Y1.","במקרה של קצר חד מופעי לאדמה ברשת החשמל הפרטית, איזו הגנה תפעל לצורך סילוק תקין (ללא נזק ליתר","הצרכנים) של התקלה מהרשת?"],"figures":[{"src":"q0608-s1.webp","w":1013,"h":365}],"options":[{"text":"הגנת יתרת זרם מידית של המפסק A12.","figures":[]},{"text":"הגנה וואטמטרית של המפסק A1.","figures":[]},{"text":"הגנת פחת כיוונית המותקנת במתקן הפרטי במפסק Y1.","figures":[]},{"text":"הגנת יתרת זרם מידית של המפסק Y1.","figures":[]}]},{"n":609,"serial":"16066","level":"engineer","stem":["תחנת משנה A, מזינה קו מתח גבוה 22kV עילי הכולל מספר צרכנים.","הגנות הקו מותקנות על מפסק הזרםA.","בכניסה לצרכן מ.ג, מותקן מנתק בעומס A12 על עמוד השייך לחברת חשמל.","ההגנות של הצרכן מותקנות על מפסק הזרם Y1.","איזו הגנה תפעל במקרה שברשת החשמל הפרטית מתרחש קצר דו מופעי לאדמה?"],"figures":[{"src":"q0609-s1.webp","w":1011,"h":365}],"options":[{"text":"הגנת יתרת זרם של המפסק A12.","figures":[]},{"text":"הגנה וואטמטרית של מפסק A1.","figures":[]},{"text":"הגנת פחת כיוונית המותקנת במתקן הפרטי על המפסק Y1.","figures":[]},{"text":"הגנת יתרת זרם מידית של המפס ק Y1.","figures":[]}]},{"n":610,"serial":"16068","level":"engineer","stem":["לפניך איור של מפסק מ\"ג המכיל גז SF6.","מהו עיקרון תהליך כיבוי הקשת בזמן פעולת המיתוג?"],"figures":[{"src":"q0610-s1.webp","w":601,"h":602}],"options":[{"text":"כיבוי הקשת החשמלית בזמן המיתוג מתבצע באמצעות מנגנון מכני מהיר המופעל באמצעות מערכת המבוססת על גז.","figures":[]},{"text":"כיבוי הקשת החשמלית מתבצע באמצעות הזרמת גז דיאלקטרי תחת לחץ, המתקבל באמצעות המנגנון המכני, לאזור הקשת החשמלית.","figures":[]},{"text":"כיבוי הקשת החשמלית באמצעות גז מתבצע באמצעות הזרמת מערבולת של אוויר דחוס בזמן המיתוג.","figures":[]},{"text":"קירור תא כיבוי הקשת באמצעות גז וכיבוי הקשת החשמלית בעזרת ואקום המתקבל באמצעות המנגנון המכני.","figures":[]}]},{"n":611,"serial":"16069","level":"engineer","stem":["לפניך איור של מפסק זרם במתח גבוה.","מהו סוג המפסק המתואר?"],"figures":[{"src":"q0611-s1.webp","w":328,"h":444}],"options":[{"text":"מפסק שמן.","figures":[]},{"text":"מפסק אוויר.","figures":[]},{"text":"מפסק ואקום.","figures":[]},{"text":"מפסק SF6.","figures":[]}]},{"n":612,"serial":"16071","level":"engineer","stem":["מהנדס חשמל נדרש להסביר על הציוד הבסיסי הקיים בלוח מ\"ג.","מהו שמו של פריט הציוד המסומן בסימן?"],"figures":[{"src":"q0612-s1.webp","w":667,"h":675}],"options":[{"text":"מנתק פס צבירה.","figures":[]},{"text":"מנתק עומס.","figures":[]},{"text":"מנתק מעגלים משניים.","figures":[]},{"text":"מנתק הארקה.","figures":[]}]},{"n":613,"serial":"16072","level":"engineer","stem":["לפניך תרשים של לוח במתח גבוה.","כל פריט ציוד המותקן בתא, מתואר במקרא.","מהו שמו של פריט ציוד המסומן בספרה 6?"],"figures":[{"src":"q0613-s1.webp","w":807,"h":552}],"options":[{"text":"מנתק הארקה של פסי צבירה.","figures":[]},{"text":"משנה זרם.","figures":[]},{"text":"סט נתיכים למשני הזרם.","figures":[]},{"text":"מנתק קו עם תא כיבוי.","figures":[]}]},{"n":614,"serial":"16049","level":"engineer","stem":["בתמונות הבאות מתוארות התקנות שונות של מגן ברק.","באיזו תמונה בוצע חיבור שאינו תקין?"],"figures":[{"src":"q0614-s1.webp","w":926,"h":768}],"options":[{"text":"תמונה 1: הגנה על שנאי המותקן על עמוד, עם חיבורים נפרדים לרשת.","figures":[]},{"text":"תמונה 2: הגנה על שנאי המותקן על עמוד, עם חיבור משותף לרשת.","figures":[]},{"text":"תמונה 3: הגנה על כבל בירידה מרשת מתח גבוה.","figures":[]},{"text":"תמונה 4: הגנה על שנאי המותקן בתחנה השנאה פנימית.","figures":[]}]},{"n":615,"serial":"16048","level":"engineer","stem":["מה תפקיד הציוד המופיע בתמונה?"],"figures":[{"src":"q0615-s1.webp","w":387,"h":363}],"options":[{"text":"מהדק הסתעפות עבור סיבים אופטיים המותקנים על רשת עילית.","figures":[]},{"text":"בודק נוכחות מתח בקווי מתח גבוה.","figures":[]},{"text":"מכוון לאיתור תקלות ברשתות מתח גבוה.","figures":[]},{"text":"מכשיר לזיהוי סדר הפזות של הרשת.","figures":[]}]},{"n":616,"serial":"16073","level":"engineer","stem":["לפניך תרשים של תא מיתוג במתח גבוה, הבנוי בהתאם לשרטוט חד-קווי.","מהו שמו של פריט הציוד המסומן בספרה 8?"],"figures":[{"src":"q0616-s1.webp","w":1198,"h":732}],"options":[{"text":"מנתק פס צבירה 1.","figures":[]},{"text":"מנתק הארקה פס צבירה 2.","figures":[]},{"text":"מנתק פס צבירה 2.","figures":[]},{"text":"מנתק עבור מגיני ברק.","figures":[]}]},{"n":617,"serial":"16074","level":"engineer","stem":["לפניך תא מתח גבוה, מהו החלק המתואר בסימן?"],"figures":[{"src":"q0617-s1.webp","w":936,"h":542}],"options":[{"text":"אמצעי מדידה מ.ג./מ.נ.","figures":[]},{"text":"מנגנון רישום הפעילות התפעולית של המפסק.","figures":[]},{"text":"תא אחסון של ציוד הבטיחות.","figures":[]},{"text":"מנגנון מכני להפעלת המפסק.","figures":[]}]},{"n":618,"serial":"16075","level":"engineer","stem":["להלן תרשים של תא מדידה מתח גבוה.","איזו מבין התשובות הבאות מתארת נכונה את התרשים בהתאם למקרא המספרים?"],"figures":[{"src":"q0618-s1.webp","w":1347,"h":831}],"options":[{"text":"-1פסי צבירה. 2, -3משנה מתח. -4משנה זרם. -5מקצר הארקה.","figures":[]},{"text":"-2פסי צבירה. 2, -3משנה מתח. -3משנה זרם. 4, -5מפסק בוואקום.","figures":[]},{"text":"-2פסי צבירה. 2, -3מבודדי חיבור. -4משנה זרם. -5משנה מתח.","figures":[]},{"text":"-1נורות סימון. 2, -3מבודדי חיבור. -4משני מתח. -5משני זרם.","figures":[]}]},{"n":619,"serial":"16076","level":"engineer","stem":["בתמונה מופיע מנתק המותקן ברשתות מתח גבוה, המצויד בתא כיבוי ובשני סכיני הפרדה בכל מופע (ראשי ומשני).","להלן ארבעה מצבים תפעולים הממוספרים בצורה אקראית.","איזו תמונה מתארת את המצב הסופי של פתיחת המנתק וכיבוי הקשת?"],"figures":[{"src":"q0619-s1.webp","w":1397,"h":886}],"options":[{"text":"מצב 1.","figures":[]},{"text":"מצב 2.","figures":[]},{"text":"מצב 3.","figures":[]},{"text":"מצב 4.","figures":[]}]},{"n":620,"serial":"16077","level":"engineer","stem":["להלן תרשים של תא מתח גבוה.","מהו שמו של הרכיב המסומן בסימן?"],"figures":[{"src":"q0620-s1.webp","w":1068,"h":833}],"options":[{"text":"מבדד מעבר.","figures":[]},{"text":"מנגנון נעילה בין מנתק ומנתק הארקה.","figures":[]},{"text":"נתיך מתח גבוה.","figures":[]},{"text":"מוט הפעלת מנתק.","figures":[]}]},{"n":621,"serial":"16080","level":"engineer","stem":["לפניך ארבעה שרטוטים של פסי צבירה במתח גבוה, המותקנים בתחנות המשנה.","הסימנים בשרטוט הם כדלקמן: מפסק = \"X\" ומנתק = \"—\"","באיזה שרטוט מופיע פס צבירה כפול?"],"figures":[{"src":"q0621-s1.webp","w":1152,"h":997}],"options":[{"text":"שרטוט מס' 1.","figures":[]},{"text":"שרטוט מס' 2.","figures":[]},{"text":"שרטוט מס' 3.","figures":[]},{"text":"שרטוט מס' 4.","figures":[]}]},{"n":622,"serial":"08218","level":"all","stem":["נתון שנאי עם הנתונים הבאים:","הספק-630kVA","הפסדי נחושת-9300W","מתח קצר-6%","מהו מפל המתח ביציאה מהשנאי, כאשר השנאי מועמס ב-75% עם מקדם הספק של 0.8?"],"figures":[],"options":[{"text":"בין 1% ל-2%.","figures":[]},{"text":"בין 2% ל-3%.","figures":[]},{"text":"בין 3% ל-4%.","figures":[]},{"text":"בין 4% ל-5%.","figures":[]}]},{"n":623,"serial":"08218","level":"all","stem":["נתון שנאי עם הנתונים הבאים:","הספק-1000kVA","הפסדי נחושת-W9600","מתח קצר-6%","מהו מפל המתח ביציאה מהשנאי, כאשר השנאי מועמס ב-80% עם מקדם הספק של 1?"],"figures":[],"options":[{"text":"פחות מ-1%.","figures":[]},{"text":"בין 1% ל-2%.","figures":[]},{"text":"בין 2% ל-3%.","figures":[]},{"text":"בין 3% ל-4%.","figures":[]}]},{"n":624,"serial":"08219","level":"all","stem":["להלן 4 תצורות חיבור וקטוריות של הסלילים בשנאי הספק במתח kV 22/0.4.","איזו תצורת חיבור מתאימה לחיבור מסוג Dy11?"],"figures":[],"options":[{"text":"","figures":[{"src":"q0624-o1-1.webp","w":499,"h":295}]},{"text":"","figures":[{"src":"q0624-o2-1.webp","w":495,"h":325}]},{"text":"","figures":[{"src":"q0624-o3-1.webp","w":516,"h":332}]},{"text":"","figures":[{"src":"q0624-o4-1.webp","w":503,"h":295}]}]},{"n":625,"serial":"08219","level":"all","stem":["להלן 4 של תצורות וקטוריות לחיבור שנאי הספק במתח kV 22/0.4.","איזו תצורת חיבור מתאימה לחיבור מסוג Dy11?"],"figures":[],"options":[{"text":"","figures":[{"src":"q0625-o1-1.webp","w":493,"h":281}]},{"text":"","figures":[{"src":"q0625-o2-1.webp","w":493,"h":291}]},{"text":"","figures":[{"src":"q0625-o3-1.webp","w":527,"h":296}]},{"text":"","figures":[{"src":"q0625-o4-1.webp","w":528,"h":304}]}]},{"n":626,"serial":"08220","level":"all","stem":["איזה מבין הסימנים הבאים מתאר אמצעי המתאים לניתוק בזרם קצר?"],"figures":[],"options":[{"text":"","figures":[{"src":"q0626-o1-1.webp","w":252,"h":67}]},{"text":"","figures":[{"src":"q0626-o2-1.webp","w":252,"h":71}]},{"text":"","figures":[{"src":"q0626-o3-1.webp","w":249,"h":65}]},{"text":"","figures":[{"src":"q0626-o4-1.webp","w":252,"h":54}]}]},{"n":627,"serial":"08221","level":"all","stem":["בתרשים מופיעה רשת חשמל.","האותיות C ,B ,A מתארות נקודות שבהן התרחש קצר במערכת.","כאשר מתרחש קצר באחת מהנקודות: C ,B ,A, מתפתחים זרמי קצר: Isc5 ,Isc4 ,Isc3 ,Isc2 ,Isc1.","בהנחה שכל המפסקים זהים, וכל זרמי הקצר שווים בגודלם (כלומר Isc1=Isc2=Isc3=Isc4=Isc5=Isc ).","לאיזה זרם קצר צריך להתאים את כושר הניתוק של המפסקים, כאשר המגשר סגור?"],"figures":[{"src":"q0627-s1.webp","w":1028,"h":864}],"options":[{"text":"המפסקים צריכים להתאים לזרם קצר של-Isc X 5.","figures":[]},{"text":"המפסקים צריכים להתאים לזרם קצר של-Isc X 4.","figures":[]},{"text":"המפסקים צריכים להתאים לזרם קצר של-Isc X 3.","figures":[]},{"text":"המפסקים צריכים להתאים לזרם קצר של-Isc X 2.","figures":[]}]},{"n":628,"serial":"08222","level":"all","stem":["בתרשים מופיע שנאי המוזן מרשת במתח של 22kV ועם הספק קצר של MVA200.","הספקו של השנאי הוא 1000kVA, ומתח הקצר שלו הוא 4%.","בהנחה שניתן להזניח את ההתנגדות האקטיבית (כלומר X=Z), מהי התוצאה הקרובה ביותר לערכו של זרם הקצר","המתמיד (kA rms) שיתפתח בפסי צבירה?"],"figures":[{"src":"q0628-s1.webp","w":344,"h":632}],"options":[{"text":"[kA]30.","figures":[]},{"text":"[kA]72.","figures":[]},{"text":"[kA]18.","figures":[]},{"text":"[kA]36.","figures":[]}]},{"n":629,"serial":"08222","level":"all","stem":["בתרשים מופיעים שני שנאים המחוברים במקביל לפסי צבירה.","השנאים מוזנים מרשת במתח של 22kV ובנקודה זו חושב הספק קצר של 160MVA.","שנאי T1: kV/0.4kV22 בהספק של 1600kVA, ומתח קצר של 5%.","שנאי T2: kV/0.4kV22 בהספק של 1600kVA, ומתח קצר של 6%.","בהנחה שניתן להזניח את ההתנגדות האקטיבית (כלומר X=Z), מהי התוצאה הקרובה ביותר לערכו של זרם הקצר","המתמיד (kA rms) שיתפתח בפסי צבירה?"],"figures":[{"src":"q0629-s1.webp","w":785,"h":632}],"options":[{"text":"[kA]42.","figures":[]},{"text":"[kA]54.","figures":[]},{"text":"[kA]84.","figures":[]},{"text":"[kA]70.","figures":[]}]},{"n":630,"serial":"08223","level":"all","stem":["בבית פרטי חדש נדרש להתקין מפסק מגן לזרם דלף.","איזה מבין הדגמים הבאים, אסור לשימוש במקרה זה?"],"figures":[{"src":"q0630-s1.webp","w":780,"h":850}],"options":[{"text":"","figures":[{"src":"q0630-o1-1.webp","w":165,"h":120}]},{"text":"","figures":[{"src":"q0630-o2-1.webp","w":165,"h":120}]},{"text":"","figures":[{"src":"q0630-o3-1.webp","w":165,"h":120}]},{"text":"","figures":[{"src":"q0630-o4-1.webp","w":165,"h":126}]}]},{"n":631,"serial":"08223","level":"all","stem":["בבית פרטי חדש נדרש להתקין מפסק מגן לזרם דלף.","איזה מבין הדגמים הבאים, אסור לשימוש במקרה זה?"],"figures":[{"src":"q0631-s1.webp","w":678,"h":782}],"options":[{"text":"Type A.","figures":[]},{"text":"Type B.","figures":[]},{"text":"Type AC.","figures":[]},{"text":"Type S.","figures":[]}]},{"n":632,"serial":"08224","level":"all","stem":["במבנה חדש יוקמו מספר חדרים. חלק מהחדרים ישמשו לטיפול רפואי (שאינו כולל ציוד רפואי חשמלי הניזון מרשת החשמל),","וחלק מהחדרים ישמשו כמשרד לצוות הרפואי שבאתר.","כיצד יש להגדיר את קבוצת השימוש בחדרים אלו?"],"figures":[],"options":[{"text":"הגדרת קבוצת השימוש תיקבע בהתאם לתשתית החשמל שהותקנה על ידי קבלן החשמל.","figures":[]},{"text":"הגדרת קבוצת השימוש תיקבע בהתאם לצרכי הצוות הרפואי המשתמש באתר.","figures":[]},{"text":"הגדרת קבוצת השימוש תיקבע בהתאם להנחיות הבודק של האתר הרפואי.","figures":[]},{"text":"הגדרת קבוצת השימוש תיקבע בהתאם להחלטתו הבלעדית של מתכנן החשמל.","figures":[]}]},{"n":633,"serial":"08225","level":"all","stem":["איזו תשובה מבין הבאות עשויה לתאר מצב שבו מיושמות שתי שיטות הגנה שונות בלוח חשמל המזין אתר רפואי","מקבוצת שימוש-2?"],"figures":[],"options":[{"text":"שיטת (TN-S) ושיטת (IT).","figures":[]},{"text":"שיטת (TN-C-S)ושיטת (TT).","figures":[]},{"text":"שיטת (TN-S) ושיטת (TT).","figures":[]},{"text":"לא ייתכן מצב שבו תהיה יותר משיטת הגנה אחת בלוח חשמל זה.","figures":[]}]},{"n":634,"serial":"08226","level":"all","stem":["בלוח חשמל של אתר רפואי מקבוצת שימוש 2 הותקן מפסק מחלף ידני הכולל מצב ביניים \"מופסק\"-כמסומן בריבוע האדום","שבתרשים המצורף.","המערכת להחלפה אוטומטית שבתרשים כוללת בקר המתוכנת להחליף את הזינה, בתנאים הנדרשים בתקנות החשמל.","איזו תשובה מתארת את הנדרש עבור המפסק המחלף במקרה זה?"],"figures":[{"src":"q0634-s1.webp","w":1243,"h":900}],"options":[{"text":"אסור להתקין מפסק מחלף ידני הכולל מצב ביניים \"מופסק\" במקרה זה.","figures":[]},{"text":"במקרה המתואר קיימים שני גנרטורים לגיבוי ולכן נדרש שבמידה ויותקן מפסק מחלף ידני הכולל מצב ביניים \"מופסק\" הוא יהיה מסוג ארבעה קטבים.","figures":[]},{"text":"מותר להתקין מפסק מחלף ידני הכולל מצב ביניים \"מופסק\" כאשר שני הקווים המזינים יהיו זהים וללא העדפה לקו מסוים.","figures":[]},{"text":"אסור להשתמש בו זמנית במערכת ההחלפה ידנית ובמערכת החלפה אוטומטית להזנת לוח חשמל באתר רפואי מקבוצת שימוש 2.","figures":[]}]},{"n":635,"serial":"08228","level":"all","stem":["עבור חדר ניתוח בבית חולים הותקן שנאי מבדל, כמתואר בתרשים.","השנאי המבדל מזין 8 בתי תקע המותקנים בסמוך למיטת טיפולים בחדר ניתוח.","איזו מהתשובות מתארת את דרישות תקנות החשמל בעניין זה?"],"figures":[{"src":"q0635-s1.webp","w":1269,"h":750}],"options":[{"text":"אסור להתקין את השנאי המופיע בתרשים להזנת בתי תקע בזינה צפה.","figures":[]},{"text":"מותר להתקין את השנאי עבור זינה צפה, ובתנאי שבתי התקע יוזנו ממופעים שונים של השנאי.","figures":[]},{"text":"מותר להתקין את השנאי המופיע בתרשים עבור זינה צפה, ובתנאי שיזין 6 בתי תקע לכל היותר.","figures":[]},{"text":"במקרה המתואר ניתן להשתמש בזינה צפה אחת, עבור כל בתי-התקע שבסביבת המטופל","figures":[]}]},{"n":636,"serial":"08229","level":"all","stem":["בחדר ניתוח בבית חולים הותקן שנאי-מבדל, כמתואר בשרטוט.","השנאי המבדל מזין בתי תקע שהותקנו בחדר הניתוח.","מהי התשובה הנכונה בהתאם לתקנות החשמל בעניין זה?"],"figures":[{"src":"q0636-s1.webp","w":488,"h":932}],"options":[{"text":"אסור להתקין מפסק מגן לזרם דלף במקרה זה.","figures":[]},{"text":"מותר להתקין מפסק מגן ובתנאי שמספר בתי התקע לא יעלה על 6.","figures":[]},{"text":"מותר להתקין מפסק מגן ובתנאי שכל מעגל זינה לבית תקע יהיה בלעדי עבור בית התקע.","figures":[]},{"text":"במקרה זה מותר להתקין מפסק מגן בפועל בזרם דלף שאינו עולה על 0.03 אמפר.","figures":[]}]},{"n":637,"serial":"08230","level":"all","stem":["בחדר רנטגן שבבית חולים הותקנו בתי תקע המוזנים בזינה צפה.","1.","מה יתרחש במקרה של תקלה, כמתואר בתרשים?"],"figures":[{"src":"q0637-s1.webp","w":994,"h":553}],"options":[{"text":"ביחידת התצוגה תידלק נורית המלווה בהתראה קולית, ללא הפסקת המעגל.","figures":[]},{"text":"ביחידת התצוגה תידלק נורית המלווה בהתראה קולית, ובהפסקה מידית של המעגל באופן אוטומטי.","figures":[]},{"text":"ביחידת התצוגה תידלק נורית המלווה בהתראה קולית. אם התקלה לא חולפת תוך 5 שניות המעגל יופסק באופן אוטומטי.","figures":[]},{"text":"ביחידת התצוגה תידלק נורית, התראה קולית תתרחש רק בתקלה נוספת ללא הפסקת המעגל.","figures":[]}]},{"n":638,"serial":"08231","level":"all","stem":["בחדר ניתוח שבבית חולים הותקנו בתי תקע המוזנים בזינה צפה.","ביחידת ההתראה של המשגוח נדלקה נורה המלווה בהתראה קולית.","איזו אפשרות לנטרול ההתראה עונה על דרישות תקנות החשמל במקרה זה?"],"figures":[{"src":"q0638-s1.webp","w":1011,"h":556}],"options":[{"text":"ניתן לכבות את הנורה ולהשתיק את ההתראה באמצעות לחיץ, עד לתיקון התקלה ע\"י חשמלאי שיוזעק לאתר באופן מידי.","figures":[]},{"text":"ניתן להשתיק את ההתראה באמצעות לחיץ למשך שעה אחת, אם התקלה לא תוקנה תחזור ההתראה להתריע מידי שעה.","figures":[]},{"text":"ניתן להשתיק את ההתראה ולכבות את הנורה באמצעות לחיץ למשך חמש דקות לכל היותר, אם התקלה לא תוקנה תתחדש התראה מידי חמש דקות.","figures":[]},{"text":"הלחצן משמש לבדיקת תקינות יחידת ההתראה, ואין אפשרות לנטרל את ההתראה החזותית והקולית עד לתיקון התקלה ע\"י חשמלאי.","figures":[]}]},{"n":639,"serial":"08232","level":"all","stem":["מתכנן נדרש להכין תוכנית חשמל למרפאה שהוגדרה כאתר רפואי מקבוצת שימוש 1.","האדריכל העביר למתכנן החשמל תוכנית של המרפאה, ובה 10 גופי תאורה שיותקנו על קיר בגובה של 2.2 מטר.","כל גוף תאורה הוא מסוג LED עם בידוד כפול, בהספק של 30W כל אחד.","איזו תשובה מתארת את דרישות תקנות החשמל בעניין הזנת גופי התאורה?"],"figures":[],"options":[{"text":"חובה להזין את גופי התאורה ממעגל המוגן באמצעות מפסק מגן.","figures":[]},{"text":"אין חובה להזין את גופי התאורה ממעגל המוגן באמצעות מפסק מגן, כי הגופים יותקנו מעל לגובה 2 מטר.","figures":[]},{"text":"אין חובה להזין את גופי התאורה ממעגל המוגן באמצעות מפסק מגן, כי הם מסוג בידוד כפול.","figures":[]},{"text":"מפסק מגן במקרה זה יהיה עם זרם הפעלה שאינו עולה על 0.3 אמפר.","figures":[]}]},{"n":640,"serial":"08233","level":"all","stem":["מתכנן הכין תוכנית חשמל של לוח עבור אתר רפואי מקבוצת שימוש 1.","בתרשים מתואר שדה המהווה חלק מהלוח שתוכנן.","איזו תשובה מתארת את הדרישות בתקנות החשמל עבור תוכנית זו?"],"figures":[{"src":"q0640-s1.webp","w":678,"h":1279}],"options":[{"text":"אסור להזין בתי תקע ותאורה משדה אחד משותף.","figures":[]},{"text":"אסור להשתמש בפחת מסוג זה להגנה על שדה.","figures":[]},{"text":"סך בתי התקע המוזנים משדה זה עולה על המותר.","figures":[]},{"text":"סך המעגלים הסופיים שהותקנו בשדה זה עולה על המותר.","figures":[]}]},{"n":641,"serial":"08235","level":"all","stem":["איזו מהתשובות הבאות אינה נכונה בקשר לזוג שקעים אלו?"],"figures":[{"src":"q0641-s1.webp","w":562,"h":546}],"options":[{"text":"זוג שקעים אלו מוזנים מזינה צפה.","figures":[]},{"text":"חובה להתקין לשקעים מסוג זה שילוט ונורת LED המעידים על קיום מתח במעגל המזין.","figures":[]},{"text":"השקעים יכולים לשמש גם עבור מכשירי חשמל לא חיוניים, בתנאי שיותקנו בהתאם לתקנות החשמל.","figures":[]},{"text":"לא יופיעו יותר מ-6 שקעים כמתואר, המוזנים ממעגל אחד.","figures":[]}]},{"n":642,"serial":"08234","level":"all","stem":["להלן תמונות של בתי תקע שהותקנו באתר רפואי.","החשמלאי שביצע את ההתקנה באתר לא התקין שילוט על בתי התקע שבצבע הלבן.","האם החשמלאי פעל בהתאם לתקנות החשמל?"],"figures":[{"src":"q0642-s1.webp","w":694,"h":499}],"options":[{"text":"החשמלאי פעל בהתאם לתקנות, בתנאי שבתי-התקע שבצבע לבן הותקנו באזור שהוגדר כאתר רפואי מקבוצת שימוש 0.","figures":[]},{"text":"אין דרישה מפורשת בתקנות החשמל לסימון בתי תקע שהותקנו מחוץ לסביבת המטופל. מומלץ לשלט את בתי התקע האמורים בהתאם לכללי המקצוע המקובלים.","figures":[]},{"text":"בהתאם לתקנות החשמל, חובה לסמן את כל בתי התקע באתר רפואי מכל קבוצות השימוש, ולכן החשמלאי לא פעל נכון.","figures":[]},{"text":"בהתאם לתקנות החשמל, נדרש במפורש לשלט רק בתי תקע הכוללים נורת LED שמעידה על קיום מתח במעגל המזין, ולכן החשמלאי פעל נכון.","figures":[]}]},{"n":643,"serial":"08236","level":"all","stem":["בתרשים מופיע בית תקע שהותקן במרחק של 1 מטר ממיטת מטופל,","באתר מקבוצת שימוש 2.","איזו תשובה מתארת את סוג בית התקע הנדרש ואת אופן התקנתו","במקרה זה?"],"figures":[{"src":"q0643-s1.webp","w":539,"h":421}],"options":[{"text":"בית תקע זה יוזן רק ממעגל המוזן בזינה צפה ויסומן באופן המבדיל אותו משקעים רגילים.","figures":[]},{"text":"מותר להזין בית תקע זה ממעגל המוגן באמצעות מפסק מגן עם זרם דלף שאינו עולה על 0.03 אמפר.","figures":[]},{"text":"שקע זה יכול לשמש לציוד רפואי חיוני וגם בלתי חיוני ובתנאי שיוזן ממעגל בזינה צפה.","figures":[]},{"text":"מותר להזין שקע זה ממעגל שאינו ניזון מזינה צפה, ובתנאי שיותקן שילוט וסימון המבדיל בינו לבין שקעים אחרים שכן מוזנים בזינה צפה.","figures":[]}]},{"n":644,"serial":"08237","level":"all","stem":["בתרשים מופיעים מוליכי הארקה, המחוברים לפס הארקה בלוח שהותקן באתר רפואי מקבוצת שימוש 1.","איזו תשובה מתארת את דרישות תקנות החשמל בעניין זה?"],"figures":[{"src":"q0644-s1.webp","w":1350,"h":459}],"options":[{"text":"מוליכי הארקה יכולים להיות חשופים כאשר הם עשויים מנחושת ובחתך העולה על 16 ממ\"ר.","figures":[]},{"text":"מוליכי הארקה יהיו בחתך מזערי של 2.5 ממ\"ר, אלא אם הם חלק ממעגל המזין גוף תאורה שהותקן בגובה העולה על 1.8 מטר.","figures":[]},{"text":"מוליכי הארקה יהיו בחתך מזערי של 2.5 ממ\"ר, אלא אם הם חלק ממעגל המזין גוף תאורה שהותקן בגובה העולה על 2.5 מטר.","figures":[]},{"text":"מוליכי הארקה יכולים להיות מאלומיניום, ובתנאי שיחוברו באמצעות נעל מתאימה למניעת שיתוך (קורוזיה).","figures":[]}]},{"n":645,"serial":"08227","level":"all","stem":["מהנדס נדרש לתכנן מתקן רפואי מקבוצת שימוש 2.","בהתאם להנחיה של יועץ בטיחות, נדרש להתקין אמצעי מיתוג ידני (כמתואר","בתמונה) אשר מפסיק את ההזנה בשלמותה למתקן הרפואי.","איזו אפשרות מבין הבאות מתארת את הנדרש בתקנות החשמל בעניין","זה?"],"figures":[{"src":"q0645-s1.webp","w":484,"h":538}],"options":[{"text":"אמצעי המיתוג המתואר בשאלה אסור להתקנה באתר רפואי מקבוצת שימוש 2.","figures":[]},{"text":"מותר להתקין את אמצעי המיתוג המתואר בשאלה ובתנאי שיותקן שילוט \"זהירות-סכנה לחיי אדם-הפסקת הזינה מותרת רק לאחר קבלת אישור מגורם רפואי מוסמך\".","figures":[]},{"text":"מותר להתקין אמצעי מיתוג אוטומטי ולא אמצעי מיתוג ידני כמתואר בשאלה.","figures":[]},{"text":"אמצעי המיתוג המתואר בשאלה או כל אמצעי מיתוג המהווה חלק מבקרת מבנה, הכוללת תוכנית הפסקות חשמל (שבה מופיעות גם המלצות על אופן הפעולה בזמן שריפה), הן באחריות כיבוי אש בלבד.","figures":[]}]},{"n":646,"serial":"08238","level":"all","stem":["חשמלאי מהנדס נדרש לתכנן חדר באתר רפואי מקבוצת שימוש 2.","בתרשים מופיעים חיבורי הארקה כפי שתכנן.","לאיזה פס נדרש לחבר את מוליך הארקה המופיע באות \"C\", ומהו שטח החתך הנדרש למוליך זה?"],"figures":[{"src":"q0646-s1.webp","w":490,"h":883}],"options":[{"text":"מוליך זה יחובר לפס PE ויהיה בעל שטח חתך מזערי של 4 ממ\"ר.","figures":[]},{"text":"מוליך זה יחובר לפס PA ויהיה בעל שטח חתך מזערי של 16ממ\"ר.","figures":[]},{"text":"מוליך זה יחובר לפס PA ויהיה בעל שטח חתך מזערי של 4 ממ\"ר.","figures":[]},{"text":"מוליך זה יחובר לפס PE ויהיה בעל שטח חתך מזערי של 16 ממ\"ר.","figures":[]}]},{"n":647,"serial":"08221","level":"all","stem":["בתרשים מופיעה רשת חשמל.","האותיות C,B,A מתארות נקודות שבהן התרחש קצר במערכת.","כאשר מתרחש קצר באחת מהנקודות: C,B,A מתפתחים זרמי קצר: Isc5 ,Isc4 ,Isc3 ,Isc2 ,Isc1.","בהנחה שכל המפסקים זהים, וכל זרמי הקצר שווים בגודלם (כלומר Isc1=Isc2=Isc3=Isc4=Isc5=Isc ).","לאיזה זרם קצר צריך להתאים את כושר הניתוק של המפסקים, כאשר המגשר פתוח?"],"figures":[{"src":"q0647-s1.webp","w":1028,"h":864}],"options":[{"text":"המפסקים צריכים להתאים לזרם קצר של-Isc X 1.","figures":[]},{"text":"המפסקים צריכים להתאים לזרם קצר של-Isc X 2.","figures":[]},{"text":"המפסקים צריכים להתאים לזרם קצר של-Isc X 3.","figures":[]},{"text":"המפסקים צריכים להתאים לזרם קצר של-Isc X 4.","figures":[]}]},{"n":648,"serial":"08229","level":"all","stem":["בתרשים מתואר שנאי מבדל המזין בתי-תקע בזינה צפה בחדר ניתוח בבית חולים.","מהי התשובה הנכונה בהתאם לתקנות החשמל בעניין זה?"],"figures":[{"src":"q0648-s1.webp","w":491,"h":790}],"options":[{"text":"סך המעגלים המוזנים בזינה צפה עולה על המותר.","figures":[]},{"text":"סך כל בתי-התקע המוזנים בזינה צפה עולה על המותר.","figures":[]},{"text":"סך בתי-התקע שהותקנו במעגל אחד בזינה צפה עולה על המותר.","figures":[]},{"text":"כל בתי-התקע שיותקנו בסמוך למיטת טיפולים יוזנו משנאי מבדל אחד בלבד.","figures":[]}]},{"n":649,"serial":"08216","level":"all","stem":["חשמלאי רכש אלקטרודה מנחושת באורך של 2.1 מטרים, אותה הטמין באדמה כמתואר בתרשים.","האם האלקטרודה עונה על הדרישות בתקנות החשמל?"],"figures":[{"src":"q0649-s1.webp","w":787,"h":777}],"options":[{"text":"כאשר מושגת ההתנגדות הנדרשת כלפי המסה הכללית של האדמה, אין כל דרישה בתקנות בעניין אורכה המזערי של האלקטרודה.","figures":[]},{"text":"עפ\"י התקנות, אורך האלקטרודה המוטמנת נקבע אך ורק בהתאם לתחום ההשפעה שבו נדרש ליישם השוואת פוטנציאלים, אמנם קוטרה המזערי יהיה 12.5 מ\"מ.","figures":[]},{"text":"אלקטרודה מסוג מוט נחושת אינה מותרת בהתאם לתקנות החשמל מאחר והיא מייצרת קורוזיה (איכול) סביבה, ולכן יש להשתמש במוטות פלדה בלבד.","figures":[]},{"text":"ניתן להשתמש באלקטרודה מסוג מוט נחושת, אורכה המזערי יהיה 2 מטרים וקוטרה המזערי יהיה 12.5 מ\"מ.","figures":[]}]},{"n":650,"serial":"08222","level":"all","stem":["בתרשים מופיע שנאי המוזן מרשת במתח של 22kV ועם הספק קצר של MVA50.","הספקו של השנאי הוא 400kVA, ומתח הקצר שלו הוא 5%.","בהנחה שניתן להזניח את ההתנגדות האקטיבית (כלומר X=Z), מהי התוצאה הקרובה ביותר לערכו של זרם הקצר","המתמיד (kA rms) שיתפתח בפסי צבירה?"],"figures":[{"src":"q0650-s1.webp","w":342,"h":632}],"options":[{"text":"[kA]7.95","figures":[]},{"text":"[kA]11.54","figures":[]},{"text":"[kA]10.55","figures":[]},{"text":"[kA]12.15","figures":[]}]},{"n":651,"serial":"08051","level":"all","stem":["במסגרת פרויקט לחיזוק מבנים קיימים בבניין ישן (תמ\"א 38), מתוכננת הוספה של ממ\"ד לכל דירה.","בשלבי הבנייה המוקדמים הותקנה הארקת יסוד (לפני היציקה) עבור חדר הממ\"ד של קומת קרקע.","החשמלאי ריתך את הארקת היסוד החדשה לברזל הזיון של המבנה הקיים.","האם החשמלאי פעל נכון בהתאם לתקנות החשמל?"],"figures":[],"options":[{"text":"מאחר והתוספת לבניין נבנתה עם הארקת יסוד, החשמלאי יכול אך לא חייב לגשר בין מערכות הארקה אלו (תלוי בתוצאת לולאת התקלה).","figures":[]},{"text":"החשמלאי התקין את כל היסוד בהתאם לתקנות (קיימת השוואת פוטנציאלים) ולכן היסוד יכול לשמש כהארקה עצמאית.","figures":[]},{"text":"מאחר והתוספת לבניין נבנתה עם הארקת יסוד חדשה, אסור לקשור בין הארקות אלא להבטיח הארקה עצמאית לכל חלק.","figures":[]},{"text":"מאחר והתוספת לבניין נבנתה עם הארקת יסוד, חובה על החשמלאי לחבר את מערכת הארקה הקיימת בבניין להארקת היסוד החדשה.","figures":[]}]},{"n":652,"serial":"08239","level":"all","stem":["בחדר ניתוח בבית חולים, נדרש למדוד את התנגדות הארקה של מחבר PA.","איזה מבין ארבעת התרשימים מתאר את אופן המדידה הנדרש בהתאם לתקנות החשמל?"],"figures":[{"src":"q0652-s1.webp","w":538,"h":713},{"src":"q0652-s2.webp","w":520,"h":669},{"src":"q0652-s3.webp","w":482,"h":619},{"src":"q0652-s4.webp","w":486,"h":620}],"options":[{"text":"שרטוט A.","figures":[]},{"text":"שרטוט B.","figures":[]},{"text":"שרטוט C.","figures":[]},{"text":"שרטוט D.","figures":[{"src":"q0652-o4-1.webp","w":436,"h":457}]}]},{"n":653,"serial":"08240","level":"all","stem":["בתמונה מופיע מחבר הארקה שהותקן בבית חולים.","באמצעות איזה סוג של מוליך יש לחבר אביזר זה?"],"figures":[],"options":[{"text":"מוליך נחושת שזור, גמיש ומבודד בעל שטח חתך של 4 ממ\"ר לפחות.","figures":[]},{"text":"מוליך נחושת חד גידי מבודד בעל שטח חתך של 4 ממ\"ר לפחות.","figures":[]},{"text":"מוליך נחושת רב גידי חשוף או מבודד בעל שטח חתך של 16 ממ\"ר לפחות.","figures":[]},{"text":"מוליך נחושת שזור, גמיש ומבודד בעל שטח חתך של 16 ממ\"ר לפחות.","figures":[]}]},{"n":654,"serial":"08241","level":"all","stem":["בחדר ניתוח שבבית חולים, נדרש למדוד את התנגדות הארקה של מחבר PA.","איזו תשובה מתארת את דרישות תקנות החשמל בנושא זה?"],"figures":[],"options":[{"text":"המדידה תבוצע באמצעות מד-התנגדות, הערך שיתקבל לא יעלה על 0.2 אוהם.","figures":[]},{"text":"המדידה תבוצע באמצעות מד-התנגדות, הערך שיתקבל לא יעלה על 1 אוהם.","figures":[]},{"text":"המדידה תבוצע באמצעות מכשיר בעל זרם בדיקה של 25A, הערך שיתקבל לא יעלה על 0.2 אוהם.","figures":[]},{"text":"המדידה תבוצע באמצעות מכשיר בעל זרם בדיקה של 10A, הערך שיתקבל לא יעלה על 1 אוהם.","figures":[]}]},{"n":655,"serial":"08241","level":"all","stem":["בבית חולים, נדרש לבצע מדידה של התנגדות הארקה של מכשירים רפואיים חשמליים.","איזו תשובה מתארת את דרישות תקנות החשמל בנושא זה?"],"figures":[],"options":[{"text":"באתר מקבוצת שימוש 1, מדידה של מחברי PA יכולה להתבצע באמצעות מד התנגדות, לעומת מדידת חיבור ל-PE שתבוצע באמצעות מכשיר מדידה עם זרם בדיקה של 10A עד 25A.","figures":[]},{"text":"באתר מקבוצת שימוש 1 וגם מקבוצת שימוש 2, המדידה תבוצע רק באמצעות מכשיר מדידה עם זרם בדיקה של 10A עד 25A.","figures":[]},{"text":"באתר מקבוצת שימוש 2, מדידה של מחברי PA תבוצע באמצעות מכשיר מדידה עם זרם