{
 "_readme": "Hand-checked rewrites of bank questions (text + $LaTeX$ instead of pictures of text). Keyed by question number; ignored if the serial no longer matches. Built from the extraction review; see packages/content/scripts/license-exam/README.md.",
 "overrides": {
  "3": {
   "serial": "14004",
   "stem": [
    "האם מותר ליישם הארקת שיטה למערכת DC בעלת 2 מוליכים במבנה שבו קיימת הארקת יסוד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור לבצע הארקת שיטה למערכת DC.",
     "figures": []
    },
    {
     "text": "ניתן לבצע הארקת שיטה בתנאי שהמתקן כולו ממוקם במבנה אחד.",
     "figures": []
    },
    {
     "text": "אסור לבצע מאחר ואין במערכת זו זרמי קצר.",
     "figures": []
    },
    {
     "text": "ניתן לבצע הארקת שיטה במערכות עד $500\\,\\text{VDC}$.",
     "figures": []
    }
   ]
  },
  "5": {
   "serial": "14007",
   "stem": [
    "שני שנאים בעלי אותה קבוצת חיבורים מותקנים באותו מבנה כאשר כל אחד מזין לוח מתח נמוך נפרד.",
    "לפני סגירת המגשר בין שני הלוחות, נמדדו הפרשי מתחים בין כל מופע של שנאי אחד למופע המקביל של השנאי השני.",
    "איזו מבין האפשרויות מהווה סיבה לכך?"
   ],
   "figures": [],
   "options": [
    {
     "text": "סדר הפאזות שונה בצד המתח הגבוה.",
     "figures": []
    },
    {
     "text": "מתחי $U_k\\%$ של השנאים שונים זה מזה.",
     "figures": []
    },
    {
     "text": "חתכי המוליכים בשני צדי המגשר שונים.",
     "figures": []
    },
    {
     "text": "קיים נתק בהארקת השיטה של אחד השנאים.",
     "figures": []
    }
   ]
  },
  "6": {
   "serial": "14008",
   "stem": [
    "איזה מהתנאים הבאים נדרש בהכרח, לצורך חיבור שני שנאים במקביל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מתחים נקובים זהים בצד הראשוני והמשני וקבוצת חיבורים זהה.",
     "figures": []
    },
    {
     "text": "היחס בין ההספקים הנקובים של השנאים יהיה קטן מ-3.",
     "figures": []
    },
    {
     "text": "הסטייה היחסית בין $U_k\\%$ של כל אחד מהשנאים ממתח הקצר המשוקלל היא $\\pm 10\\%$.",
     "figures": []
    },
    {
     "text": "כל התנאים המוזכרים.",
     "figures": []
    }
   ]
  },
  "7": {
   "serial": "14009",
   "stem": [
    "נתון שנאי: $S=630\\,\\text{kVA},\\ U_k=6\\%$.",
    "חשב את זרם הקצר המתפתח בשנאי בצד המתח הנמוך:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$9.1\\,\\text{kA}$",
     "figures": []
    },
    {
     "text": "$15.16\\,\\text{kA}$",
     "figures": []
    },
    {
     "text": "$8.75\\,\\text{kA}$",
     "figures": []
    },
    {
     "text": "$10.5\\,\\text{kA}$",
     "figures": []
    }
   ]
  },
  "9": {
   "serial": "14014",
   "stem": [
    "נתון מעגל חד פאזי המוזן במתח של 230 וולט ומזין צרכן עם זרם עבודה של $80\\,\\text{A}$.",
    "אורכו של הכבל הוא 150 מטר ושטח חתך המוליך הוא 16 ממ\"ר.",
    "סוג הכבל הוא נחושת עם התנגדות סגולית של $\\rho=0.017\\,\\frac{\\Omega\\cdot\\text{mm}^2}{\\text{m}}$",
    "איזה מתח יימדד בהדקי הצרכן הנ\"ל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "217.5 וולט.",
     "figures": []
    },
    {
     "text": "201.5 וולט.",
     "figures": []
    },
    {
     "text": "204.5 וולט.",
     "figures": []
    },
    {
     "text": "אף תשובה אינה נכונה.",
     "figures": []
    }
   ]
  },
  "14": {
   "serial": "14020",
   "stem": [
    "מהי הסיבה לכך שברשת מתח נמוך, מחברים את הקבלים בחיבור משולש ולא בכוכב?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בחיבור הקבלים במשולש ניתן להשתמש בקבלים בעלי קיבול (C) הקטן פי 3 על מנת לקבל את אותו הספק ריאקטיבי (Q) שהיה מתקבל בחיבור הקבלים בכוכב.",
     "figures": []
    },
    {
     "text": "בחיבור הקבלים במשולש ניתן להשתמש בקבלים בעלי קיבול (C) הקטן פי $\\sqrt{3}$ על מנת לקבל את אותו הספק ריאקטיבי (Q) שהיה מתקבל בחיבור הקבלים בכוכב.",
     "figures": []
    },
    {
     "text": "חיבור הקבלים בכוכב או משולש לא משפיע על הקיבול (C) או על ההספק הריאקטיבי (Q).",
     "figures": []
    },
    {
     "text": "בחיבור הקבלים במשולש יש להשתמש בקבלים בעלי קיבול (C) הגדול פי 3 על מנת לקבל את אותו הספק ריאקטיבי (Q) שהיה מתקבל בחיבור הקבלים בכוכב.",
     "figures": []
    }
   ]
  },
  "20": {
   "serial": "14038",
   "stem": [
    "באיזה מבין המקרים הבאים, נדרשות שתי כניסות במעבר מאחורי לוח חשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כאשר אורכו של לוח החשמל עולה על 3 מטר.",
     "figures": []
    },
    {
     "text": "כאשר אורכו של לוח החשמל עולה על 4 מטר.",
     "figures": []
    },
    {
     "text": "כאשר מותקן לוח המיועד למתח גבוה ולא למתח נמוך.",
     "figures": []
    },
    {
     "text": "כאשר גודלו של המפסק הראשי בלוח עולה על $1000\\,\\text{A}$.",
     "figures": []
    }
   ]
  },
  "21": {
   "serial": "25042",
   "stem": [
    "בעמדת טעינה המוגנת בזינה צפה, האם נדרש להתקין גם מפסק מגן?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן, תמיד צריך להתקין גם מפסק מגן לעמדת טעינה ללא קשר לשיטת ההגנה בפני חשמול של עמדת הטעינה.",
     "figures": []
    },
    {
     "text": "לא, בעמדת טעינה המוגנת בזינה צפה אין צורך להתקין מפסק מגן.",
     "figures": []
    },
    {
     "text": "לא, בתנאי וקיימת התראה כאשר ערך הבידוד יורד מתחת ל-$69\\,\\text{k}\\Omega$ וניתוק כאשר ערך הבידוד יורד מתח ל-$23\\,\\text{k}\\Omega$.",
     "figures": []
    },
    {
     "text": "לא, בתנאי וקיימת התראה כאשר ערך הבידוד יורד מתחת ל-$120\\,\\text{k}\\Omega$ וניתוק כאשר ערך הבידוד יורד מתח ל-$40\\,\\text{k}\\Omega$.",
     "figures": []
    }
   ]
  },
  "22": {
   "serial": "08072",
   "stem": [
    "במהלך בדיקת לוח ראשי במ\"ג, ראה הבודק שני משני זרם בלוח הראשי, אחד מיועד למדידה ואחד מיועד להגנה.",
    "מטעמים תפעוליים וחיסכון אנרגטי, הלקוח מעוניין להוציא את ממסר המדידה מחוץ ללוח ולהתקינו בלוח קטן בחדר סמוך הנגיש לעובד שאינו חשמלאי.",
    "על משנה הזרם למדידה מופיעים שני נתונים:",
    "$S_n=15\\,\\text{VA}$, $100/5$ מהם הנתונים הנדרשים לחישוב המרחק ושטח חתך חוטי ההזנה בין משנה הזרם לממסר?"
   ],
   "figures": [
    "q0022-s1.webp"
   ],
   "options": [
    {
     "text": "המרחק וחתך מוליכי ההזנה בין המשנ\"ז לממסר יחושבו בהתאם להספקו של המשנ\"ז ולזרם במעגלו הראשוני.",
     "figures": []
    },
    {
     "text": "המרחק וחתך מוליכי ההזנה בין המשנ\"ז לממסר יחושבו רק בהתאם לזרם במעגל המשני של המשנ\"ז.",
     "figures": []
    },
    {
     "text": "המרחק וחתך מוליכי ההזנה בין המשנ\"ז לממסר יחושבו רק בהתאם להספקו של המשנ\"ז.",
     "figures": []
    },
    {
     "text": "המרחק וחתך מוליכי ההזנה בין המשנ\"ז לממסר יחושבו בהתאם להספקו של המשנ\"ז ולזרם במעגלו המשני.",
     "figures": []
    }
   ]
  },
  "23": {
   "serial": "08002",
   "stem": [
    "בתרשים מופיע שנאי על עמוד המזין ארון מונים.",
    "ארון המונים מזין לוח מפסק ראשי המותקן בארון מתכת על גב גומחת ארון המונים. המפסק הראשי בגודל $3\\times200\\,\\text{A}$ מזין לוח במבנה חדש עם הארקת יסוד המוגן בשיטת הגנה TN-C-S.",
    "בהנחה ש-$L=25$ מטר, נמדדה לולאת תקלה (בלוח מפסק הראשי) והתקבל $L.T=0.5\\,\\Omega$.",
    "בלוח המבנה נמדדה לולאת תקלה של $L.T=0.05\\,\\Omega$.",
    "מהי האפשרות הנכונה מבין האפשרויות הבאות?"
   ],
   "figures": [
    "q0023-s1.webp"
   ],
   "options": [
    {
     "text": "אם המפסק בלוח המפסק הראשי הוא אלקטרוני, ובוצע כוונון של זרם קצר ל-$I_{SC}=1.5I_n\\times 200=300\\,\\text{A}$, ניתן לחבר את המתקן בתצורה הנ\"ל.",
     "figures": []
    },
    {
     "text": "יש ליצור השוואת פוטנציאלים בסביבת לוח המפסק הראשי, דבר אשר היה מתקבל אם היינו מתקינים את האיפוס בלוח זה ולאחר מכן קושרים את הארקה אל המבנה החדש.",
     "figures": []
    },
    {
     "text": "אם המפסק הוא אלקטרוני, ובוצע כוונון של זרם קצר ל-$I_{SC}=1.5I_n\\times 200=300\\,\\text{A}$, נדרש להתקין לוח מבודד (סוג II) במקום הלוח המתכתי ולחברו באמצעות מוליך הארקה חשוף המגושר לפה\"פ המבנה.",
     "figures": []
    },
    {
     "text": "יש לגשר בין הארקת הלוח הראשי לפה\"פ המבנה. במקרה זה יידרש גם ליצור השוואת פוטנציאלים בסביבת לוח המפסק הראשי.",
     "figures": []
    }
   ]
  },
  "24": {
   "serial": "08004",
   "stem": [
    "כחלק מהדרישות בתקנות החשמל, בוצעה בדיקה תקופתית במבנה.",
    "המבנה מקבל הזנה מחברת החשמל והזנה מגנרטור חירום המותקן בתוך המבנה, באמצעות מערכת החלפה אוטומטית.",
    "חשמלאי בודק שהגיע לחדר החשמל הראשי, ראה שעל מוליך האיפוס מותקן השילוט:",
    "שים לב: איפוס יחיד במבנה – משמש גם כהארקת שיטה של הגנרטור",
    "מה נכון להגיד על מערכת ההחלפה ועל שיטת ההגנה בפני חישמול בהזנה מצד הגנרטור ובהזנה מצד חברת החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מערכת החלפה תלת קוטבית, TN-S בהזנת ח\"ח ו-TN-C-S בהזנת גנרטור.",
     "figures": []
    },
    {
     "text": "מערכת החלפה 4 קטבים, TN-S בהזנת ח\"ח ו-TN-C-S בהזנת גנרטור.",
     "figures": []
    },
    {
     "text": "מערכת החלפה תלת קוטבית, TN-C-S בהזנת ח\"ח ו-TN-S בהזנת גנרטור.",
     "figures": []
    },
    {
     "text": "מערכת החלפה 4 קטבים, TN-C-S בהזנת ח\"ח ו-TN-S בהזנת גנרטור.",
     "figures": []
    }
   ]
  },
  "25": {
   "serial": "08005",
   "stem": [
    "כחלק מהדרישות בתקנות החשמל, בוצעה בדיקה תקופתית במבנה.",
    "המבנה מקבל הזנה מחברת החשמל והזנה מגנרטור חירום המותקן בתוך המבנה, באמצעות מערכת החלפה אוטומטית.",
    "חשמלאי בודק שהגיע לחדר החשמל הראשי, ראה שעל מוליך הארקת השיטה מותקן השילוט:",
    "שים לב: הארקת השיטה של השנאי - משמשת גם כהארקת שיטה של הגנרטור",
    "מה נכון להגיד על מערכת ההחלפה ועל שיטת ההגנה בפני חישמול בהזנה מצד הגנרטור ובהזנה מצד חברת החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מערכת החלפה תלת קוטבית, TN-S בהזנת ח\"ח ו-TN-C-S בהזנת גנרטור.",
     "figures": []
    },
    {
     "text": "מערכת החלפה 4 קטבים, TN-S בהזנת ח\"ח ו-TN-S בהזנת גנרטור.",
     "figures": []
    },
    {
     "text": "מערכת החלפה תלת קוטבית, TN-S בהזנת ח\"ח ו-TN-S בהזנת גנרטור.",
     "figures": []
    },
    {
     "text": "מערכת החלפה 4 קטבים, TN-S בהזנת ח\"ח ו-TN-C-S בהזנת גנרטור.",
     "figures": []
    }
   ]
  },
  "37": {
   "serial": "08015",
   "stem": [
    "יצרן לוחות נדרש לייצר לוח חשמל ארעי באתר בנייה.",
    "מהן הדרישות בתקנות החשמל לגבי בית תקע המותקן בלוח החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אם לולאת התקלה נמדדה ונמצאה מתאימה למפסקים בלוח, אין צורך להתקין מפסק מגן הפועל בזרם דלף ייעודי עבור השקעים (בדומה לדירת מגורים לדוגמה).",
     "figures": []
    },
    {
     "text": "גם אם לולאת התקלה מתאימה, יש צורך להתקין גם מפסק מגן הפועל בזרם דלף של 0.03 אמפר לשקעים בגודל של עד $32\\,\\text{A}$ ומפסק מגן בזרם דלף של $0.5\\,\\text{A}$ עבור שקעים תלת פאזיים או לזרם העולה על $32\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "אם לולאת התקלה נמדדה ונמצאה מתאימה למפסקים בלוח, אין צורך להתקין מפסק מגן בזרם דלף ייעודי עבור כל השקעים אלא מפסק מגן בזרם דלף של $0.5\\,\\text{A}$ עבור השקעים לזרם הקטן מ-$32\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "גם אם לולאת התקלה מתאימה, יש צורך להתקין גם מפסק מגן בזרם דלף של 0.03 אמפר לשקעים חד פאזיים וגם עבור שקעים תלת פאזיים.",
     "figures": []
    }
   ]
  },
  "38": {
   "serial": "08016",
   "stem": [
    "לקוח עם משק חקלאי גדול מוזן מרשת חברת החשמל ע\"י חיבור במתח נמוך בגודל של $3\\times630\\,\\text{A}$.",
    "הלקוח מבצע הגדלת חיבור מאחר וברצונו לבנות סככה חקלאית נוספת במשק.",
    "משיקולים טכנו כלכליים, הציע המתכנן ללקוח, לבצע את הגדלת החיבור-לחיבור במתח גבוה של $630\\,\\text{kVA}$ (שווה ערך ל- $3\\times910\\,\\text{A}$).",
    "המתכנן הגיש תוכנית לפיה יתקין את לוח המתח הגבוה והשנאי בחדר ייעודי למתח גבוה, שיבנה בתוך מבנה הרפת החדשה.",
    "הרפת החדשה תכלול הארקת יסוד והארקת השיטה של השנאי תחובר לפה\"פ של הרפת.",
    "מה נכון לומר על צורת תכנון זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "יש לקחת בחשבון שקיים חשש מוגבר למתח מגע ולמתח צעד באתר חקלאי ולכן יש לבצע השוואת פוטנציאלים בכל המשק.",
     "figures": []
    },
    {
     "text": "בתקנות החשמל-מיתקני חשמל בחצרים חקלאיים, מוגדרות שיטות הגנה אפשריות, תצורה זו שהציע המתכנן אסורה בכל מקרה באתר חקלאי.",
     "figures": []
    },
    {
     "text": "במשק חקלאי נדרשת גם הגנה ע\"י מפסק מגן אחד לפחות (בעל זרם הפעלה של 0.5 אמפר), במקרה שהשנאי נמצא בתוך המבנה, הגנת פחת כאמור לא תהיה יעילה.",
     "figures": []
    },
    {
     "text": "מאחר והשנאי מותקן בתוך המבנה, יידרש כושר ניתוק גבוה, במקרה זה לא יידרש להשתמש בלוחות פלסטיק (סוג II).",
     "figures": []
    }
   ]
  },
  "43": {
   "serial": "08019",
   "stem": [
    "במשק חקלאי נדרש לבצע הגדלת חיבור מ-$3\\times160\\,\\text{A}$ ל-$3\\times200\\,\\text{A}$. בתרשים מופיע תיאור של אופן הזנת המשק. שנאי המותקן על עמוד מזין ארון מונים. בגב ארון המונים מותקן לוח מתכת ובו מפסק ראשי אלקטרוני (המאפשר כוונון זרם קצר של $1.5\\times I_n$).",
    "המפסק הראשי מזין רפת מרוחקת (L גדול יחסית). שיטת ההגנה הקיימת ברפת הינה TT ומבוססת על אלקטרודה. ערכה של עכבת לולאת התקלה ברפת הוא 0.65 אוהם ($L.T=0.65\\,\\Omega$).",
    "האם ההארקה במשק עונה על הנדרש בתקנות החשמל, ואם לא, מה ניתן לבצע בכדי שתענה על הנדרש?"
   ],
   "figures": [
    "q0043-s1.webp"
   ],
   "options": [
    {
     "text": "ההארקה עונה על הנדרש בתקנות. ניתן להסתמך על המפסק הראשי מאחר והמפסק הראשי הוא מסוג \"אלקטרוני\" המאפשר כוונון של זרם הקצר ל-$1.5\\times I_n$ (כלומר לזרם מידי של $300\\,\\text{A}$), במקרה זה ההגנה במפסק תעבוד וההגנה תיושם במתקן.",
     "figures": []
    },
    {
     "text": "ההארקה אינה עונה על הנדרש בתקנות. ניתן לבנות גומחה (לארון המונים וללוח המפסק הראשי) התואמת למפרט של הארקת יסוד ופה\"פ כנדרש בתקנות החשמל. לאחר מכן-יידרש לבצע איפוס יחיד בגומחה. במקרה זה, המפסק האלקטרוני מספק ויש ליישם שיטת הגנה TT ברפת.",
     "figures": []
    },
    {
     "text": "ההארקה אינה עונה על הנדרש בתקנות. ניתן לבצע איפוס ברפת בהנחה והיא בנויה על עמודים אשר יכולים לשמש כאלקטרודת הארקת יסוד, ובהסתמך על כך שהמבנה הוא מסוג \"קונסטרוקציה מפלדה\" ולכן חלקי הפלדה המגשרים יכולים לשמש כטבעת גישור בין אם הם מתחת או מעל פני הקרקע.",
     "figures": []
    },
    {
     "text": "ההארקה אינה עונה על הנדרש בתקנות. ניתן לשפר את הארקת המתקן, ובמידה שעכבת לולאת התקלה הנמדדת עדיין לא תספיק לדרישות תקנות החשמל, יתאפשר להתקין פחת כהגנה בלעדית למתקן. במקרה זה יידרש גם לכוונן את הפחת לזרם דלף של פי 10, כלומר לזרם הפעלה הנמוך מ-$23\\,\\text{A}$.",
     "figures": []
    }
   ]
  },
  "45": {
   "serial": "08003",
   "stem": [
    "בתרשים מופיע שנאי על עמוד המזין ארון מונים מפוליאסטר מבודד.",
    "ארון המונים מזין לוח מפסק ראשי (בגודל $3\\times250\\,\\text{A}$) המותקן בארון מתכת בגב ארון המונים.",
    "לולאת התקלה שנמדדה בלוח המבנה היא: $3\\,\\Omega$ ללא איפוס, ו-$0.08\\,\\Omega$ עם איפוס.",
    "המפסק הראשי מזין לוח במבנה חדש עם הארקת יסוד, המוגן בשיטת הגנה TN-C-S.",
    "השנאי, לוח המפסק הראשי, והמבנה רחוקים אחד מהשני באופן כזה שלא קיימת השפעה הדדית ביניהם.",
    "איזו תשובה מבין הבאות מהווה פתרון נכון להגנה של הלוח מפסק ראשי בפני חשמול?"
   ],
   "figures": [
    "q0045-s1.webp"
   ],
   "options": [
    {
     "text": "נדרש להתקין את האיפוס בלוח המפסק הראשי ולגשר את הלוח למבנה באמצעות מוליך הארקה.",
     "figures": []
    },
    {
     "text": "לא נדרש לבצע שום שינוי בחיבורי ההארקה והאיפוס כמתואר בתרשים המצורף.",
     "figures": []
    },
    {
     "text": "נדרש להתקין לוח מבודד עבור המפסק הראשי ולחברו באמצעות מוליך הארקה חשוף לפה\"פ המבנה.",
     "figures": []
    },
    {
     "text": "נדרש להתקין אלקטרודות מסביב ללוח המפסק הראשי, המגושרות באמצעות מוליך הארקה חשוף ולחברם ללוח של המפסק הראשי.",
     "figures": []
    }
   ]
  },
  "47": {
   "serial": "08022",
   "stem": [
    "חשמלאי ביצע עבודת חשמל בבית פרטי חדש ורצה להכין את המתקן לקראת בדיקה.",
    "לצורך כך ביצע מדידה של עכבת לולאת התקלה דרך הארקת היסוד (באמצעות בדיקת L.T כלפי הפה\"פ הראשי המחובר ל\"פלח\" מהיסוד).",
    "כיצד נדרש לבצע את המדידה דרך הארקת היסוד, בהתאם לתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "על החשמלאי לבצע מדידה של עכבת לולאת התקלה כאשר כל האלמנטים המתכתיים מחוברים לפה\"פ.",
     "figures": []
    },
    {
     "text": "על החשמלאי לבצע מדידה של עכבת לולאת התקלה דרך הארקת היסוד, כאשר היא מנותקת מהפה\"פ.",
     "figures": []
    },
    {
     "text": "על החשמלאי לבצע מדידה של עכבת לולאת התקלה דרך הארקת היסוד, כאשר לפה\"פ מחוברת הארקת שעון המים של המבנה.",
     "figures": []
    },
    {
     "text": "על החשמלאי לבצע מדידה של עכבת לולאת התקלה דרך הארקת היסוד, כאשר גם האיפוס וגם הפלח מחוברים לפה\"פ, ולוודא שתוצאה קטנה מ-$20\\,\\Omega$.",
     "figures": []
    }
   ]
  },
  "48": {
   "serial": "08023",
   "stem": [
    "בשלבי הקמת מתקן החשמל באתר רפואי מקבוצת שימוש 1, החשמלאי המבצע העיר את תשומת ליבו של המתכנן לעניין הדרישות בתקנות החשמל בכל הקשור למניעת הצטברות מטען חשמל סטטי.",
    "מה החשמלאי טען בפני המתכנן?"
   ],
   "figures": [],
   "options": [
    {
     "text": "באתר רפואי מקבוצת שימוש 1 נדרשת רצפה מוליכה חשמל סטטי מסוג עץ. או לשמור על רמת לחות יחסית של האוויר הנמוכה מ-$50\\%$.",
     "figures": []
    },
    {
     "text": "באתר רפואי מקבוצת שימוש 1 נדרשת רצפה מוליכה חשמל סטטי, וגם לשמור על רמת לחות יחסית של האוויר העולה על $50\\%$.",
     "figures": []
    },
    {
     "text": "באתר רפואי מקבוצת שימוש 1 נדרשת רצפה מוליכה חשמל סטטי. או לשמור על רמת לחות יחסית של האוויר העולה על $50\\%$.",
     "figures": []
    },
    {
     "text": "באתר רפואי מקבוצת שימוש 1 נדרשת רצפה מוליכה חשמל סטטי מסוג ציפוי אפוקסי. או לשמור על רמת לחות יחסית של האוויר הנמוכה מ-$50\\%$.",
     "figures": []
    }
   ]
  },
  "57": {
   "serial": "08029",
   "stem": [
    "במפעל קיים הוזמנה הגדלת חיבור מ-$3\\times160\\,\\text{A}$ ל-$3\\times250\\,\\text{A}$. הגדלת החיבור נועדה על מנת לאפשר הזנה של מחסן חדש שהוקם בשטח המפעל. לוח החשמל של המחסן יוזן מהלוח הראשי הקיים במפעל.",
    "חשמלאי שהכין את המתקן לבדיקה לצורך הגדלת החיבור, בדק את ערך התנגדות הבידוד בין מוליכי המעגלים לבין פס הארקה בלוח המחסן וקיבל תוצאה של $0.9\\,\\text{M}\\Omega$.",
    "האם תוצאת המדידה תואמת לדרישות בתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן, המינימום הנדרש הוא ערך של $0.5\\,\\text{M}\\Omega$",
     "figures": []
    },
    {
     "text": "לא, המינימום הנדרש הוא ערך של $1.5\\,\\text{M}\\Omega$",
     "figures": []
    },
    {
     "text": "כן, המינימום הנדרש הוא ערך של $0.25\\,\\text{M}\\Omega$",
     "figures": []
    },
    {
     "text": "לא, המינימום הנדרש הוא ערך של $1\\,\\text{M}\\Omega$",
     "figures": []
    }
   ]
  },
  "58": {
   "serial": "08029",
   "stem": [
    "בחנות קיימת הוזמנה הגדלת חיבור מ-$3\\times40\\,\\text{A}$ ל-$3\\times80\\,\\text{A}$. הגדלת החיבור נועדה על מנת לאפשר את הזנת הקומה השנייה בחנות שהוסבה ממחסן לסביבת משרדים. לוח החשמל החדש של המשרדים יוזן מהלוח הראשי של החנות.",
    "חשמלאי שהכין את המתקן לבדיקה לצורך הגדלת החיבור, בדק את ערך התנגדות הבידוד בין מוליכי המעגלים לבין פס הארקה בלוח המשרדים וקיבל תוצאה של $1.6\\,\\text{M}\\Omega$.",
    "האם תוצאת המדידה תואמת לדרישות תקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן, המינימום הנדרש הוא ערך של $1\\,\\text{M}\\Omega$",
     "figures": []
    },
    {
     "text": "כן, המינימום הנדרש הוא ערך של $1.5\\,\\text{M}\\Omega$",
     "figures": []
    },
    {
     "text": "כן, המינימום הנדרש הוא ערך של $0.25\\,\\text{M}\\Omega$",
     "figures": []
    },
    {
     "text": "לא, המינימום הנדרש הוא ערך של $2\\,\\text{M}\\Omega$",
     "figures": []
    }
   ]
  },
  "60": {
   "serial": "08031",
   "stem": [
    "כחלק מהדרישות בתקנות החשמל, בוצעה בדיקה תקופתית במבנה.",
    "חשמלאי בודק שהגיע למבנה ראה שעל מוליך האיפוס מותקן השילוט:",
    "שים לב: איפוס יחיד במבנה",
    "כאשר הגיע לחדר הגנרטור שבתוך אותו מבנה, ראה את השילוט:",
    "שים לב: הארקת שיטה של הגנרטור",
    "בהנחה שהמתקן בוצע בהתאם לתקנות החשמל, מה יכול הבודק ללמוד על המתקן בהתאם לשני השלטים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "במבנה קיים מפסק מחלף תלת-קוטבי, שיטת ההגנה במבנה היא TN-S בהזנה מצד חברת החשמל ו- TN-S בהזנה מצד הגנרטור.",
     "figures": []
    },
    {
     "text": "במבנה קיים מפסק מחלף ארבע-קוטבי, שיטת ההגנה במבנה היא TN-S בהזנה מצד חברת החשמל ו- TN-C-S בהזנה מצד הגנרטור.",
     "figures": []
    },
    {
     "text": "במבנה קיים מפסק מחלף תלת-קוטבי, שיטת ההגנה במבנה היא TN-C-S בהזנה מצד חברת החשמל ו- TN-C-S בהזנה מצד הגנרטור.",
     "figures": []
    },
    {
     "text": "במבנה קיים מפסק מחלף ארבע-קוטבי, שיטת ההגנה במבנה היא TN-C-S בהזנה מצד חברת החשמל ו- TN-S בהזנה מצד הגנרטור.",
     "figures": []
    }
   ]
  },
  "61": {
   "serial": "08032",
   "stem": [
    "כחלק מהדרישות בתקנות החשמל, בוצעה בדיקה תקופתית במבנה.",
    "הבודק הגיע למבנה ישן המוגן בשיטת הגנה TT ובו לא קיימת השוואת פוטנציאלים.",
    "הבודק זיהה שבתוך המבנה הותקן גנרטור חדש.",
    "על אחד החיבורים בפס הארקה הראשי של אותו מבנה-ראה שילוט:",
    "הארקת שיטה של הגנרטור",
    "מה יכול הבודק ללמוד על המתקן בהתאם לשילוט הנ\"ל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אם מערכת ההחלפה היא ארבע קוטבית, פירוש הדבר שבוצע איפוס בהזנת ח\"ח.",
     "figures": []
    },
    {
     "text": "אם מערכת ההחלפה היא ארבע קוטבית, פירוש הדבר שנדרש להסיר את הארקת השיטה של הגנרטור.",
     "figures": []
    },
    {
     "text": "אם מערכת ההחלפה היא תלת קוטבית, פירוש הדבר שבוצע איפוס במבנה שלא מקיים את כל התנאים הדרושים לאיפוס ויש להתקין הארקת שיטה עצמאית לגנרטור.",
     "figures": []
    },
    {
     "text": "אם מערכת ההחלפה היא תלת קוטבית, פירוש הדבר שנדרש להסיר את הארקת השיטה של הגנרטור מאחר ואין תנאים לאיפוס במבנה.",
     "figures": []
    }
   ]
  },
  "63": {
   "serial": "08033",
   "stem": [
    "למפעל חדש הוזמן חיבור של חברת החשמל בגודל $3\\times160\\,\\text{A}$.",
    "כמתואר בתרשים, בגבול המגרש הותקן ארון מונים של חברת החשמל.",
    "לוח חשמל עם מפסק ראשי מוזן מארון המונים הצמוד.",
    "לוח המפעל מוזן מלוח החשמל הראשי באמצעות כבל מאונך היוצא מעל הלוח המותקן בגובה 2.00 מ'.",
    "בהתאם לתקנות החשמל, איזה מבין המשפטים הבאים מפרט את ההגנה המכנית הנדרשת למקטע האנכי של הכבל?"
   ],
   "figures": [
    "q0063-s1.webp"
   ],
   "options": [
    {
     "text": "כבל הנדרש בהגנה מכנית, יוגן באמצעות צינור העשוי ממתכת בלבד. הגנה זו תוצב עד לגובה של 2.0 מטר מהקרקע.",
     "figures": []
    },
    {
     "text": "כבל הנדרש בהגנה מכנית, יוגן באמצעות כיסוי מגן קשיח, העשוי מחומר העמיד לקרינה אולטרה סגולית. הגנה זו תוצב עד לגובה של 2.0 מטר מהקרקע.",
     "figures": []
    },
    {
     "text": "כבל הנדרש בהגנה מכנית, יוגן באמצעות כיסוי מגן העשוי ממתכת בלבד. הגנה זו תוצב עד לגובה של 1.8 מטר מהקרקע.",
     "figures": []
    },
    {
     "text": "כבל הנדרש בהגנה מכנית, יוגן באמצעות צינור מתכת או כיסוי מגן או צינור פלסטיק קשיח, העשוי מחומר העמיד לקרינה אולטרה סגולית. הגנה זו תוצב עד לגובה של 1.8 מטר מהקרקע.",
     "figures": []
    }
   ]
  },
  "69": {
   "serial": "08039",
   "stem": [
    "בתרשים מופיע מצד ימין-גנרטור, ומצד שמאל-רשת חברת החשמל.",
    "נורות בקרה מותקנות בין יציאות הגנרטור לבין רשת ח\"ח.",
    "בזמן $t=0$, נסגרים שלושת המפסקים ולמעשה מסנכרנים בין הגנרטור לבין רשת חברת החשמל.",
    "מה צריך להיות מצב הנורות בזמן $t=0$?"
   ],
   "figures": [
    "q0069-s1.webp"
   ],
   "options": [
    {
     "text": "הנורות תהיינה דלוקות באופן קבוע.",
     "figures": []
    },
    {
     "text": "הנורות ירצדו בתדר של 50 הרץ.",
     "figures": []
    },
    {
     "text": "הנורות תהיינה כבויות באופן קבוע.",
     "figures": []
    },
    {
     "text": "הנורות תידלקנה בסדר הפאזות L1, L2, L3 (כלומר R-S-T).",
     "figures": []
    }
   ]
  },
  "72": {
   "serial": "08042",
   "stem": [
    "במתקן קיים חיבור חשמל בגודל של $3\\times400\\,\\text{A}$ המוזן משנאי המותקן בתוך המבנה. למתקן נדרש להתקין גנרטור לאספקה חלופית ולצורך כך תוכנן לוח חדש עם מערכת החלפה. הגנרטור החדש ימוקם בחדר ייעודי בתוך המבנה. המתכנן דרש הארקת שיטה ייעודית לגנרטור שתבוצע באמצעות מוליך המחבר בין פס אפס של הגנרטור לבין פס השוואת פוטנציאלים בחדר הגנרטור.",
    "איזו מבין האפשרויות הבאות היא הנכונה בכל הקשור לסוג מערכת ההחלפה ולהגדרת שיטת ההגנה בפני חישמול במבנה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-S בהזנת גנרטור. במקרה המתואר נדרשת מערכת החלפה-שלושה מופעים (תלת קוטבי).",
     "figures": []
    },
    {
     "text": "שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-C-S בהזנת גנרטור. במקרה המתואר נדרשת מערכת החלפה-שלושה מופעים (תלת קוטבי).",
     "figures": []
    },
    {
     "text": "שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-S בהזנת גנרטור. במקרה המתואר נדרשת מערכת החלפה-ארבעה מופעים (ארבע קוטבי).",
     "figures": []
    },
    {
     "text": "שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-C-S בהזנת גנרטור. במקרה המתואר נדרשת מערכת החלפה-ארבעה מופעים (ארבע קוטבי).",
     "figures": []
    }
   ]
  },
  "73": {
   "serial": "08043",
   "stem": [
    "במבנה מסחרי קיים נבנתה קומה נוספת חדשה.",
    "הקומה החדשה תוזן מחיבור חדש של חברת החשמל בגודל $3\\times200\\,\\text{A}$ משנאי הקיים במבנה.",
    "השוכר החדש דרש מהמתכנן להתקין גנרטור לאספקה חלופית.",
    "לצורך כך תוכנן לוח חשמל חדש עם מערכת החלפה מסוג מפסק מחלף תלת-קוטבי.",
    "הגנרטור החדש ימוקם על גג המבנה, בחדר ייעודי הכולל פס השוואת פוטנציאלים.",
    "בתכנון נדרש מוליך המחבר בין פס האפס של הגנרטור לבין פס השוואת הפוטנציאלים בחדר הגנרטור.",
    "מה מבין המשפטים הבאים נכון בכל הקשור לסוג מערכת ההחלפה ולהגדרת שיטת ההגנה בפני חישמול במבנה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-C-S בהזנת גנרטור. יש להסיר את הארקת השיטה של הגנרטור.",
     "figures": []
    },
    {
     "text": "שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-S בהזנת גנרטור. יש להסיר את הארקת השיטה של הגנרטור ולהחליף את המפסק המחלף לארבע קוטבי.",
     "figures": []
    },
    {
     "text": "שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-C-S בהזנת גנרטור. יש להחליף את המפסק המחלף לארבע קוטבי.",
     "figures": []
    },
    {
     "text": "שיטת ההגנה במתקן היא TN-S בהזנת ח\"ח. שיטת ההגנה במתקן היא TN-S בהזנת גנרטור. יש להחליף את המפסק המחלף לארבע קוטבי.",
     "figures": []
    }
   ]
  },
  "74": {
   "serial": "08044",
   "stem": [
    "למבנה קיים חיבור של חברת החשמל בגודל $3\\times200\\,\\text{A}$ המוזן משנאי על עמוד המרוחק מהמבנה.",
    "תשתית הארקה במבנה מבוססת על אלקטרודות ולא קיימת השוואת פוטנציאלים במבנה.",
    "במסגרת שיפוץ המבנה, כל תשתית החשמל בו הוחלפה לחדשה.",
    "הותקן לוח ראשי חדש עם מערכת החלפה מסוג מפסק מחלף תלת-קוטבי.",
    "הגנרטור החדש ימוקם בחדר חדש שנבנה בצמוד לקיר המבנה הקיים.",
    "בתכנון נדרש להתקין הארקת שיטה לגנרטור שיחובר לפס ההארקה הראשי של המבנה.",
    "איזה מבין המשפטים הבאים נכון בכל הקשור לסוג מערכת ההחלפה ולהגדרת שיטת ההגנה בפני חישמול במבנה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "במצב המתואר - שיטת ההגנה שתיווצר במתקן היא TN-C-S בהזנת ח\"ח ו-TT בהזנת גנרטור. יש להחליף את המפסק המחלף לסוג ארבע-קוטבי וגם להרחיק את הגנרטור עצמו אל מחוץ להשפעת הארקת המבנה.",
     "figures": []
    },
    {
     "text": "במצב המתואר - שיטת ההגנה שתיווצר במתקן היא TT בהזנת ח\"ח ו-TN-S בהזנת גנרטור. יש להחליף את המפסק המחלף לסוג ארבע-קוטבי.",
     "figures": []
    },
    {
     "text": "במצב המתואר - שיטת ההגנה שתיווצר במתקן היא TT בהזנת ח\"ח ו- TT בהזנת גנרטור. יש להחליף את המפסק המחלף לסוג ארבע-קוטבי וגם להרחיק את הגנרטור עצמו אל מחוץ להשפעת הארקת המבנה.",
     "figures": []
    },
    {
     "text": "במצב המתואר - שיטת ההגנה שתיווצר במתקן היא TN-C-S בהזנת ח\"ח ו-TN-S בהזנת גנרטור. ניתן להשאיר את המפסק המחלף מסוג תלת-קוטבי אך יש להתקין הארקה עצמאית, המופרדת מהמבנה, עבור השיטה של הגנרטור.",
     "figures": []
    }
   ]
  },
  "75": {
   "serial": "08045",
   "stem": [
    "מהנדס חשמל נדרש לתכנן הגדלת חיבור מ-$3\\times200\\,\\text{A}$ ל-$3\\times400\\,\\text{A}$ בבניין משרדים חדש.",
    "במבנה קיים מוליך המחבר בין פס האפסים בלוח הראשי לבין פס השוואת הפוטנציאלים בחדר החשמל הראשי.",
    "כחלק מדרישות היזם הותקן גנרטור חדש לאספקה חלופית.",
    "במבנה הותקן לוח ראשי חדש עם מערכת החלפה מסוג מפסק מחלף ארבע-קוטבי.",
    "הגנרטור החדש ימוקם בחדר חדש שנבנה בצמוד לקיר המבנה הקיים.",
    "הותקן מוליך המחבר בין פס האפס של הגנרטור לבין פס השוואת הפוטנציאלים בחדר החשמל הראשי.",
    "הארקת גוף הגנרטור מחוברת לפס השוואת פוטנציאלים בחדר חשמל ראשי.",
    "איזה מבין המשפטים הבאים הוא הנכון?"
   ],
   "figures": [],
   "options": [
    {
     "text": "יש להסיר את החיבור בין פס האפס של הגנרטור לבין הפה\"פ על מנת להבטיח איפוס יחיד.",
     "figures": []
    },
    {
     "text": "יש להסיר את החיבור בין האפסים בלוח הראשי לבין הפה\"פ על מנת להבטיח איפוס יחיד.",
     "figures": []
    },
    {
     "text": "יש להוציא את הגנרטור עצמו אל מחוץ לתחום השפעת הארקת המבנה.",
     "figures": []
    },
    {
     "text": "ניתן להשאיר את כל החיבורים כפי שהציע המתכנן.",
     "figures": []
    }
   ]
  },
  "88": {
   "serial": "08062",
   "stem": [
    "חשמלאי נדרש לרכוש מחמם מגבות שיותקן בחדר אמבטיה שזה עתה שיפץ.",
    "החשמלאי, התקין מראש בית תקע מוגן מים באזור 3 עבור מכשיר זה.",
    "המוכר בחנות הציג שני מוצרים שונים בהספק של $1\\,\\text{kW}$:",
    "הראשון, לא כולל מפסק ויש לחברו בחיבור קבוע באמצעות פתיל זינה המסתיים בתקע.",
    "השני, כולל מפסק על פתיל הזינה המסתיים בתקע.",
    "איזה מבין המכשירים מתאים להתקנה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "רק המחמם השני יכול להתאים מפני שחובה להתקין מפסק לכל מכשיר חשמלי.",
     "figures": []
    },
    {
     "text": "רק המחמם הראשון יכול להתאים מפני שאסור להשתמש במכשיר אשר בפתיל הזינה שלו מורכב מפסק.",
     "figures": []
    },
    {
     "text": "גם הראשון וגם השני אסורים בכל מקרה לשימוש בחדר אמבטיה.",
     "figures": []
    },
    {
     "text": "גם הראשון וגם השני יכולים להתאים לחדר האמבטיה.",
     "figures": []
    }
   ]
  },
  "90": {
   "serial": "08063",
   "stem": [
    "יועץ חשמל נדרש לתכנן לוח מתח גבוה ובחן את תווית הנתונים המופיעה על משנה המתח.",
    "למשנה המתח יש ארבעה הדקים משניים.",
    "איזה מבין המשפטים נכון לגבי הנתונים של משנה המתח?"
   ],
   "figures": [
    "q0090-s1.webp"
   ],
   "options": [
    {
     "text": "הנתון 110/3 מעיד על זוג הקטבים המשמש עבור ממסר המדידה.",
     "figures": []
    },
    {
     "text": "הנתון Cl=0.5 מעיד על זוג הקטבים המשמשים עבור ממסר ההגנה.",
     "figures": []
    },
    {
     "text": "הנתון 110/V3 מעיד על זוג הקטבים המשמש עבור ממסר ההגנה.",
     "figures": []
    },
    {
     "text": "הנתון Cl=0.5 מעיד על זוג הקטבים המשמשים עבור ממסר המדידה.",
     "figures": []
    }
   ]
  },
  "94": {
   "serial": "08029",
   "stem": [
    "במשק קיים הוזמנה הגדלת חיבור מ-$3\\times63\\,\\text{A}$ ל-$3\\times100\\,\\text{A}$. הגדלת החיבור נועדה לאפשר הזנת בית אריזה חדש שהוקם בשטח המשק. לוח החשמל של בית האריזה החדש יוזן מהלוח החשמל הראשי הקיים במשק.",
    "חשמלאי שהכין את המתקן לבדיקה לצורך הגדלת החיבור, בדק את שיעור התנגדות הבידוד בין מוליכי המעגלים במבנה החדש וקיבל תוצאה של $1.1\\,\\text{M}\\Omega$.",
    "האם תוצאת המדידה תואמת את הדרישות בתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן, המינימום הנדרש הוא ערך של $1\\,\\text{M}\\Omega$",
     "figures": []
    },
    {
     "text": "לא, המינימום הנדרש הוא ערך של $1.5\\,\\text{M}\\Omega$",
     "figures": []
    },
    {
     "text": "כן, המינימום הנדרש הוא ערך של $0.25\\,\\text{M}\\Omega$",
     "figures": []
    },
    {
     "text": "לא, המינימום הנדרש הוא ערך של $2.5\\,\\text{M}\\Omega$",
     "figures": []
    }
   ]
  },
  "95": {
   "serial": "18008",
   "stem": [
    "נתון מפסק מגן לזרם דלף עם זרם הפעלה $0.3\\,\\text{A}$ המשמש כהגנה בלעדית במתקן.",
    "מהו ערך ההתנגדות של האלקטרודה כלפי המסה הכללית של האדמה הדרוש במתקן זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "1667 אוהם.",
     "figures": []
    },
    {
     "text": "167 אוהם.",
     "figures": []
    },
    {
     "text": "16.7 אוהם.",
     "figures": []
    },
    {
     "text": "אין צורך באלקטרודה.",
     "figures": []
    }
   ]
  },
  "97": {
   "serial": "18004",
   "stem": [
    "יועץ חשמל נדרש לתכנן את אמצעי ההגנה בפני חשמול למנורה המוזנת במתח נמוך, ומיועדת עבור שולחן ניתוחים בבית חולים.",
    "באיזה אמצעי הגנה בפני חשמול עליו לבחור?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שיטה מוארקת בשילוב מפסק מגן לזרם דלף $0.03\\,\\text{A}$",
     "figures": []
    },
    {
     "text": "בידוד כפול.",
     "figures": []
    },
    {
     "text": "TN-S.",
     "figures": []
    },
    {
     "text": "זינה צפה.",
     "figures": []
    }
   ]
  },
  "98": {
   "serial": "18005",
   "stem": [
    "יועץ חשמל נדרש לתכנן אמצעי ההגנה בפני חשמול למערכת רנטגן, המותקנת בחדר שהוגדר כקבוצת שימוש 2, בבית חולים.",
    "באיזה אמצעי הגנה בפני חשמול עליו לבחור עבור מערכת רנטגן עם זרם עבודה של 25 אמפר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שיטה מוארקת בשילוב מפסק מגן לזרם דלף $0.03\\,\\text{A}$",
     "figures": []
    },
    {
     "text": "בידוד כפול.",
     "figures": []
    },
    {
     "text": "TN-S.",
     "figures": []
    },
    {
     "text": "זינה צפה.",
     "figures": []
    }
   ]
  },
  "99": {
   "serial": "18007",
   "stem": [
    "בחממה לגידול ירקות הוחלט להגן על המתקן במפסק מגן לזרם דלף עם זרם הפעלה $0.5\\,\\text{A}$ המפסק המגן משמש כהגנה בלעדית.",
    "מהו ערך ההתנגדות של האלקטרודה כלפי המסה הכללית של האדמה הדרוש במתקן זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "48 אוהם.",
     "figures": []
    },
    {
     "text": "100 אוהם.",
     "figures": []
    },
    {
     "text": "1667 אוהם.",
     "figures": []
    },
    {
     "text": "אין צורך באלקטרודה.",
     "figures": []
    }
   ]
  },
  "106": {
   "serial": "18009",
   "stem": [
    "איזו מבין האפשרויות הבאות מהווה ערכים מקובלים של זרם נקוב בצדו המשני של משנה זרם?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$5\\,\\text{A}$ או $1\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$5\\,\\text{A}$ או $1\\,\\text{A}$0.",
     "figures": []
    },
    {
     "text": "$1\\,\\text{A}$ או $1\\,\\text{A}$0.",
     "figures": []
    },
    {
     "text": "כל האפשרויות נכונות.",
     "figures": []
    }
   ]
  },
  "107": {
   "serial": "18022",
   "stem": [
    "קבלן חשמל נדרש להתקין כבל הזנה למכונה חשמלית בהספק של $250\\,\\text{kVA}$.",
    "הקבלן בחן שתי חלופות להתקנה זו:",
    "התקנה של כבל אלומיניום חד גידי, עם בידוד XLPE, בחתך 185 ממ\"ר, במעגל תלת מופעי, המותקן על גבי מגש מחורר.",
    "התקנה של כבל נחושת חד גידי, עם בידוד PVC, בחתך 240 ממ\"ר, במעגל תלת מופעי, המותקן על גבי מגש לא מחורר.",
    "באיזה מהכבלים הזרם המתמיד המרבי יהיה גדול יותר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בשני הכבלים הזרם המתמיד המרבי יהיה זהה.",
     "figures": []
    },
    {
     "text": "בכבל הנחושת הזרם המתמיד המרבי יהיה גדול יותר.",
     "figures": []
    },
    {
     "text": "בכבל האלומיניום הזרם המתמיד המרבי יהיה גדול יותר.",
     "figures": []
    },
    {
     "text": "הנתונים בשאלה אינם מספיקים לקביעת הזרם המתמיד המרבי.",
     "figures": []
    }
   ]
  },
  "108": {
   "serial": "18010",
   "stem": [
    "נתון משנה זרם עם הנתונים הבאים:",
    "$600/5$, $15\\,\\text{VA}$, 5p10.",
    "איזו מבין האפשרויות הבאות נכונה לגבי משנה הזרם?"
   ],
   "figures": [],
   "options": [
    {
     "text": "סף הרוויה המבטיח דיוק של $5\\%$ הוא עד 6000 אמפר.",
     "figures": []
    },
    {
     "text": "סף הרוויה המבטיח דיוק של $10\\%$ הוא עד 6000 אמפר.",
     "figures": []
    },
    {
     "text": "סף הרוויה המבטיח דיוק של $5\\%$ הוא עד לעומס של $15\\,\\text{VA}$.",
     "figures": []
    },
    {
     "text": "סף הרוויה המבטיח דיוק של $10\\%$ הוא עד לעומס של $15\\,\\text{VA}$.",
     "figures": []
    }
   ]
  },
  "110": {
   "serial": "19002",
   "stem": [
    "במתקן ארעי לבנייה, נמדדה עכבת לולאת התקלה והתקבל ערך של $8.82\\,\\Omega$; הותקן מפסק אוטומטי משולב עם מפסק מגן בפני זרם דלף כהגנה בלעדית.",
    "מהו ערך זרם הדלף אליו יש לכוונן את המפסק המגן?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$26\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$16\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$2\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$7\\,[\\text{A}]$.",
     "figures": []
    }
   ]
  },
  "112": {
   "serial": "19008",
   "stem": [
    "בבית פרטי מותקנת בריכת לדגי נוי. הבריכה אינה מיועדת לשימוש בני אדם. בתוך בריכת הדגים מותקנת משאבה טבולה תקנית המופעלת באופן אוטומטי במקרה של מים עודפים.",
    "הלוח המזין את המשאבה הטבולה נמצא מחוץ לאזור 2.",
    "שני חשמלאים לא מסכימים לגבי אופן ההגנה על המשאבה.",
    "חשמלאי א' טוען שהמשאבה תוזן במתח בטיחות נמוך מאוד SELV, היות והיא מותקנת בתוך הבריכה ומחוברת באופן קבוע, גם ללא המצאות המפעיל.",
    "חשמלאי ב' טוען שמשאבה טבולה היא ציוד ייעודי לבריכה ולכן המשאבה תוזן באמצעות בית תקע המוזן ממעגל שמוגן באמצעות מפסק מגן הפועל בזרם דלף לאדמה שאינו עולה על 0.03 אמפר, במתח $230\\,\\text{V}$.",
    "מי מהחשמלאים צודק?"
   ],
   "figures": [],
   "options": [
    {
     "text": "חשמלאי ב'.",
     "figures": []
    },
    {
     "text": "חשמלאי א'.",
     "figures": []
    },
    {
     "text": "שניהם טועים משום שלא ניתן להתקין משאבה טבולה באזור 0 היות והיא מחוברת קבוע ולא ניתן לשלוט בזמני הפעלתה.",
     "figures": []
    },
    {
     "text": "שתי האפשרויות שהציעו החשמלאים עונות על הדרישה בחוק החשמל.",
     "figures": []
    }
   ]
  },
  "114": {
   "serial": "19011",
   "stem": [
    "מבנה משרדים ומבנה בית מלאכה תחת אותה בעלות נמצאים בסמיכות כאשר בין שני המבנים קיימת דלת מקשרת. מבנה המשרדים מוזן ממונה חשמל א' ומבנה בית המלאכה מוזן ממונה חשמל ב'.",
    "במבנה המשרדים לא מותקנים מעגלים סופיים המוזנים מלוח בית המלאכה.",
    "במבנה בית המלאכה לא מותקנים מעגלים סופיים המוזנים מלוח המשרדים.",
    "האם המתקן עומד בנדרש בתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא, משום שלפי תקנות החשמל \"מעגלים סופיים הניזונים במתח עד $1000\\,\\text{V}$\", במתקן לא ימצא חלק של מעגל סופי הניזון מלוח ראשי אחד בשטח הניזון מלוח ראשי אחר.",
     "figures": []
    },
    {
     "text": "לא, חייב להיות קיר הפרדה בין שני המבנים.",
     "figures": []
    },
    {
     "text": "כן, ובתנאי שבשטח בית המלאכה מותקן לחצן תאורה שאחראי על תאורת המשרדים.",
     "figures": []
    },
    {
     "text": "כן, היות וקיימת הפרדה ברורה באמצעות הדלת המקשרת, בין המעגלים השייכים לבית המלאכה לאלו השייכים למשרדים. יש צורך לשלט את המקום בסמיכות לדלת. מצידה הראשון: \"זהירות: מתקן החשמל עד לדלת זו ניזון מלוח ראשי הממוקם במבנה המשרדים, מתקן החשמל מעבר לדלת זו מוזן מלוח ראשי הממוקם במבנה בית המלאכה\", ולהיפך מצידה השני של הדלת.",
     "figures": []
    }
   ]
  },
  "116": {
   "serial": "09001",
   "stem": [
    "הספקו של גנרטור תלת מופעי לגיבוי הוא $116\\,\\text{kVA}$.",
    "חשב את הזרם בכל אחד ממוליכי המופע ($I_{\\text{Line}}$) וסמן את התשובה הקרובה ביותר:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$504\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$290\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$167\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$209\\,\\text{A}$.",
     "figures": []
    }
   ]
  },
  "117": {
   "serial": "09001",
   "stem": [
    "הספקו של גנרטור תלת מופעי לגיבוי הוא $220\\,\\text{kVA}$.",
    "חשב את הזרם בכל אחד ממוליכי המופע ($I_{\\text{Line}}$) וסמן את התשובה הקרובה ביותר:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$317\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$440\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$765\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$397\\,\\text{A}$.",
     "figures": []
    }
   ]
  },
  "118": {
   "serial": "09001",
   "stem": [
    "הספקו של גנרטור תלת מופעי לגיבוי הוא $77\\,\\text{kVA}$.",
    "חשב את הזרם בכל אחד ממוליכי המופע ($I_{\\text{Line}}$) וסמן את התשובה הקרובה ביותר:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$154\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$193\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$268\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$111\\,\\text{A}$.",
     "figures": []
    }
   ]
  },
  "120": {
   "serial": "09012",
   "stem": [
    "במערך של חדרי ניתוח יש להגן על מוליך עבור אספקה תלת מופעית לציוד רפואי באמצעות מבטח C50.",
    "איזה מן הכבלים הבאים מותרים לשימוש במקרה זה, בהנחה ושיטת התקנה היא שיטה ו'?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מוליך נחושת עם בידוד $70^\\circ\\text{C}$ בעל שטח חתך של 10 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך אלומיניום עם בידוד $70^\\circ\\text{C}$ בעל שטח חתך של 16 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך נחושת עם בידוד $90^\\circ\\text{C}$ בעל שטח חתך של 10 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך אלומיניום עם בידוד $90^\\circ\\text{C}$ בעל שטח חתך של 16 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "123": {
   "serial": "09019",
   "stem": [
    "באתר רפואי מסוג 2 הותקן בלוח החשמל של חדרי הניתוח מפסק מחלף אוטומטי לאספקה באמצעות שני קווי זינה.",
    "המתח הפאזי הנמדד בקו הפעיל עומד על $198\\,\\text{V}$ ואילו המתח הנמדד בקו הגיבוי עומד על ערך של $228\\,\\text{V}$.",
    "מה נדרש ממערכת ההחלפה בין הקווים בהתאם לתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בקר מערכת ההחלפה ייתן פקודת החלפה כעבור 0.6 שניות, הזינה תעבור לקו החלופי מיד וללא השהייה.",
     "figures": []
    },
    {
     "text": "לא יהיה שום שינוי והמערכת תמשיך להיות מוזנת מהקו הפעיל.",
     "figures": []
    },
    {
     "text": "בקר מערכות ההחלפה ייתן פקודת החלפה מידית להעברת הזינה לקו החלופי ללא השהייה.",
     "figures": []
    },
    {
     "text": "תבוצע החלפה בהשהיה של 0.2 עד 1 שנייה בין פקודת הניתוק של קו אחד ולבין פקודת החיבור של הקו האחר.",
     "figures": []
    }
   ]
  },
  "124": {
   "serial": "10004",
   "stem": [
    "לאילו דרישות יש להתאים מבטח, המגן על מוליך מפני זרם העמסת יתר בלבד:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$I_b\\le I_n\\le I'_Z$; $I_2\\le 1.45\\cdot I'_Z$; $I'_Z=I_Z\\times C$",
     "figures": []
    },
    {
     "text": "$I_b\\le I_n\\le I'_Z$; $I_2\\le 1.45\\cdot I_n$; $I'_Z=I_Z\\times C$",
     "figures": []
    },
    {
     "text": "$I_b\\le I_n\\le I'_Z$; $I_2\\le 1.45\\cdot I_Z$; $I'_Z=I_Z\\times C$",
     "figures": []
    },
    {
     "text": "$I_n\\le I_b\\le I_Z$; $I_2\\le 1.45\\cdot I_n$; $I'_Z=I_Z\\times C$",
     "figures": []
    }
   ]
  },
  "129": {
   "serial": "10015",
   "stem": [
    "מדידת $\\text{tg}\\,\\delta$ היא שיטה המודדת:"
   ],
   "figures": [],
   "options": [
    {
     "text": "איבודים דיאלקטריים בבידוד. מבוצעת במתח AC.",
     "figures": []
    },
    {
     "text": "התפרקויות חלקיות. מבוצעת במתח AC.",
     "figures": []
    },
    {
     "text": "התנגדות הבידוד. מבוצעת במתח DC.",
     "figures": []
    },
    {
     "text": "מקדם קיטוב. מבוצעת במתח AC.",
     "figures": []
    }
   ]
  },
  "130": {
   "serial": "10012",
   "stem": [
    "מהו גודל המתח המתפתח על סליל פטרסון בזמן קצר חד פאזי לאדמה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "פאזי חלקי שורש שלוש - $\\frac{U_{ph}}{\\sqrt{3}}$.",
     "figures": []
    },
    {
     "text": "מתח שלוב.",
     "figures": []
    },
    {
     "text": "מתח פאזי.",
     "figures": []
    },
    {
     "text": "המתח שיתפתח תלוי בעכבת הסליל.",
     "figures": []
    }
   ]
  },
  "133": {
   "serial": "10019",
   "stem": [
    "מהי משמעות הערך של מתח קצר בשנאי $U_k\\,[\\%]$?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הערך שמתקבל כתוצאה מקיצור ההדקים המשניים של השנאי ומדידת מתח (באחוזים) מהמתח הנומינלי בצד ראשוני כאשר בצד המשני המקוצר זורם זרם נומינלי.",
     "figures": []
    },
    {
     "text": "הערך שמתקבל מיצרן השנאי ומגדיר את גודל המתח המינימלי שהשנאי יכול להיות מוזן בו בזמן הקצר.",
     "figures": []
    },
    {
     "text": "הערך שמגדיר את מפל המתח על התנגדות הקצר.",
     "figures": []
    },
    {
     "text": "אף תשובה לא נכונה.",
     "figures": []
    }
   ]
  },
  "142": {
   "serial": "10033",
   "stem": [
    "נתון מפסק מגן בזרם דלף המהווה הגנה בלעדית במתקן, שלא מוגדר כבעל סכנת התחשמלות מוגברת. זרם ההפעלה של המפסק הוא $30\\,\\text{mA}$.",
    "מהם שני התנאים שחייבים להתקיים לגבי מפסק זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "עכבת לולאת התקלה של המעגל תהיה קטנה מ-766.6 אום והתנגדות אלקטרודת הארקה של המתקן לאדמה תהיה קטנה מ-800 אום.",
     "figures": []
    },
    {
     "text": "עכבת לולאת התקלה של המעגל תהיה קטנה מ-1000 אום והתנגדות אלקטרודת הארקה של המתקן לאדמה תהיה קטנה מ-1666 אום.",
     "figures": []
    },
    {
     "text": "עכבת לולאת התקלה של המעגל תהיה קטנה מ-766.6 אום והתנגדות אלקטרודת הארקה של המתקן לאדמה תהיה קטנה מ-1666 אום.",
     "figures": []
    },
    {
     "text": "עכבת לולאת התקלה של המעגל תהיה קטנה מ-1000 אום והתנגדות אלקטרודת הארקה של המתקן לאדמה תהיה קטנה מ-800 אום.",
     "figures": []
    }
   ]
  },
  "150": {
   "serial": "18001",
   "stem": [
    "חשמלאי נדרש לבצע הגדלת חיבור ל-$3\\times40\\,\\text{A}$ בדירת מגורים. החשמלאי התקין לוח מסוג I, בו כל המא\"זים הם מסוג C, והמא\"ז הגדול ביותר המגן על יציאה מהלוח הוא $20\\,\\text{A}$.",
    "איזה מבין המשפטים הבאים נכון בהקשר זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לולאת התקלה תקבע בהתאם לנתיכים במעלה הזינה.",
     "figures": []
    },
    {
     "text": "ערך עכבת לולאת התקלה צריך להיות לפחות 1.74 אוהם.",
     "figures": []
    },
    {
     "text": "ערך עכבת לולאת התקלה צריך להיות לפחות 0.9 אוהם.",
     "figures": []
    },
    {
     "text": "אין אפשרות להתקין כלל את הלוח האמור.",
     "figures": []
    }
   ]
  },
  "151": {
   "serial": "17005",
   "stem": [
    "בתרשים להלן מתואר מתקן חשמלי המוגן בהארקת הגנה TT.",
    "L1",
    "L2",
    "L3",
    "N",
    "CB1 CB2",
    "M2 M1 Ω 5",
    "Ω 0.5 Ω 0.5",
    "מהו ערך מתח המגע על המנוע M2 במקרה ששני הקצרים מתרחשים בו-זמנית (בשני מופעים שונים)?",
    "(מתח המגע של המנוע מאופיין ע\"י המתח בין שני הדקיו של הנגד בתרשים)."
   ],
   "figures": [
    "q0151-c1.webp"
   ],
   "options": [
    {
     "text": "$230\\,\\text{V}$.",
     "figures": []
    },
    {
     "text": "$400\\,\\text{V}$.",
     "figures": []
    },
    {
     "text": "$200\\,\\text{V}$.",
     "figures": []
    },
    {
     "text": "$50\\,\\text{V}$.",
     "figures": []
    }
   ]
  },
  "153": {
   "serial": "08001",
   "stem": [
    "בתרשים מופיע שנאי על עמוד המזין ארון מונים. ארון המונים מזין לוח מפסק ראשי המותקן בארון מתכת על גב גומחת ארון המונים. המפסק הראשי שבגב ארון המונים מזין לוח מבנה חדש עם הארקת יסוד ושיטת הגנה TN-C-S.",
    "בהנחה ש: $L=25$ מטר, האם הארקת לוח המפסק הראשי מותרת בתצורה הנ\"ל?"
   ],
   "figures": [
    "q0153-s1.webp"
   ],
   "options": [
    {
     "text": "מותרת, מאחר והמבנה מאופס ולולאת התקלה תתאים למפסק הראשי.",
     "figures": []
    },
    {
     "text": "אסורה, מאחר ונדרש שהאיפוס יחובר בין לוח המפסק הראשי לפה\"פ המבנה.",
     "figures": []
    },
    {
     "text": "אסורה, מאחר והלוח של המפסק הראשי מוארק ממבנה מאופס.",
     "figures": []
    },
    {
     "text": "מותרת, מאחר ומדובר בהארקה בלבד בדומה להארקת גוף השנאי על העמוד.",
     "figures": []
    }
   ]
  },
  "155": {
   "serial": "10046",
   "stem": [
    "פסי צבירה מחוברים ביניהם ע\"י מפסק מקשר, כאשר כל פס צבירה מוזן משנאי נפרד.",
    "על המפסק המקשר נמדדו המתחים הבאים: $400\\,\\text{V}$, $400\\,\\text{V}$, $0\\,\\text{V}$.",
    "(המתחים נמדדו בין מופע בלוח אחד כלפי אותו מופע בלוח השני).",
    "איזו מבין האפשרויות הבאות יכולה להיות הסיבה למתחים שנמדדו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "קיים סיכול בחיבור בין 2 פאזות במתח נמוך באחד השנאים.",
     "figures": []
    },
    {
     "text": "באחד השנאים ישנה פאזה מנותקת.",
     "figures": []
    },
    {
     "text": "מצב כזה לא יתכן.",
     "figures": []
    },
    {
     "text": "אחד משני השנאים הוא שנאי זיגזג.",
     "figures": []
    }
   ]
  },
  "157": {
   "serial": "10048",
   "stem": [
    "נתון מפסק עם זרם נומינלי של $250\\,\\text{A}$ המותקן בלוח משנה. המפסק הוא מסוג LSI כאשר תחומי הכיוון הם:",
    "$L:\\ (0.4\\text{–}1)\\times I_n$, $S:\\ (3\\text{–}10)\\times I_n$, $I:\\ (1.5\\text{–}12)\\times I_n$",
    "עפ\"י עכבת לולאת התקלה, זרם הקצר לאדמה הצפוי להתפתח במתקן הוא $700\\,\\text{A}$.",
    "כיצד יש לכוון את ההגנות בכדי שהמפסק יגיב לזרם הקצר הצפוי?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נכוון את L ל-$1\\times I_n$.",
     "figures": []
    },
    {
     "text": "נכוון את S או I ל-$3\\times I_n$.",
     "figures": []
    },
    {
     "text": "נכוון את I ל-$1.5\\times I_n$.",
     "figures": []
    },
    {
     "text": "נכוון את I ל-$3\\times I_n$",
     "figures": []
    }
   ]
  },
  "160": {
   "serial": "10052",
   "stem": [
    "שנאי עם נקודת אפס המוארקת דרך סליל פטרסון, מזין רשת מתח גבוה $33\\,\\text{kV}$. ההגנה המיושמת אצל הצרכן הינה הגנה פחת כיוונית המוזנת ממשנה מתח שמחובר במשולש פתוח.",
    "מה צריך להיות יחס השנאה של משנה המתח?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$\\dfrac{33\\text{K}/\\sqrt{3}}{110/3}$",
     "figures": []
    },
    {
     "text": "$\\dfrac{33k}{110/3}$",
     "figures": []
    },
    {
     "text": "$\\dfrac{33k}{110}$",
     "figures": []
    },
    {
     "text": "$\\dfrac{33k/\\sqrt{3}}{110}$",
     "figures": []
    }
   ]
  },
  "163": {
   "serial": "10061",
   "stem": [
    "כבלי מתח גבוה עוברים סידרת בדיקות אצל היצרן ולפני ההתקנה.",
    "איזו מבין האפשרויות הבאות אינה מהווה בדיקה או מדידה המתאימה לכבלים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מדידת $\\text{tg}\\,\\delta$.",
     "figures": []
    },
    {
     "text": "עמידות במתח יתר של פי 4 ממתח פאזי.",
     "figures": []
    },
    {
     "text": "בדיקת התנגדות המוליכים.",
     "figures": []
    },
    {
     "text": "בדיקת קורונה.",
     "figures": []
    }
   ]
  },
  "170": {
   "serial": "21108",
   "stem": [
    "האם את קווי ההזנה למתקנים קבועים באתר בניה (לדוגמא, תאורת גדרות או הזנה למבני משרדים קבועים) יש לחבר ללוח הראשי באמצעות בתי תקע?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כל יציאה מלוח ראשי או מלוח משנה תחובר באמצעות בית התקע, הדרישה היא גם לציוד קבוע או נייח באתר בנייה, לרבות מתקני מתח נמוך ומתח נמוך מאוד.",
     "figures": []
    },
    {
     "text": "חובת חיבור על ידי בית תקע באתר בנייה חלה רק על ציוד ומתקנים ארעים ולא חלה על ציוד קבוע או נייח, משרדים, חדרי מגורים וכד'.",
     "figures": []
    },
    {
     "text": "כל הזנה למתקנים הנ\"ל תעשה באמצעות פתיל או כבל שיוזן באמצעות תקע ובית תקע שיתאימו לתקן ת\"י 1109, כל בית תקע יוגן בדרגת הגנה IP44X.",
     "figures": []
    },
    {
     "text": "חיבור על ידי תקע ובית תקע באתר בנייה נדרש בכל מקרה שבו העומס עולה על $3\\times32\\,\\text{A}$.",
     "figures": []
    }
   ]
  },
  "171": {
   "serial": "28002",
   "stem": [
    "בלוח חשמל מותקן מפסק המתאים לזרם נקוב של $3\\times160\\,[\\text{A}]$ ומנגנון מגנטי המכוונן ל- $1600\\,[\\text{A}]$.",
    "המפסק מזין צרכן הנמצא במרחק 150 מטר מהלוח באמצעות כבל אלומיניום בחתך של $3\\times95+50\\,\\text{mm}^2$.",
    "לוח הצרכן הוא מתכתי וקיים בו מפסק ראשי לזרם נקוב של $3\\times100\\,[\\text{A}]$ ומנגנון מגנטי המכוונן ל- $1000\\,[\\text{A}]$.",
    "עכבת לולאת התקלה שנמדדה בלוח הצרכן הינה $0.2\\,[\\Omega]$.",
    "האם המתקן הנ\"ל מוגן כראוי בפני חישמול?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן, זרם הקצר הצפוי מתאים לערך הכוונון של המפסק הראשי.",
     "figures": []
    },
    {
     "text": "לא ניתן לקבוע. יש למדוד את עכבת לולאת התקלה בחדר החשמל.",
     "figures": []
    },
    {
     "text": "לא ניתן לקבוע. שיטת ההגנה בפני חישמול במתקן אינה ידועה.",
     "figures": []
    },
    {
     "text": "לא, זרם הקצר הצפוי אינו מתאים לערך הכוונון של המפסק המזין.",
     "figures": []
    }
   ]
  },
  "174": {
   "serial": "22029",
   "stem": [
    "בתרשים להלן מתואר מתקן לתאורת חוץ, המוזן ממרכזיית תאורה. לאור הנתונים הקיימים בשטח מתכנן המתקן החליט ליישם \"הארקת הגנה (TT)\" כשיטת ההגנה מפני חישמול.",
    "להלן מאפיינים נוספים של המתקן:",
    "• הזרם הנקוב של מפסק אוטומטי זעיר המשמש כמפסק הראשי של מרכזיית התאורה: $I_n=40\\,[\\text{A}]$",
    "• לוח מרכזיית התאורה הוא לוח מתכתי. מעגל הזינה ללוח מוגן מפני זרם יתר באמצעות נתיך $I_n=63\\,[\\text{A}]$",
    "• עמודי התאורה הם מתכתיים עם גופי תאורה בהספק של 250 וואט (בכל עמוד).",
    "מהן הדרישות בתקנות החשמל בעניין הגנה מפני חישמול במתקן הנתון? בחר את התשובה המתאימה ביותר:"
   ],
   "figures": [
    "q0174-s1.webp"
   ],
   "options": [
    {
     "text": "ההתנגדות החשמלית השקולה בין האלקטרודות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 20 אוהם. ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 20 אוהם.",
     "figures": []
    },
    {
     "text": "ההתנגדות החשמלית השקולה בין האלקטרודות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 20 אוהם. ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם.",
     "figures": []
    },
    {
     "text": "ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה לא תעלה על 1.12 אוהם.",
     "figures": []
    },
    {
     "text": "ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה לא תעלה על 0.63 אוהם.",
     "figures": []
    }
   ]
  },
  "175": {
   "serial": "22025",
   "stem": [
    "בתרשים שלהלן מופיעה סכמה חד-קווית של תחנת משנה במתקן המקבל אספקה במתח עליון $161\\,\\text{kV}$.",
    "מהי הדרישה בעניין ערך העכבה השקולה בין נקודת הכוכב של שנאי חלוקה, המחובר לקו יציאה מתחנת המשנה יחד עם שנאי חלוקה נוספים, לבין המסה הכללית של האדמה?"
   ],
   "figures": [
    "q0175-s1.webp"
   ],
   "options": [
    {
     "text": "העכבה השקולה בין נקודת הכוכב של מקור הזינה לבין המסה הכללית של האדמה לא תעלה על 20 אוהם ובתנאי שהשנאי לא מזין אף מתקן המוגן בשיטתTT.",
     "figures": []
    },
    {
     "text": "העכבה השקולה בין נקודת הכוכב של מקור הזינה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם אם לפחות אחד מהמתקנים המוזנים ממתקן זה מוגן בשיטתTT.",
     "figures": []
    },
    {
     "text": "העכבה השקולה בין נקודת הכוכב של שנאי חלוקה לבין המסה הכללית של האדמה תהיה נמוכה דיה כך שבמקרה של כל סוג קצר בין המתח הגבוה לבין המתח הנמוך בשנאי החלוקה לאדמה, יזרום לאדמה זרם בעוצמה שתגרום להפעלת מפסק אוטומטי או נתיך, המגינים על השנאי בצד המתח הגבוה לפני פעולת הגנות על קו הזינה לשנאי בתחנת המשנה.",
     "figures": []
    },
    {
     "text": "כל התשובות נכונות.",
     "figures": []
    }
   ]
  },
  "179": {
   "serial": "22029",
   "stem": [
    "בתרשים שלהלן מתואר מתקן לתאורת חוץ המוזן ממרכזיית תאורה. מתכנן המתקן החליט לאור הנתונים הקיימים בשטח, על יישום \"הארקת הגנה\" (TT) כשיטת הגנה בפני חישמול.",
    "להלן מאפיינים נוספים של המתקן:",
    "• הזרם הנקוב של המא\"ז המשמש כמפסק הראשי של מרכזיית התאורה: $I_n=63\\,[\\text{A}]$",
    "• לוח מרכזיית התאורה הוא לוח מתכתי. מעגל הזינה ללוח מוזן מפני זרם יתר באמצעות נתיך $I_n=80\\,[\\text{A}]$",
    "• עמודי התאורה הם מתכתיים עם גופי תאורה בהספק של 500 וואט (בכל עמוד).",
    "עפ\"י תקנות החשמל, מה נדרש במתקן הנתון בעניין הגנה בפני חישמול של לוח מרכזיית התאורה?"
   ],
   "figures": [
    "q0179-s1.webp"
   ],
   "options": [
    {
     "text": "ההתנגדות החשמלית השקולה בין האלקטרודות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 20 אוהם. ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 20 אוהם; עכבת לולאת התקלה תהיה 0.51 אוהם.",
     "figures": []
    },
    {
     "text": "ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית התאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה לא תעלה על 0.51 אוהם.",
     "figures": []
    },
    {
     "text": "ההתנגדות החשמלית השקולה בין האלקטרודות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 5 אוהם. ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה תהיה 0.63 אוהם.",
     "figures": []
    },
    {
     "text": "ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה לא תעלה על 0.63 אוהם.",
     "figures": []
    }
   ]
  },
  "195": {
   "serial": "22015",
   "stem": [
    "האם מותר להתקין מבטח נגד זרם יתר במוליך אפס (N) של קו או של מעגל סופי?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור, בהתאם לנאמר בתקנות החשמל-העמסה והגנה על מוליכים מבודדים וכבלים.",
     "figures": []
    },
    {
     "text": "אסור, אלא אם כן המבטח מפסיק בו-זמנית גם את יתר מוליכי המופעים",
     "figures": []
    },
    {
     "text": "מותר רק אם המבטח הוא להגנה מפני זרם העמסת יתר.",
     "figures": []
    },
    {
     "text": "מותר רק אם מוליך האפס הוא חלק ממעגל חד-מופעי",
     "figures": []
    }
   ]
  },
  "196": {
   "serial": "22016",
   "stem": [
    "מוליך בעל חתך אחיד מונח לאורך בכמה מקטעים, שבהם שוררים תנאים שונים.",
    "כיצד יש לבחור את ערך הזרם המתמיד המרבי המותר של המוליך ($I_z$) לעניין בחינת ההתאמה של מבטח לדרישות התקנות לגבי הגנה מפני זרם העמסת יתר בלבד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "יחושב הזרם המרבי המתוקן $I'_z$ לכל אחד מהקטעים השונים כנדרש בתקנות; לעניין בחינת ההתאמה של המבטח לדרישות התקנות כאמור, ייבחר הערך הנמוך ביותר של הזרם המרבי המתוקן $I'_z$.",
     "figures": []
    },
    {
     "text": "יחושב הזרם המרבי המתוקן $I'_z$ לכל אחד מהקטעים השונים כנדרש בתקנות; לעניין בחינת ההתאמה של המבטח לדרישות התקנות כאמור, ייבחר הערך הגבוה ביותר של הזרם המרבי המתוקן $I'_z$.",
     "figures": []
    },
    {
     "text": "יחושב הזרם המרבי המתוקן $I'_z$ של הקטע הארוך ביותר מבין הקטעים והוא ישמש לבחינת ההתאמה של המבטח לדרישות התקנות כאמור.",
     "figures": []
    },
    {
     "text": "יחושב הזרם המרבי המתוקן $I'_z$ של הקטע הקצר ביותר מבין הקטעים והוא ישמש לבחינת ההתאמה של המבטח לדרישות התקנות כאמור.",
     "figures": []
    }
   ]
  },
  "198": {
   "serial": "22018",
   "stem": [
    "מתקן תעשייתי מקבל אספקה במתח גבוה וכולל בתוכו מספר שנאים.",
    "אחד השנאים בגודל $630\\,\\text{kVA}$ מזין לוח במתח נמוך.",
    "אורך קו ההזנה בין השנאי ללוח הוא 35 מטר.",
    "על פי החישובים, המפסק הראשי בלוח במתח נמוך מספק הגנה על מוליכי קו ההזנה מפני זרם העמסת יתר.",
    "האם על פי תקנות החשמל נדרשת הגנה נוספת למוליכי קו הזינה ללוח הראשי במתח נמוך?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא נדרשת הגנה נוספת.",
     "figures": []
    },
    {
     "text": "נדרשת הגנה מפני זרם קצר בלבד במעלה הזרם.",
     "figures": []
    },
    {
     "text": "הדבר נתון להחלטתו של מתכנן בעל רישיון חשמלאי מהנדס.",
     "figures": []
    },
    {
     "text": "לא נדרשת הגנה נוספת אלא אם זה נדרש על ידי רשויות כיבוי והצלה.",
     "figures": []
    }
   ]
  },
  "200": {
   "serial": "22020",
   "stem": [
    "בתרשים מוצגת תכנית חד קווית של מערכת לתאורת חוץ. התוכנית כוללת התקנת מא\"ז דו-קוטבי במגש האביזרים של עמוד התאורה, כנדרש בתקנות החשמל בעניין חיבור וניתוק גוף התאורה בעמוד.",
    "האם במקום המא\"ז במגש האביזרים מותר להתקין מפסק זרם דו-קוטבי ללא הגנות מפני זרם יתר?"
   ],
   "figures": [
    "q0200-s1.webp"
   ],
   "options": [
    {
     "text": "מותר, בתנאי שהמא\"ז בעל $I_n=20\\,[\\text{A}]$ בלוח הראשי מספק הגנה מפני זרם קצר גם לכבל בעל שטח חתך מוקטן בין מגש האביזרים בעמוד לבין גוף התאורה. בעל המתקן צריך להיות מודע לכך שבמקרה של קצר אחרי המגש תנותק ההזנה לכל העמודים בקבוצה זו.",
     "figures": []
    },
    {
     "text": "מותר, בתנאי שהמא\"ז בעל $I_n=20\\,[\\text{A}]$ בלוח הראשי מספק הגנה מפני זרם קצר גם לכבל בעל שטח חתך מוקטן בין מגש האביזרים בעמוד לבין גוף התאורה, ועמוד התאורה הנ\"ל הוא העומס היחיד במעגל זה.",
     "figures": []
    },
    {
     "text": "אסור. תקנות החשמל קובעות שמוליך בעל שטח חתך של 1.5 ממ\"ר ובידוד 70 מעלות צלסיוס יוגן באמצעות מבטח בעל זרם נקוב שאינו עולה על 10 אמפר.",
     "figures": []
    },
    {
     "text": "סכמת ההזנה שבאיור אינה נכונה. אסור לרדת בחתך הכבל ביותר מ-2 דרגות. במקרה שלפנינו חתך הכבל בעמוד התאורה צריך להיות 4 ממ\"ר המוגן ע\"י מא\"ז מתאים במגש האביזרים.",
     "figures": []
    }
   ]
  },
  "203": {
   "serial": "22022",
   "stem": [
    "במהלך תכנון של מתקן חשמל התברר שבגלל הקרבה היחסית של לוח החשמל לשנאי האספקה המזין את המתקן, זרם הקצר התלת-מופעי המחושב על הדקי המא\"זים בלוח (ראה תרשים שלהלן) הוא $12\\,[\\text{kA}]$.",
    "בהתחשב בזרם הקצר המחושב כאמור לעיל האם מותר להשתמש במא\"זים עם כושר ניתוק של $10\\,[\\text{kA}]$ בשילוב עם נתיכים?"
   ],
   "figures": [
    "q0203-s1.webp"
   ],
   "options": [
    {
     "text": "מותר רק במקרה א', שבו הנתיך והמא\"ז מותקנים באותו לוח.",
     "figures": []
    },
    {
     "text": "מותר בשני המקרים, בתנאי שהמא\"זים הם בעלי כושר עמידה בזרם קצר הגדול מ-12.5 ק\"א והנתיך יפעל בקצר לפני המא\"ז.",
     "figures": []
    },
    {
     "text": "מותר רק במקרה ב'.",
     "figures": []
    },
    {
     "text": "אסור בשני המקרים. המא\"ז חייב לשמש להגנה נגד זרם העמסת יתר והגנה נגד זרם קצר כאחד. במקרה זה חייבים להשתמש במא\"זים בעלי כושר ניתוק הגדול מ-12.5 ק\"א.",
     "figures": []
    }
   ]
  },
  "204": {
   "serial": "22023",
   "stem": [
    "במתקן חשמל הקרוב לשנאי אספקה המזין אותו, זרם הקצר התלת-מופעי המחושב על הדקי המא\"זים בלוח המשנה (ראה תרשים שלהלן) הוא $11.5\\,[\\text{kA}]$.",
    "בדיאגרמה שלהלן מובאים אופייני \"זרם-זמן\" של המא\"זים:",
    "• 4 - אופיין המפסק האוטומטי הניתן לכוונון המגן על מעגל הזינה ללוח המשנה.",
    "• 1, 2, 3 - אופיינים של המא\"זים בלוח המשנה.",
    "בהתחשב בזרם הקצר המחושב לעיל, האם מותר להשתמש במא\"זים בלוח המשנה?"
   ],
   "figures": [
    "q0204-s1.webp"
   ],
   "options": [
    {
     "text": "אסור. יש להחליף את המא\"זים בלוח המשנה לכאלו עם כושר ניתוק מתאים.",
     "figures": []
    },
    {
     "text": "אסור. יש להחליף את המא\"זים בלוח המשנה לנתיכים. נתיך הוא מבטח בעל כושר ניתוק הגבוה מהמינימום הנדרש במקרה זה.",
     "figures": []
    },
    {
     "text": "מותר. המא\"זים בלוח המשנה הם בעלי כושר ניתוק מתאים.",
     "figures": []
    },
    {
     "text": "מותר. בתנאי שעמידות המא\"זים לזרם הקצר בלוח המשנה, מתאימה לזרם הקצר שעשוי להתפתח עד לניתוקו על ידי המפסק הראשי.",
     "figures": []
    }
   ]
  },
  "205": {
   "serial": "22024",
   "stem": [
    "במתקן תעשייתי קיים, הוחלפה מכונת ייצור במכונה חדשה בעלת הספק גדול יותר.",
    "ההזנה למכונה מיושמת באמצעות כבל מסוג NYY המוגן על ידי מפסק אוטומטי הניתן לכוונון.",
    "המפסק האוטומטי הקיים מאפשר התאמה לזרם העבודה החדש (על ידי כוונון), אך שטח חתך הכבל הקיים אינו מתאים לזרם עבודה זה.",
    "האם בהתאם לתקנות החשמל, ניתן לבצע כוונון של המפסק האוטומטי ולהתקין כבל חדש נוסף (מסוג N2XY בחתך זהה ובאורך זהה) במקביל לכבל הקיים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ניתן, בתנאי שהמתכנן יבצע חישוב ויוודא שבתנאים החדשים שייווצרו, הזרם המתמיד המרבי המתוקן ($I'_z$) של המוליכים בכל אחד מהכבלים מתאים לדרישות בתקנות החשמל.",
     "figures": []
    },
    {
     "text": "לא ניתן, תקנות החשמל אוסרות לחבר במקביל שני כבלים בעלי מוליכים העשויים מחומר שונה.",
     "figures": []
    },
    {
     "text": "לא ניתן, תקנות החשמל אוסרות לחבר במקביל שני כבלים בעלי מוליכים עם רמת בידוד שונה (מוליך אחד (הכבל הישן) בעל \"בידוד $70^\\circ\\text{C}$\" ואילו השני (הכבל החדש)-בעל \"בידוד $90^\\circ\\text{C}$\").",
     "figures": []
    },
    {
     "text": "ניתן, אך יש להתקין הגנה נפרדת בפני זרם יתר עבור כל כבל לפי הנתונים שלו.",
     "figures": []
    }
   ]
  },
  "207": {
   "serial": "22031",
   "stem": [
    "בתרשים שלהלן מתואר מתקן לתאורת חוץ שהוקם בשנת 1992 ומאז לא נעשו בו שינויים. במסמכים הטכניים שנשמרו מאז צוין שמתכנן המתקן המתואר החליט לאור הנתונים הקיימים בשטח, על יישום \"הארקת הגנה\" (TT) כאמצעי הגנה מפני חשמול.",
    "להלן מאפיינים נוספים של המתקן:",
    "• הזרם הנקוב של מפסק אוטומטי זעיר (אופיין C) המשמש כמפסק הראשי של מרכזיית התאורה: $I_n=40\\,[\\text{A}]$",
    "• הזרם הנקוב של מפסק אוטומטי זעיר (אופיין C) להגנה על מעגל המזין את עמודי התאורה שבאיור: $I_n=32\\,[\\text{A}]$",
    "• לוח מרכזיית התאורה הוא לוח מתכתי. מעגל הזינה ללוח מוגן מפני זרם יתר באמצעות נתיך (אופיין gl): $I_n=63\\,[\\text{A}]$",
    "• עמודי התאורה הם מתכתיים ובהם מותקנים גופי תאורה בהספק של 250 וואט (בכל עמוד).",
    "לפי הנדרש בתקנות החשמל, מהו הערך המזערי של עכבת לולאת תקלה בעמודי התאורה במתקן הנתון?"
   ],
   "figures": [
    "q0207-s1.webp"
   ],
   "options": [
    {
     "text": "ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 450 אמפר לפחות במעגל המזין את עמודי התאורה.",
     "figures": []
    },
    {
     "text": "ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 360 אמפר לפחות במעגל המזין את עמודי התאורה.",
     "figures": []
    },
    {
     "text": "ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 164 אמפר לפחות במעגל המזין את עמודי התאורה.",
     "figures": []
    },
    {
     "text": "עכבת לולאת התקלה תהיה 1.12 אוהם לכל היותר.",
     "figures": []
    }
   ]
  },
  "208": {
   "serial": "22031",
   "stem": [
    "בתרשים שלהלן מתואר מתקן לתאורת חוץ שהוקם בשנת 1992 ומאז לא נעשו בו שינויים. במסמכים הטכניים שנשמרו מאז צוין שמתכנן המתקן המתואר החליט לאור הנתונים הקיימים בשטח, על יישום \"הארקת הגנה\" (TT) כאמצעי הגנה מפני חשמול.",
    "להלן מאפיינים נוספים של המתקן:",
    "• הזרם הנקוב של מפסק אוטומטי זעיר המשמש כמפסק הראשי של מרכזיית התאורה: $I_n=63\\,[\\text{A}]$",
    "• הזרם הנקוב של מפסק אוטומטי זעיר להגנה על מעגל המזין את עמודי התאורה שבאיור: $I_n=40\\,[\\text{A}]$",
    "• לוח מרכזיית התאורה הוא לוח מתכתי. מעגל הזינה ללוח מוזן מפני זרם יתר באמצעות נתיך: $I_n=80\\,[\\text{A}]$",
    "• עמודי התאורה הם מתכתיים ובהם מותקנים גופי תאורה בהספק של 500 וואט (בכל עמוד).",
    "לפי הנדרש בתקנות החשמל, מהו הערך המזערי של עכבת לולאת תקלה בעמודי התאורה במתקן הנתון?"
   ],
   "figures": [
    "q0208-s1.webp"
   ],
   "options": [
    {
     "text": "ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 450 אמפר לפחות במעגל המזין את עמודי התאורה.",
     "figures": []
    },
    {
     "text": "ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 205 אמפר לפחות במעגל המזין את עמודי התאורה.",
     "figures": []
    },
    {
     "text": "עכבת לולאת התקלה תהיה 0.63 אוהם לכל היותר.",
     "figures": []
    },
    {
     "text": "ערך עכבת לולאת התקלה יאפשר פיתוח זרם קצר חד מופעי של 360 אמפר לפחות במעגל המזין את גופי התאורה.",
     "figures": []
    }
   ]
  },
  "209": {
   "serial": "22033",
   "stem": [
    "מרכז מסחרי קיים כולל מספר מבנים, המוזנים במתח נמוך מתחנת טרנספורמציה, הנמצאת במבנה ייעודי, באמצעות כבלים תלת-מופעיים רב גידיים הטמונים במישרין באדמה. כבלי ההזנה למבנים יוצאים מלוח חשמל בתחנת הטרנספורמציה אל הלוחות הראשיים בכל אחד מהמבנים והם מוגנים בפני זרם יתר באמצעות נתיכים. כבלי ההזנה הקיימים עשויים ממוליכי אלומיניום בעלי בידוד 90 מעלות צלסיוס, והם תוכננו בהנחה שהטמפרטורה האופפת של הקרקע היא 30 מעלות צלסיוס.",
    "כעת אחרי 10 שנים מאז הקמת המרכז המסחרי הוחלט להקים מבנה נוסף ולהזינו על ידי כבל תלת מופעי רב גידי חדש נפרד, שיוטמן בחלק גדול מהתוואי בצמוד לכבל רב-גידי ישן, המזין את אחד המבנים הקיימים.",
    "נתוני הכבל הקיים שבצמוד אליו יוטמן הכבל החדש הם:",
    "• מוליכי אלומיניום בחתך 95 ממ\"ר, בידוד 90 מעלות צלסיוס.",
    "• זרם העבודה במבנה הקיים, המוזן ע\"י הכבל הקיים: $I_b=120\\,[\\text{A}]$.",
    "• הכבל הקיים מוגן מפני זרם יתר באמצעות נתיך $I_n=125\\,[\\text{A}]$ בהתאם לזרם העבודה הדרוש.",
    "על פי מדידות שנערכו בקרקע באזור לאחרונה, התברר שהטמפרטורה בקרקע בחודשי הקיץ החמים מגיעה ל-35 מעלות צלסיוס, אך ההתנגדות התרמית הסגולית נותרה ללא שינוי.",
    "האם לאור הנתונים החדשים המתוארים לעיל, יש צורך בהחלפת הכבל והמבטח הקיימים שהותקנו לפני 10 שנים ושנתוניהם הוצגו כנ\"ל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא צריך להחליף את הכבל הקיים. צריך רק להחליף את הנתיך המגן עליו ל-$I_n=100\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "לא צריך להחליף את הכבל ואת הנתיך הקיימים.",
     "figures": []
    },
    {
     "text": "צריך להחליף את הכבל הקיים בכבל חדש עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס $S=150\\,[\\text{mm}^2]$. הנתיך נשאר ללא שינוי $I_n=125\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "צריך להחליף את הכבל הקיים בכבל חדש עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס $S=150\\,[\\text{mm}^2]$, ואת הנתיך לנתיך חדש $I_n=150\\,[\\text{A}]$.",
     "figures": []
    }
   ]
  },
  "210": {
   "serial": "22033",
   "stem": [
    "מרכז מסחרי קיים כולל מספר מבנים המוזנים במתח נמוך מתחנת טרנספורמציה (הנמצאת במבנה ייעודי) באמצעות כבלים תלת-מופעיים רב גידיים הטמונים במישרין באדמה.",
    "כבלי ההזנה למבנים יוצאים מלוח חשמל בתחנת הטרנספורמציה אל הלוחות הראשיים בכל אחד מהמבנים והם מוגנים בפני זרם יתר באמצעות נתיכים.",
    "כבלי ההזנה הקיימים בנויים ממוליכי אלומיניום בעלי בידוד 90 מעלות צלסיוס, והם תוכננו בהנחה שהטמפרטורה האופפת של הקרקע היא 30 מעלות צלסיוס.",
    "כ-10 שנים לאחר הקמת המרכז המסחרי הוחלט להקים שני מבנים נוספים ולהזין אותם על ידי שני כבלים תלת מופעים רב גידיים חדשים נוספים, שיוטמנו בחלק גדול מהתוואי בצמוד לכבל רב-גידי ישן המזין את אחד המבנים הקיימים.",
    "נתוני הכבל הקיים שבצמוד אליו יוטמנו שני הכבלים החדשים (אחד לכל מבנה חדש) הם:",
    "• כבל עם מוליכי אלומיניום בחתך 95 ממ\"ר, בידוד 90 מעלות צלסיוס.",
    "• זרם העבודה במבנה הקיים, המוזן ע\"י הכבל הקיים: $I_b=120\\,[\\text{A}]$.",
    "• הכבל הקיים מוגן מפני זרם יתר באמצעות נתיך $I_n=125\\,[\\text{A}]$ בהתאם לזרם העבודה הדרוש.",
    "על פי מדידות שנערכו בקרקע באזור לאחרונה, התברר שהטמפרטורה בקרקע בחודשי הקיץ החמים מגיעה ל-35 מעלות צלסיוס, אך ההתנגדות התרמית הסגולית נותרה ללא שינוי.",
    "האם לאור השינויים המתוארים לעיל, יש צורך בהחלפת הכבל והמבטח הקיימים שהותקנו לפני 10 שנים ושנתוניהם הוצגו כנ\"ל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "צריך להחליף את הכבל הקיים לכבל חדש עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס $S=240\\,[\\text{mm}^2]$. הנתיך נשאר ללא שינוי $I_n=125\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "צריך להחליף את הכבל הקיים לכבל חדש עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס $S=185\\,[\\text{mm}^2]$. הנתיך נשאר ללא שינוי $I_n=125\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "צריך להחליף את הכבל הקיים לכבל חדש עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס $S=150\\,[\\text{mm}^2]$. הנתיך נשאר ללא שינוי $I_n=125\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "לא צריך להחליף את הכבל הקיים. צריך רק להחליף את הנתיך המגן עליו ל-$I_n=100\\,[\\text{A}]$.",
     "figures": []
    }
   ]
  },
  "212": {
   "serial": "10135",
   "stem": [
    "בעבודות בגובה בקרבת קווי חשמל עיליים במתח גבוה, יש לשמור מרחק מתילים של קווי חשמל כדלקמן:"
   ],
   "figures": [],
   "options": [
    {
     "text": "במתח גבוה עד $22\\,\\text{kV}$, 2 מטר לפחות.",
     "figures": []
    },
    {
     "text": "במתח גבוה עד $33\\,\\text{kV}$, 3 מטר לפחות.",
     "figures": []
    },
    {
     "text": "במתח עד $33\\,\\text{kV}$, 3.25 מ' לפחות, ובמתח מעל $33\\,\\text{kV}$, 5 מ' לפחות.",
     "figures": []
    },
    {
     "text": "חל איסור מוחלט על ביצוע עבודות בקרבת קווי חשמל. העבודה מותרת רק לאחר ניתוק קווי חשמל ממתח.",
     "figures": []
    }
   ]
  },
  "213": {
   "serial": "08074",
   "stem": [
    "בחר את המשפט הנכון בנושא מקדם הספק ($\\cos\\varphi$):"
   ],
   "figures": [],
   "options": [
    {
     "text": "כאשר מקדם ההספק שווה לאחד, פירוש הדבר שההספק הריאקטיבי $Q\\,[\\text{VAr}]$ שווה להספק הכולל $S\\,[\\text{VA}]$.",
     "figures": []
    },
    {
     "text": "כאשר מקדם ההספק שווה לאפס, פירוש הדבר שההספק האקטיבי $P\\,[\\text{W}]$ שווה להספק הכולל $S\\,[\\text{VA}]$.",
     "figures": []
    },
    {
     "text": "כאשר מקדם ההספק שווה לאחד, פירוש הדבר שההספק הריאקטיבי $Q\\,[\\text{VAr}]$ שווה להספק האקטיבי $P\\,[\\text{W}]$.",
     "figures": []
    },
    {
     "text": "כאשר מקדם ההספק שווה לאפס, פירוש הדבר שההספק הריאקטיבי $Q\\,[\\text{VAr}]$ שווה להספק הכולל $S\\,[\\text{VA}]$.",
     "figures": []
    }
   ]
  },
  "214": {
   "serial": "08075",
   "stem": [
    "מתכנן נדרש להזמין חיבור חדש מחברת החשמל שישמש בניין משרדים ב-5 קומות. בהתאם לחישוב הספקים של כלל הצרכנים במבנה, החליט המתכנן להתקין במבנה שני שנאים בגודל של $630\\,\\text{kVA}$ כל אחד.",
    "מהו גודל החיבור שעליו להזמין בהתאם לאמות המידה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שני חיבורים של $3\\times910\\,\\text{A}$ במתח נמוך.",
     "figures": []
    },
    {
     "text": "חיבור אחד של $3\\times35\\,\\text{A}$ במתח גבוה של $22\\,\\text{kV}$.",
     "figures": []
    },
    {
     "text": "חיבור אחד של $3\\times1800\\,\\text{A}$ במתח נמוך.",
     "figures": []
    },
    {
     "text": "חיבור אחד של $3\\times16\\,\\text{A}$ במתח גבוה של $22\\,\\text{kV}$.",
     "figures": []
    }
   ]
  },
  "215": {
   "serial": "08075",
   "stem": [
    "במפעל מתכת חדש נדרש להזמין חיבור חדש מחברת החשמל.",
    "בהתאם לחישוב הספקים של כלל הצרכנים במבנה החליט המתכנן להתקין שנאי בהספק של $1000\\,\\text{kVA}$.",
    "מה גודל החיבור הנדרש להזמין מחברת החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שני חיבורים במתח נמוך בגודל $3\\times800\\,\\text{A}$ כל אחד.",
     "figures": []
    },
    {
     "text": "חיבור אחד בגודל $3\\times80\\,\\text{A}$ במתח גבוה ($22\\,\\text{kV}$).",
     "figures": []
    },
    {
     "text": "חיבור אחד בגודל $3\\times1440\\,\\text{A}$ במתח נמוך.",
     "figures": []
    },
    {
     "text": "חיבור אחד בגודל $3\\times26\\,\\text{A}$ במתח גבוה ($22\\,\\text{kV}$).",
     "figures": []
    }
   ]
  },
  "216": {
   "serial": "08075",
   "stem": [
    "במפעל פלסטיק חדש נדרש להזמין חיבור חדש מחברת החשמל.",
    "בהתאם לחישוב הספקים של כלל הצרכנים במבנה החליט המתכנן להתקין שנאי בהספק של $2000\\,\\text{kVA}$.",
    "מה גודל החיבור הנדרש להזמין מחברת החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שני חיבורים במתח נמוך בגודל $3\\times1440\\,\\text{A}$ כל אחד.",
     "figures": []
    },
    {
     "text": "חיבור אחד בגודל $3\\times140\\,\\text{A}$ במתח גבוה ($22\\,\\text{kV}$).",
     "figures": []
    },
    {
     "text": "חיבור אחד בגודל $3\\times2880\\,\\text{A}$ במתח נמוך.",
     "figures": []
    },
    {
     "text": "חיבור אחד בגודל $3\\times52\\,\\text{A}$ במתח גבוה ($22\\,\\text{kV}$).",
     "figures": []
    }
   ]
  },
  "218": {
   "serial": "08077",
   "stem": [
    "מתכנן נדרש להזמין לוח חדש במתח גבוה עבור צרכן חדש.",
    "המתכנן נדרש לקבוע את הכוונון של הממסר הראשי במתח גבוה עבור הגנה \"פחת כיוונית\".",
    "איזה טווח של זווית $\\cos(\\varphi)$ נדרש עבור הגנה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בין $0^\\circ$ לבין $+90^\\circ$",
     "figures": []
    },
    {
     "text": "בין $0^\\circ$ לבין $180^\\circ$",
     "figures": []
    },
    {
     "text": "בין $0^\\circ$ לבין $-90^\\circ$",
     "figures": []
    },
    {
     "text": "בין $+90^\\circ$ לבין $-90^\\circ$",
     "figures": []
    }
   ]
  },
  "221": {
   "serial": "08080",
   "stem": [
    "כחלק מהדרישות בתקנות החשמל, בוצעה בדיקה תקופתית במבנה.",
    "הבודק שהגיע למבנה ראה שבסמוך לפס השוואת הפוטנציאלים הראשי הותקן השלט הבא:",
    "שים לב: מוליך גישור להארקת התט\"פ שבמבנה – אסור לפרק!",
    "כאשר הגיע לחדר הגנרטור ראה את השלט:",
    "שים לב: הארקת שיטה של הגנרטור – אסור לפרק!",
    "מה יכול הבודק ללמוד על המתקן בהתאם לשני השלטים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "במבנה קיים מפסק מחלף תלת-קוטבי, שיטת ההגנה במבנה היא TN-S בהזנת ח\"ח, ו- TN-S בהזנת גנרטור.",
     "figures": []
    },
    {
     "text": "במבנה קיים מפסק מחלף ארבע-קוטבי, שיטת ההגנה במבנה היא TN-S בהזנת ח\"ח, ו- TN-C-S בהזנת גנרטור.",
     "figures": []
    },
    {
     "text": "במבנה קיים מפסק מחלף תלת-קוטבי, שיטת ההגנה במבנה היא TN-C-S בהזנת ח\"ח, ו- TN-C-S בהזנת גנרטור.",
     "figures": []
    },
    {
     "text": "במבנה קיים מפסק מחלף ארבע-קוטבי, שיטת ההגנה במבנה היא TN-S בהזנת ח\"ח, ו- TN-S בהזנת גנרטור.",
     "figures": []
    }
   ]
  },
  "226": {
   "serial": "08094",
   "stem": [
    "מוליך בעל שטח חתך אחיד מונח לאורך כמה קטעים, שבהם שוררים תנאים שונים.",
    "כיצד יש לבחור את ערך הזרם המרבי המותר של המוליך לעניין בחינת ההתאמה של מבטח לדרישות התקנות להגנה מפני זרם העמסת יתר בלבד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "יש לבחון את ערכו של זרם העמסה המרבי לכל מקטע ולבחור את הערך הנמוך ביותר עבור כל המקטעים.",
     "figures": []
    },
    {
     "text": "יש לבחון את ערכו של זרם העמסה המרבי לכל מקטע ולבחור את הערך הממוצע עבור כל המקטעים.",
     "figures": []
    },
    {
     "text": "יש לבחון את ערכו של זרם העמסה המרבי לכל מקטע ולבחור את הערך הגבוה ביותר עבור כל המקטעים.",
     "figures": []
    },
    {
     "text": "יש לבחון את ערכו של זרם העמסה המרבי בהתאם למקטע הארוך ביותר.",
     "figures": []
    }
   ]
  },
  "227": {
   "serial": "08095",
   "stem": [
    "מוליכי מעגל סופי בחתך 2.5 ממ\"ר, בדירת מגורים מוגנים מפני זרם יתר באמצעות מא\"ז עם זרם נקוב של 16 אמפר.",
    "האם מותר להסתעף מהמעגל הנתון עם מוליכים בחתך 1.5 ממ\"ר להזנת גוף תאורה חד מופעי בהספק של 500 וואט?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הסתעפות זו מותרת.",
     "figures": []
    },
    {
     "text": "הסתעפות זו אסורה מאחר ובכל ירידה של החתך יש לבחור מבטח בהתאם.",
     "figures": []
    },
    {
     "text": "הסתעפות זו מותרת ובתנאי שלא תעלה על 3 מטרים.",
     "figures": []
    },
    {
     "text": "הסתעפות זו אסורה מאחר והזרם הצפוי עולה על כושר העמסה של המוליך.",
     "figures": []
    }
   ]
  },
  "229": {
   "serial": "08074",
   "stem": [
    "במתקן חשמל בו קיים עומס אקטיבי קבוע, נדרש לשפר את מקדם ההספק ($\\cos\\varphi$) באמצעות התקנת קבלים.",
    "איזה מבין המשפטים הבאים מתאר נכון את התוצאה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "התקנת נכונה של הקבלים תקטין את ההספק האקטיבי $P\\,[\\text{W}]$ הנצרך מהרשת.",
     "figures": []
    },
    {
     "text": "התקנת נכונה של הקבלים תגדיל את ההספק הריאקטיבי $Q\\,[\\text{VAr}]$ הנצרך מהרשת.",
     "figures": []
    },
    {
     "text": "התקנת נכונה של הקבלים תגדיל את ההספק הכולל $S\\,[\\text{VA}]$ הנצרך מהרשת.",
     "figures": []
    },
    {
     "text": "התקנת נכונה של הקבלים תקטין את ההספק הכולל $S\\,[\\text{VA}]$ הנצרך מהרשת.",
     "figures": []
    }
   ]
  },
  "230": {
   "serial": "08074",
   "stem": [
    "בחר את המשפט הנכון בנושא מקדם הספק ($\\cos\\varphi$):"
   ],
   "figures": [],
   "options": [
    {
     "text": "כאשר מקדם ההספק שווה לאחד, פירוש הדבר שההספק הריאקטיבי $Q\\,[\\text{VAr}]$ שווה להספק הכולל $S\\,[\\text{VA}]$.",
     "figures": []
    },
    {
     "text": "כאשר מקדם ההספק שווה לאפס, פירוש הדבר שההספק האקטיבי $P\\,[\\text{W}]$ שווה להספק הכולל $S\\,[\\text{VA}]$.",
     "figures": []
    },
    {
     "text": "כאשר מקדם ההספק שווה לאפס, פירוש הדבר שההספק הריאקטיבי $Q\\,[\\text{VAr}]$ שווה להספק האקטיבי $P\\,[\\text{W}]$.",
     "figures": []
    },
    {
     "text": "כאשר מקדם ההספק שווה לאחד, פירוש הדבר שההספק האקטיבי $P\\,[\\text{W}]$ שווה להספק הכולל $S\\,[\\text{VA}]$.",
     "figures": []
    }
   ]
  },
  "231": {
   "serial": "08081",
   "stem": [
    "יועץ חשמל תכנן מתקן חדש הכולל שנאי וגנרטור באספקה חלופית מלאה בתוך המבנה.",
    "בתוכניות הופיע מפסק מחלף מסוג ארבע-קוטבי.",
    "החשמלאי התקין מפסק מחלף מסוג תלת-קוטבי בניגוד לתכנון המקורי.",
    "איזה שינוי (מבחינת שיטת ההגנה בפני חישמול) נדרש לבצע במתקן, על מנת שלא יצטרכו לבצע שינויים בלוח הראשי?"
   ],
   "figures": [],
   "options": [
    {
     "text": "להתקין הארקת שיטה לגנרטור.",
     "figures": []
    },
    {
     "text": "להסיר את האיפוס מהלוח הראשי.",
     "figures": []
    },
    {
     "text": "להתקין איפוס בלוח הראשי.",
     "figures": []
    },
    {
     "text": "להסיר את הארקת השיטה של הגנרטור.",
     "figures": []
    }
   ]
  },
  "239": {
   "serial": "08093",
   "stem": [
    "במבנה קיים גנרטור חירום. ללא שינוי בחיבור ולצרכי תחזוקה בלבד, הוחלף הלוח הראשי ללוח חדש הכולל שדה בלתי חיוני ומערכת החלפה לשדה חירום.",
    "איזו מבין התשובות הבאות היא הנכונה בהקשר זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נדרשת בדיקה גם לגנרטור וגם למערכת ההחלפה ע\"י בודק בעל רישיון מתאים.",
     "figures": []
    },
    {
     "text": "נדרשת בדיקה של הגנרטור ע\"י בודק מוסמך ומערכת ההחלפה תיבדק במסגרת בדיקת הלוח כחלק מהמתקן שעבר שינוי יסודי.",
     "figures": []
    },
    {
     "text": "נדרשת בדיקה של הלוח ע\"י בודק מוסמך ובדיקה של מערכת ההחלפה שתבוצע על ידי בודק של חברת החשמל.",
     "figures": []
    },
    {
     "text": "נדרשת בדיקת מתקן מלאה שתבוצע רק על ידי בודק של חברת החשמל.",
     "figures": []
    }
   ]
  },
  "240": {
   "serial": "08092",
   "stem": [
    "במבנה המוגן בשיטת איפוס TN-C-S, חשמלאי השתמש בצינור מתכת כמובל למוליכים מבודדים המשרתים יחידת שקעים ומשמשים כלי עבודה מסוג II (בעלי בידוד כפול).",
    "האם יש חובה להאריק את צינור המתכת?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אין חובה להאריק את הצינור מאחר שהמוליכים משרתים מכשירים מסוג II.",
     "figures": []
    },
    {
     "text": "חובה להאריק את הצינור המתכתי בכל מקרה.",
     "figures": []
    },
    {
     "text": "חובה להאריק את הצינור המתכתי רק כאשר הוא מזין מכשיר קבוע מסוג I.",
     "figures": []
    },
    {
     "text": "אין חובה להארקת הצינור אלא בהתאם להנחיית המתכנן.",
     "figures": []
    }
   ]
  },
  "242": {
   "serial": "22032",
   "stem": [
    "מרכז מסחרי כולל מספר מבנים המוזנים במתח נמוך מתחנת טרנספורמציה, הנמצאת במבנה ייעודי. ההזנה מתחנת הטרנספורמציה אל הלוחות הראשיים שבכל אחד מהמבנים, מבוצעת באמצעות כבלים תלת-מופעיים רב גידיים הטמונים במישרין באדמה.",
    "כבלי ההזנה היוצאים מהלוח הראשי שבתחנה (אל המבנים) מוגנים באמצעות נתיכים.",
    "נדרש לתכנן קו הזנה ללוח ראשי של אחד המבנים בהתחשב בנתונים הבאים:",
    "• הטמפרטורה האופפת של האדמה היא 30 מעלות צלסיוס.",
    "• ההתנגדות התרמית הסגולית של האדמה היא 2.5 מעלות קלווין * מ/וואט.",
    "• מאפייני העומס המרבי התלת-מופעי המוזן מהלוח הראשי במבנה: $P=70\\,\\text{kW}$, $\\cos\\varphi=0.9$.",
    "• הכבל מונח בתוואי נפרד משאר הכבלים היוצאים מתחנת הטרנספורמציה (כבל יחיד).",
    "• הכבל שיזין את המבנה הוא כבל רב גידי עם מוליכי אלומיניום ובידוד 90 מעלות צלזיוס.",
    "מהו שטח חתך הכבל הנדרש להזנת הלוח הראשי במבנה?",
    "מהו הזרם הנקוב של המבטח המתאים להגנת הכבל בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$S=240\\,[\\text{mm}^2]$; $I_n=200\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=95\\,[\\text{mm}^2]$; $I_n=125\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=70\\,[\\text{mm}^2]$; $I_n=100\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$I_n=125\\,[\\text{A}]$; $S=70\\,[\\text{mm}^2]$",
     "figures": []
    }
   ]
  },
  "243": {
   "serial": "22032",
   "stem": [
    "מרכז מסחרי כולל מספר מבנים המוזנים במתח נמוך מתחנת טרנספורמציה, הנמצאת במבנה ייעודי. ההזנה מתחנת הטרנספורמציה אל הלוחות הראשיים שבכל אחד מהמבנים, מבוצעת באמצעות כבלים תלת-מופעיים רב גידיים הטמונים במישרין באדמה.",
    "כבלי ההזנה היוצאים מהלוח הראשי שבתחנה (אל המבנים) מוגנים באמצעות נתיכים.",
    "נדרש לתכנן קו הזנה ללוח ראשי של אחד המבנים בהתחשב בנתונים הבאים:",
    "• הטמפרטורה האופפת של האדמה היא 30 [מעלות צלסיוס].",
    "• ההתנגדות התרמית הסגולית של האדמה היא 2.5 [מעלות קלווין*מטר/וואט].",
    "• מאפייני העומס המרבי התלת-מופעי המוזן מהלוח הראשי במבנה: $P=150\\,\\text{kW}$, $\\cos\\varphi=0.9$.",
    "• הכבל מונח בתוואי נפרד משאר הכבלים היוצאים מתחנת הטרנספורמציה (כבל יחיד).",
    "• הכבל שיזין את המבנה הוא כבל רב גידי עם מוליכי אלומיניום ובידוד 90 מעלות צלזיוס.",
    "מהו שטח חתך הכבל הנדרש להזנת הלוח הראשי במבנה?",
    "מהו הזרם הנקוב של המבטח המתאים להגנת הכבל בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$S=240\\,[\\text{mm}^2]$; $I_n=200\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=185\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=240\\,[\\text{mm}^2]$; $I_n=235\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=300\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "245": {
   "serial": "22025",
   "stem": [
    "בתרשים להלן מופיעה סכמה חד-קווית של תחמ\"ש (תחנת משנה), בה קיימים שנאים המקבלים אספקה במתח עליון ($161\\,\\text{kV}$) ומזינים קווי חלוקה במתח גבוה ($22\\,\\text{kV}$).",
    "לקווים היוצאים מהתחמ\"ש מחוברים שנאי חלוקה ממתח גבוה למתח נמוך ($22\\,\\text{kV}/400\\,\\text{V}$).",
    "מהן הדרישות בעניין ערך העכבה בין נקודת הכוכב של שנאי החלוקה (המחוברים לקווי החלוקה $22\\,\\text{kV}$) לבין המסה הכללית של אדמה?"
   ],
   "figures": [
    "q0245-s1.webp"
   ],
   "options": [
    {
     "text": "העכבה השקולה בין נקודת הכוכב של שנאי חלוקה לבין המסה הכללית של האדמה תהיה נמוכה דיה כך שבמקרה של קצר בין המתח הגבוה לבין המתח הנמוך בשנאי החלוקה, יזרום לאדמה זרם בעוצמה שתגרום להפעלת מפסק אוטומטי או נתיך, המגינים על השנאי בצד המתח הגבוה.",
     "figures": []
    },
    {
     "text": "העכבה השקולה בין נקודת הכוכב של השנאי לבין המסה הכללית של האדמה לא תעלה על 5 אוהם.",
     "figures": []
    },
    {
     "text": "ההתנגדות השקולה בין נקודת הכוכב של מקור הזינה לבין המסה הכללית של האדמה לא תעלה על 20 אוהם בתנאי שהשנאי לא מזין אף מתקן המוגן בשיטת TT, או 5 אוהם אם לפחות אחד מהמתקנים, המוזנים מהשנאי, מוגן בשיטת TT.",
     "figures": []
    },
    {
     "text": "תשובות 1, 2 הן הנכונות.",
     "figures": []
    }
   ]
  },
  "246": {
   "serial": "14011",
   "stem": [
    "בעת ביצוע חישובי תאורה, מהו הקשר בין עוצמת המאור (בקנדלה Cd) לבין עוצמת ההארה (ב-LUX)?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הקשר נקבע באמצעות הארה על משטח בזווית מרחבית (apex angle), כאשר בנוסחת ההמרה בין היחידות מופיעה הזווית $\\alpha$ והעקום הפולרי נקבע עפ\"י הזווית והמרחק.",
     "figures": []
    },
    {
     "text": "הקשר נקבע ע\"י הזווית $I_\\alpha$ המאפיינת את עוצמת המאור המוחזרת מהמשטח המואר.",
     "figures": []
    },
    {
     "text": "הקשר נקבע ע\"י המרחק בין המשטח המואר לבין הצד האפל יותר.",
     "figures": []
    },
    {
     "text": "הקשר נקבע ע\"י הזווית $I_\\alpha$ המציינת את מקדם ההפחתה ו-EP המציין את שטף ההארה.",
     "figures": []
    }
   ]
  },
  "247": {
   "serial": "14029",
   "stem": [
    "מהו גודלה של סוללת הקבלים הנדרשת במתקן חשמל ברשת מתח נמוך בעל עומס של $30\\,\\text{kW}$ בה מקדם ההספק הנמדד הוא 0.8, ונדרש לשפרו ל-0.92?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$9.72\\,\\text{kVAr}$",
     "figures": []
    },
    {
     "text": "$3.6\\,\\text{kVAr}$",
     "figures": []
    },
    {
     "text": "$17.3\\,\\text{kVAr}$",
     "figures": []
    },
    {
     "text": "$12.6\\,\\text{kVAr}$",
     "figures": []
    }
   ]
  },
  "248": {
   "serial": "14026",
   "stem": [
    "במבנה מותקן שנאי מבדל כחלק משיטת ההגנה בפני חישמול מסוג זינה צפה. בצדם המשני של המעגלים הניזונים משנאי זה, הותקן ממסר פחת ראשי הפועל בזרם דלף העולה על $30\\,\\text{mA}$.",
    "לאחד המעגלים חובר מכשיר המקצר לאדמה.",
    "איזו מבין התשובות הבאות היא הנכונה בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ממסר הפחת יפעל.",
     "figures": []
    },
    {
     "text": "ממסר הפחת יפעל כאשר יופיע זרם קצר של $5\\,I_n$.",
     "figures": []
    },
    {
     "text": "במקרה זה אין משמעות להתקנת ממסר פחת.",
     "figures": []
    },
    {
     "text": "ממסר הפחת יפעל כאשר יופיע זרם העולה על $30\\,\\text{mA}$.",
     "figures": []
    }
   ]
  },
  "249": {
   "serial": "14028",
   "stem": [
    "קיים צרכן המוזן ישירות משנאי בלעדי במתח נמוך ללא הארקת שיטה.",
    "מהו המתח שיימדד בין המופעים לאדמה כאשר מופע L1 מקוצר לאדמה (E)?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$L_1\\text{-}E=230\\,\\text{V}$, $L_2\\text{-}E=230\\,\\text{V}$, $L_3\\text{-}E=400\\,\\text{V}$.",
     "figures": []
    },
    {
     "text": "$L_1\\text{-}E=0$, $L_2\\text{-}E=0$, $L_3\\text{-}E=400\\,\\text{V}$.",
     "figures": []
    },
    {
     "text": "$L_1\\text{-}E=0$, $L_2\\text{-}E=400\\,\\text{V}$, $L_3\\text{-}E=400\\,\\text{V}$.",
     "figures": []
    },
    {
     "text": "$L_1\\text{-}E=230\\,\\text{V}$, $L_2\\text{-}E=230\\,\\text{V}$, $L_3\\text{-}E=230\\,\\text{V}$.",
     "figures": []
    }
   ]
  },
  "251": {
   "serial": "14033",
   "stem": [
    "מהו זרם ההתנעה של מנוע בעת התנעתו באמצעות מתנע \"כוכב משולש\"?"
   ],
   "figures": [],
   "options": [
    {
     "text": "זרם ההתנעה באמצעות המתנע יהיה קטן פי $\\sqrt{3}$ מהתנעה ישירה.",
     "figures": []
    },
    {
     "text": "זרם ההתנעה באמצעות המתנע יהיה קטן פי 3 מהתנעה ישירה.",
     "figures": []
    },
    {
     "text": "זרם ההתנעה באמצעות המתנע יהיה גדול פי 3 מהתנעה ישירה.",
     "figures": []
    },
    {
     "text": "זרם ההתנעה באמצעות המתנע יהיה גדול פי $\\sqrt{3}$ מהתנעה ישירה.",
     "figures": []
    }
   ]
  },
  "253": {
   "serial": "14012",
   "stem": [
    "אולם ספורט שגודלו 40X40 מטר וגובהו 10 מטר, מואר ע\"י מנורה בעלת שטף של $40{,}000\\,\\text{lum}$.",
    "מקדם הפחתה הוא 0.6",
    "מקדם הנצילות הוא 80%.",
    "נדרשת עוצמת הארה ממוצעת של $800\\,\\text{LUX}$.",
    "כאשר הנוסחה לחישוב מספר גופי תאורה הוא:",
    "$n=\\dfrac{E * a * b * 100}{k * Fu\\% * \\Phi}$",
    "מהו המספר המזערי של גופי תאורה הנדרשים להתקנה באולם?"
   ],
   "figures": [],
   "options": [
    {
     "text": "40.",
     "figures": []
    },
    {
     "text": "54.",
     "figures": []
    },
    {
     "text": "66.",
     "figures": []
    },
    {
     "text": "אף תשובה אינה נכונה.",
     "figures": []
    }
   ]
  },
  "254": {
   "serial": "22037",
   "stem": [
    "במבנה של חברת היי-טק הוחלט להתקין מערכת אל-פסק סטאטית קבועה תלת מופעית עם זרם עבודה נקוב של 15 אמפר ולהזין באמצעותה את המחשבים של החברה.",
    "האם מותר לחבר את מערכת אל-הפסק האמורה למעגל ההזנה באמצעות בית-תקע ותקע?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור. החיבור באמצעות תקע ובית תקע מותר רק במקרה של זינה חד-מופעית עד 16 אמפר.",
     "figures": []
    },
    {
     "text": "מותר. מדובר במכשיר קבוע ולכן אין מניעה לחבר את המערכת באמצעות בית-תקע ותקע מתאימים (בזרם עבודה נקוב עד 25 אמפר).",
     "figures": []
    },
    {
     "text": "מותר, בתנאי שבית-התקע והתקע יתאימו לת\"י 1109.",
     "figures": []
    },
    {
     "text": "מותר. מדובר במכשיר קבוע ולכן אין מניעה לחבר את המערכת באמצעות בית-תקע ותקע ובתנאי שמערכת אל הפסק מתאימה לתקן ישראלי ת\"י 2146.",
     "figures": []
    }
   ]
  },
  "255": {
   "serial": "22041",
   "stem": [
    "מבנה משרדים גבוה בן 22 קומות, מוזן משנאי בלעדי המקבל הזנה במתח גבוה מחברת החשמל.",
    "על פי תקנות החשמל, כיצד נדרש לבצע את חיבור המתח הנמוך בין השנאי לבין המפסק הראשי של המתקן הציבורי במבנה? בחר את התשובה המתאימה מבין התשובות הבאות:"
   ],
   "figures": [],
   "options": [
    {
     "text": "באמצעות כבלים רב גידיים למתח שרמת הבידוד שלהם היא $1.8\\backslash 3\\,\\text{kV}$ לפחות.",
     "figures": []
    },
    {
     "text": "באמצעות ארבעה כבלים חד גידיים שרמת הבידוד שלהם היא $22\\backslash 33\\,\\text{kV}$ לפחות.",
     "figures": []
    },
    {
     "text": "באמצעות כבלים רב גידיים שרמת הבידוד שלהם היא $0.6\\backslash 1\\,\\text{kV}$ לפחות.",
     "figures": []
    },
    {
     "text": "באמצעות ארבעה כבלים חד גידיים שרמת הבידוד שלהם היא $1.8\\backslash 3\\,\\text{kV}$ לפחות.",
     "figures": []
    }
   ]
  },
  "257": {
   "serial": "22039",
   "stem": [
    "במקטע המוגדר כדרך המילוט בבניין מגורים רב-קומות, תותקן תקרת מגשים פריקים מפח פלדה, אשר מעליה יונחו כבלי חשמל המזינים את השטח הציבורי ואת דירות המגורים שבבניין.",
    "האם מותרת התקנת כבלים בדרך מילוט על גבי סולם כבלים סטנדרטי, בחלל שבין התקרה הקונסטרוקטיבית לתקרת המגשים המונמכת?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור. יש להתקין את כל הכבלים במובל בתוך היציקה או בחריץ, שלאחר ההתקנה יכוסה בטיח בעובי 15 מ\"מ, או בתעלות העשויות פח פלדה עם כיסוי מפח פלדה או בצנרת פלדה.",
     "figures": []
    },
    {
     "text": "מותר. תקרת המגשים המונמכת מפח פלדה מהווה הגנה מספקת בפני אש ולכן אין צורך בעמידה בדרישות נוספות לגבי הכבלים והמובלים.",
     "figures": []
    },
    {
     "text": "מותר רק אם כל הכבלים וסולם הכבלים יתפקדו בשרפה למשך 90 דקות כנדרש בתקן הגרמני DIN 4102/12.",
     "figures": []
    },
    {
     "text": "מותר רק לגבי הכבלים המשרתים את דרך המילוט שעמידים באש למשך 30 דקות ולגבי הכבלים המהווים חלק ממתקן החירום שעמידים באש למשך 90 דקות. יתר הכבלים יותקנו במובל בתוך היציקה או בחריץ, שלאחר ההתקנה יכוסה בטיח בעובי 15 מ\"מ, או בתעלות העשויות פח פלדה עם כיסוי מפח פלדה או בצנרת פלדה.",
     "figures": []
    }
   ]
  },
  "259": {
   "serial": "22042",
   "stem": [
    "בהתקנה גלויה של מובל לא היה ניתן לשמור על רציפות לכל אורכו עקב תוואי התקנה הכולל מספר פינות, ולכן הותקן המובל במקטעים.",
    "האם העדר רציפות המובל הנ\"ל נוגד את הדרישות בתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נוגד, יש לדאוג למחברים מתאימים כדי לשמור על רציפות המובל.",
     "figures": []
    },
    {
     "text": "לא נוגד, אם במובל מושחל כבל ואין סכנה לפגיעה מכנית בכבל.",
     "figures": []
    },
    {
     "text": "לא נוגד, אם המובל הוא צינור העשוי ממתכת.",
     "figures": []
    },
    {
     "text": "לא נוגד, אם המובל הוא צינור העשוי מפלסטיק.",
     "figures": []
    }
   ]
  },
  "261": {
   "serial": "22044",
   "stem": [
    "מהן הדרישות עפ\"י תקנות החשמל במקרה של התקנת מספר אבזרים בתיבה אחת ללא מחיצות להפרדה בין האבזרים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור להתקין תיבה ללא מחיצות במקרה הנ\"ל.",
     "figures": []
    },
    {
     "text": "השימוש בתיבה הנ\"ל אפשרי רק אם האבזרים מוזנים ממעגלים סופיים, המוגנים מפני חשמול באמצעות מפסק מגן הפועל בזרם דלף העולה על 0.03 אמפר.",
     "figures": []
    },
    {
     "text": "השימוש בתיבה הנ\"ל אפשרי למספר מעגלים סופיים ובתנאי שהם מוזנים במתח נמוך מאוד.",
     "figures": []
    },
    {
     "text": "השימוש בתיבה הנתונה אפשרי בתנאי שכל האבזרים בתיבה הם במתח נמוך והם ניזונים ממעגל סופי אחד.",
     "figures": []
    }
   ]
  },
  "264": {
   "serial": "18005",
   "stem": [
    "כחלק מדרישות תקנות החשמל, בוצעה בדיקה תקופתית במבנה. הבודק שהגיע למבנה הבחין שבחדר חשמל מותקן השלט הבא: \"זהירות! מוליך האפס משמש גם להארקת השיטה של מערכת אל-פסק ואין להפסיק את רציפותו\".",
    "מה יכול להבין הבודק משלט זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מערכת האל-פסק המותקנת היא בעלת חיבור גלווני בין מוליך האפס במבוא לבין מוליך האפס במוצא.",
     "figures": []
    },
    {
     "text": "מערכת האל-פסק המותקנת כוללת מעקף לתחזוקה מסוג 4 קטבים.",
     "figures": []
    },
    {
     "text": "מערכת האל-פסק המותקנת היא ללא חיבור גלווני בין מוליך האפס במבוא לבין מוליך האפס במוצא.",
     "figures": []
    },
    {
     "text": "בתוך מערכת האל-פסק בוצע איפוס.",
     "figures": []
    }
   ]
  },
  "266": {
   "serial": "18003",
   "stem": [
    "בבדיקת זמני ההפסקה של מפסק מגן לזרם דלף $30\\,\\text{mA}$, נמצא שבזרם דלף של $150\\,\\text{mA}$ הפסיק המפסק תוך פרק זמן של 80 מילי שניות. האם המפסק המגן תקין?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן, פרק הזמן המותר להפסקה הוא עד 300 מילי שניות.",
     "figures": []
    },
    {
     "text": "כן, פרק הזמן המותר הוא עד 150 מילי שניות.",
     "figures": []
    },
    {
     "text": "לא, פרק הזמן המותר הוא עד 50 מילי שניות.",
     "figures": []
    },
    {
     "text": "לא, פרק הזמן המותר הוא עד 40 מילי שניות.",
     "figures": []
    }
   ]
  },
  "267": {
   "serial": "18004",
   "stem": [
    "נתון אופיין זרם/זמן של מא\"זים מסוג C ו-D המתאימים לזרם נקוב $20\\,\\text{A}$.",
    "בהתאם לאופיינים המוצגים, איזה מא\"ז מתוכנן להפסיק קודם אם יזרום במעגל זרם תקלה של $80\\,\\text{A}$?"
   ],
   "figures": [
    "q0267-s1.webp"
   ],
   "options": [
    {
     "text": "מא\"ז C.",
     "figures": []
    },
    {
     "text": "לא ניתן לדעת מתוך האופיינים.",
     "figures": []
    },
    {
     "text": "שניהם מתוכננים להיפסק בפרק זמן זהה.",
     "figures": []
    },
    {
     "text": "מא\"ז D.",
     "figures": []
    }
   ]
  },
  "268": {
   "serial": "18004",
   "stem": [
    "נתון אופיין זרם/זמן של מא\"זים מסוג D ו-K, המיועדים לזרם נקוב של $20\\,\\text{A}$.",
    "אם במעגל יזרום זרם תקלה של $100\\,\\text{A}$, איזה מבין המא\"זים יפסיק קודם באופן ודאי?"
   ],
   "figures": [
    "q0268-s1.webp"
   ],
   "options": [
    {
     "text": "מא\"ז K.",
     "figures": []
    },
    {
     "text": "לא ניתן לדעת מתוך האופיינים.",
     "figures": []
    },
    {
     "text": "שניהם יפסיקו באותו הזמן.",
     "figures": []
    },
    {
     "text": "מא\"ז D.",
     "figures": []
    }
   ]
  },
  "272": {
   "serial": "22035",
   "stem": [
    "במפעל תעשייתי גדול המקבל אספקה במתח גבוה הוחלט על הקמת פס ייצור חדש.",
    "נדרש לתכנן קו הזנה ללוח של פס הייצור החדש בהתחשב בנתונים הבאים:",
    "• מאפייני העומס המרבי התלת-מופעי של פס הייצור המוזן מהלוח: $P=185\\,\\text{kW}$, $\\cos\\varphi=0.91$.",
    "• הלוח יוזן באמצעות כבל רב-גידי עם מוליכי אלומיניום ובידוד 90 מעלות צלסיוס.",
    "• כבל ההזנה ללוח יונח על סולם כבלים ייעודי עבורו וללא כבלים נוספים.",
    "• המבטח שישמש להגנה על כבל ההזנה ללוח יוגן בפני זרם יתר על ידי נתיך.",
    "• הטמפרטורה האופפת סביב הכבל היא 35 מעלות צלסיוס.",
    "מהו חתך הכבל הנדרש להזנת הלוח של פס הייצור החדש ומהו הזרם הנקוב של המבטח המתאים להגנת הכבל בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$S=150\\,[\\text{mm}^2]$, $I_n=300\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=185\\,[\\text{mm}^2]$, $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=150\\,[\\text{mm}^2]$, $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=240\\,[\\text{mm}^2]$, $I_n=315\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "273": {
   "serial": "22035",
   "stem": [
    "הנהלת המפעל החליטה על הקמת פס ייצור חדש.",
    "לצורך הפעלת פס הייצור, נדרש לתכנן קו הזנה ללוח המשנה שלו בהתחשב בנתונים הבאים:",
    "• מאפייני העומס המרבי התלת-מופעי של קו הייצור המוזן מהלוח: $P=185\\,\\text{kW}$, $\\cos\\varphi=0.91$.",
    "• הלוח יוזן באמצעות כבל רב-גידי עם מוליכי נחושת ובידוד 90 מעלות צלסיוס.",
    "• כבל ההזנה ללוח יונח על סולם כבלים בשכבה אחת עם שלושה כבלים נוספים.",
    "• המבטח שישמש להגנה על כבל ההזנה ללוח יוגן בפני זרם יתר על ידי נתיך.",
    "• הטמפרטורה האופפת סביב הכבל היא 40 מעלות צלסיוס.",
    "מהו שטח חתך הכבל הנדרש להזנת הלוח של פס הייצור החדש, ומהו הזרם הנקוב של המבטח המתאים להגנה על הכבל בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$S=150\\,[\\text{mm}^2]$, $I_n=300\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=185\\,[\\text{mm}^2]$, $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=150\\,[\\text{mm}^2]$, $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=240\\,[\\text{mm}^2]$, $I_n=315\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "276": {
   "serial": "22049",
   "stem": [
    "האם מותר להתקין באותו צינור מוליכים מבודדים המשמשים מעגל זינה למנוע תלת מופעי במתח נמוך ולמעגל פיקוד שלו במתח נמוך מאוד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מותר רק אם במתקן זה קיימת אחזקה נאותה על ידי חשמלאי בעל רישיון מתאים.",
     "figures": []
    },
    {
     "text": "מותר אך ורק במתקן חשמלי קיים כאשר לא קיימת אפשרות סבירה להוספת צינור נוסף.",
     "figures": []
    },
    {
     "text": "בכל מקרה חל איסור מוחלט על התקנה בצינור אחד של מוליכים מבודדים המשמשים קווים או מעגלים שונים.",
     "figures": []
    },
    {
     "text": "מותר בתנאי שבידוד המוליכים במעגל הפיקוד מותאם למתח נמוך.",
     "figures": []
    }
   ]
  },
  "277": {
   "serial": "22050",
   "stem": [
    "מהו הערך המינימלי של התנגדות הבידוד הנדרש בין שני מוליכים או בין מוליך מופע לבין גוף מוארק במתקן מתח נמוך?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$1.5\\,[\\text{M}\\Omega]$ כאשר הבדיקה היא בדיקת הפעלה. $0.25\\,[\\text{M}\\Omega]$, כאשר הבדיקה היא תקופתית.",
     "figures": []
    },
    {
     "text": "$10\\,[\\text{M}\\Omega]$ במתקן ביתי, $5\\,[\\text{M}\\Omega]$ במתקנים אחרים.",
     "figures": []
    },
    {
     "text": "התנגדות הבידוד התקין של המוליך היא מאות מגה-אוהם, אך בכול מקרה הערך הנדרש הוא $100\\,[\\text{M}\\Omega]$ לפחות.",
     "figures": []
    },
    {
     "text": "בבדיקת הפעלה ראשונה של המתקן-$10\\,[\\text{M}\\Omega]$. בדיקה במתקן קיים-$5\\,[\\text{M}\\Omega]$.",
     "figures": []
    }
   ]
  },
  "278": {
   "serial": "22051",
   "stem": [
    "במהלך הקמה של מפעל תעשייתי חדש הותקנו מספר קווי ייצור שכל אחד מהם תוכנן והותקן כיחידה אינטגרלית אחת על ידי חברות אירופאיות.",
    "קו הייצור מוזן מלוחות חשמל ייעודיים הכוללים פיקוד ובקרה, השולטים על מנועים בקו הייצור.",
    "המעגלים בין לוחות החשמל לציוד החשמלי בקווי הייצור נעשה באמצעות מוליכים וכבלים שצבעי מוליכי המופעים בהם הוא שחור ולא חום כנדרש בתקנות החשמל.",
    "על המוליכים הללו הוטבע הסימון - L1, L2, L3.",
    "בחר את התשובה המתאימה ביותר:"
   ],
   "figures": [],
   "options": [
    {
     "text": "חובה להתקין בקצוות המוליכים שרוול בידוד בצבע חום עם טבעת סימון למופעים L1,L2,L3.",
     "figures": []
    },
    {
     "text": "לוח הבקרה, המוליכים והכבלים הם חלק ממכונה (קו הייצור) ולכן הסימון המתואר מאפשר זיהוי חד משמעי ועונה על הדרישות בתקנות.",
     "figures": []
    },
    {
     "text": "חובה להחליף את המוליכים והכבלים לכאלה עם בידוד בצבע הנדרש בתקנות החשמל מפני שמדובר במתקן חדש שהוקם לאחר פרסום התקנות.",
     "figures": []
    },
    {
     "text": "התקנה זו מקובלת מכיוון שעל פי תקנות החשמל בידוד בצבע שחור מסמן מופע.",
     "figures": []
    }
   ]
  },
  "279": {
   "serial": "22052",
   "stem": [
    "חלק ממכשירי החשמל המיובאים לישראל מצוידים בפתיל זינה עם תקע. צבעי המוליכים בפתילי הזינה במכשירים אלה נקבעים על ידי יצרן המכשיר והם שונים לעיתים מאלה הנדרשים בתקנות החשמל.",
    "האם צבעי הבידוד של המוליכים בפתיל הזינה למכשיר חשמלי תקני, המתחבר לזינה באמצעות תקע ובית תקע, חייבים להתאים לנדרש בתקנות החשמל? בחר את התשובה הנכונה בהקשר זה:"
   ],
   "figures": [],
   "options": [
    {
     "text": "פתיל הזינה של המכשיר הוא חלק ממתקן החשמל ולכן חלות עליו תקנות החשמל המגדירות את צבעי הבידוד של המוליכים גם אם בתקן שחל על המכשיר כתוב אחרת.",
     "figures": []
    },
    {
     "text": "תקנות החשמל חלות על צבעי המוליכים בקווי הזינה ובמעגלים סופיים. פתיל הזינה עם תקע איננו חלק ממעגל סופי אלא חלק ממכשיר ולכן מותר שבתקן הרלבנטי למכשיר ייקבעו גם צבעים שונים מאלה הנדרשים בתקנות.",
     "figures": []
    },
    {
     "text": "פתיל זינה של מכשיר עם תקע הוא חלק מהמעגל הסופי ולכן צבעי המוליכים חייבים להתאים לנדרש בתקנות בדבר התקנת מוליכים.",
     "figures": []
    },
    {
     "text": "אם התקן שחל על המכשיר הוא תקן ישראלי רשמי כמוגדר בחוק התקנים, אזי הדרישות לצבעי המוליכים בפתיל הזינה המוגדרות בתקן גוברות על אלה שבתקנות החשמל.",
     "figures": []
    }
   ]
  },
  "280": {
   "serial": "22036",
   "stem": [
    "לוח חשמל משני במתח נמוך במבנה תעשייתי מוזן מהלוח הראשי בכבל תלת מופעי רב גידי עם מוליכי אלומיניום בעלי בידוד 70 מעלות צלסיוס.",
    "הכבל מוגן ביציאה מהלוח הראשי באמצעות מבטח להגנה בפני זרם קצר בלבד.",
    "באיור שלהלן מוצג אופיין \"זרם-זמן\" של המבטח המגן על כבל הזינה ללוח הנ\"ל.",
    "בהסתמך על אופיין זה ובהתאם לדרישת התקנות להגנה מפני זרם קצר בלבד, מהו שטח החתך המינימלי הסטנדרטי של כבל שיש לבחור, בכדי שיתפתח במעגל זה זרם קצר שיסולק בוודאות תוך 3 שניות?"
   ],
   "figures": [
    "q0280-c1.webp"
   ],
   "options": [
    {
     "text": "$S=150\\,[\\text{mm}^2]$.",
     "figures": []
    },
    {
     "text": "$S=70\\,[\\text{mm}^2]$.",
     "figures": []
    },
    {
     "text": "$S=120\\,[\\text{mm}^2]$.",
     "figures": []
    },
    {
     "text": "$S=95\\,[\\text{mm}^2]$.",
     "figures": []
    }
   ]
  },
  "281": {
   "serial": "22036",
   "stem": [
    "לוח חשמל במתח נמוך במבנה תעשייתי מוזן מלוח ראשי בכבל תלת מופעי רב גידי עם מוליכי נחושת ובידוד 90 מעלות צלסיוס.",
    "הכבל מוגן ביציאה מהלוח הראשי באמצעות מבטח להגנה בפני זרם קצר בלבד.",
    "באיור שלהלן מוצג אופיין \"זרם-זמן\" של מבטח המגן על כבל הזינה ללוח הנ\"ל.",
    "אם ייבחר כבל זינה בחתך מינימלי, זרם הקצר המינימלי שיתפתח במעגל הזינה ללוח במבנה ינותק בוודאות תוך 3 שניות, על פי האופיין של המבטח המופיע להלן.",
    "בהתאם לנתונים הנ\"ל, מהו החתך המינימלי הסטנדרטי של הכבל המתאים לדרישות התקנות להגנה מפני זרם קצר בלבד?"
   ],
   "figures": [
    "q0281-c1.webp"
   ],
   "options": [
    {
     "text": "$S=95\\,[\\text{mm}^2]$",
     "figures": []
    },
    {
     "text": "$S=70\\,[\\text{mm}^2]$.",
     "figures": []
    },
    {
     "text": "$S=120\\,[\\text{mm}^2]$.",
     "figures": []
    },
    {
     "text": "$S=85\\,[\\text{mm}^2]$",
     "figures": []
    }
   ]
  },
  "282": {
   "serial": "27076",
   "stem": [
    "מכשיר חשמלי לזרם ישר עם מתח נומינלי של 60 וולט מחובר באמצעות כבל למעגל זינה מתאים.",
    "איזו מבין האפשרויות הבאות מגדירה את סוג המתח של המכשיר בהתאם לתקנות החשמל (התקנת כבלים במתח שאינו עולה על מתח נמוך)?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מתח נמוך. היות והמתח הנומינלי של המכשיר עולה על 50 וולט.",
     "figures": []
    },
    {
     "text": "מתח נמוך. היות והמתח הנומינלי של המכשיר עולה על 24 וולט.",
     "figures": []
    },
    {
     "text": "מתח נמוך מאוד. היות והמכשיר ניזון בזרם ישר והמתח שלו אינו עולה על 120 וולט.",
     "figures": []
    },
    {
     "text": "אף תשובה אינה נכונה.",
     "figures": []
    }
   ]
  },
  "283": {
   "serial": "08097",
   "stem": [
    "בלוח ראשי (מסוג II) קיים מפסק אוטומטי הניתן לכוונון כמתואר באיור שלהלן.",
    "המפסק האוטומטי הנ\"ל, מזין ללוח משנה.",
    "לולאת התקלה שנמדדה בלוח הראשי היא $80\\,\\text{m}\\Omega$.",
    "לולאת התקלה שנמדדה בלוח המשנה היא $160\\,\\text{m}\\Omega$.",
    "איזו אפשרות מבין האפשרויות הבאות מהווה כוונון נכון של ההגנה במפסק?"
   ],
   "figures": [
    "q0283-s1.webp"
   ],
   "options": [
    {
     "text": "תמונה מספר 1.",
     "figures": []
    },
    {
     "text": "תמונה מספר 2.",
     "figures": []
    },
    {
     "text": "תמונה מספר 3.",
     "figures": []
    },
    {
     "text": "תמונה מספר 4.",
     "figures": []
    }
   ]
  },
  "284": {
   "serial": "08097",
   "stem": [
    "בלוח מסוג II קיים מפסק אוטומטי הניתן לכוונון, המזין לוח משנה.",
    "לולאת התקלה שנמדדה בלוח המשנה היא $100\\,\\text{m}\\Omega$.",
    "איזו מבין האפשרויות הבאות מהווה כוונון מרבי נכון של ההגנה במפסק זה?"
   ],
   "figures": [
    "q0284-s1.webp"
   ],
   "options": [
    {
     "text": "תמונה מספר 1.",
     "figures": []
    },
    {
     "text": "תמונה מספר 2.",
     "figures": []
    },
    {
     "text": "תמונה מספר 3.",
     "figures": []
    },
    {
     "text": "תמונה מספר 4.",
     "figures": []
    }
   ]
  },
  "285": {
   "serial": "08097",
   "stem": [
    "בלוח מסוג II קיים מפסק אוטומטי הניתן לכוונון, המזין לוח משנה.",
    "לולאת התקלה שנמדדה בלוח המשנה היא $50\\,\\text{m}\\Omega$.",
    "איזו מבין האפשרויות הבאות מהווה כוונון מרבי נכון של ההגנה במפסק זה?"
   ],
   "figures": [
    "q0285-s1.webp"
   ],
   "options": [
    {
     "text": "תמונה מספר 1.",
     "figures": []
    },
    {
     "text": "תמונה מספר 2.",
     "figures": []
    },
    {
     "text": "תמונה מספר 3.",
     "figures": []
    },
    {
     "text": "תמונה מספר 4.",
     "figures": []
    }
   ]
  },
  "286": {
   "serial": "08098",
   "stem": [
    "מעגל מזין לוח משנה באמצעות כבל מסוג N2XY, בחתך של 150 מ\"מ המותקן באדמה.",
    "המעגל מוגן באמצעות מפסק אוטומטי הניתן לכוונון כמתואר באיורים שלהלן.",
    "בלוח המשנה הותקן מנתק ראשי בגודל $250\\,\\text{A}$, והעומס המרבי שחושב בלוח זה הוא $200\\,\\text{A}$.",
    "איזו מבין האפשרויות הבאות מהווה כוונון נכון של המפסק המגן על מעגל זה?"
   ],
   "figures": [
    "q0286-s1.webp"
   ],
   "options": [
    {
     "text": "תמונה מספר 1.",
     "figures": []
    },
    {
     "text": "תמונה מספר 2.",
     "figures": []
    },
    {
     "text": "תמונה מספר 3.",
     "figures": []
    },
    {
     "text": "תמונה מספר 4.",
     "figures": []
    }
   ]
  },
  "287": {
   "serial": "08098",
   "stem": [
    "מעגל מזין לוח משנה באמצעות כבל מסוג N2XY, בחתך של 150 מ\"מ המותקן באדמה.",
    "המעגל המזין את לוח המשנה, מוגן באמצעות מפסק אוטומטי הניתן לכוונון.",
    "בלוח משנה הותקן מנתק ראשי בגודל $200\\,\\text{A}$, והעומס המרבי הצפוי הוא $140\\,\\text{A}$.",
    "איזו מבין האפשרויות הבאות מהווה כוונון נכון של המפסק המגן על מעגל זה?"
   ],
   "figures": [
    "q0287-s1.webp"
   ],
   "options": [
    {
     "text": "תמונה מספר 1.",
     "figures": []
    },
    {
     "text": "תמונה מספר 2.",
     "figures": []
    },
    {
     "text": "תמונה מספר 3.",
     "figures": []
    },
    {
     "text": "תמונה מספר 4.",
     "figures": []
    }
   ]
  },
  "288": {
   "serial": "08098",
   "stem": [
    "מעגל מזין לוח משנה באמצעות כבל תלת פאזי מסוג N2XY, בחתך של 300 ממ\"ר המותקן באדמה ובעל זרם מתמיד מרבי המתאים בצורת התקנתו לזרם של-$368\\,\\text{A}$.",
    "המעגל מוגן באמצעות מפסק אוטומטי הניתן לכוונון כמתואר באיורים להלן.",
    "בלוח משנה הותקן מנתק ראשי בגודל $3\\times 320\\,\\text{A}$, כאשר העומס המרבי הצפוי הוא $180\\,\\text{kW}$ (מקדם ההספק $=1$).",
    "איזו מבין האפשרויות הבאות מהווה כוונון נכון של המפסק המגן על מעגל זה?"
   ],
   "figures": [
    "q0288-s1.webp"
   ],
   "options": [
    {
     "text": "תמונה מספר 1.",
     "figures": []
    },
    {
     "text": "תמונה מספר 2.",
     "figures": []
    },
    {
     "text": "תמונה מספר 3.",
     "figures": []
    },
    {
     "text": "תמונה מספר 4.",
     "figures": []
    }
   ]
  },
  "289": {
   "serial": "08099",
   "stem": [
    "מעגל מזין משאבת כיבוי אש (ספרינקלרים) באמצעות כבל חסין אש בבניין רב קומות.",
    "הספק מנוע המשאבה הוא $140\\,\\text{kW}$ עם מקדם הספק של 0.9.",
    "זרם הקצר המזערי הצפוי במעגל הוא $4\\,\\text{kA}$.",
    "המעגל הנ\"ל, מוגן באמצעות מפסק אוטומטי הניתן לכוונון.",
    "איזו מבין האפשרויות הבאות תתאים לשימוש כהגנה למעגל זה?"
   ],
   "figures": [
    "q0289-s1.webp"
   ],
   "options": [
    {
     "text": "אפשרות מספר 1.",
     "figures": []
    },
    {
     "text": "אפשרות מספר 2.",
     "figures": []
    },
    {
     "text": "אפשרות מספר 3.",
     "figures": []
    },
    {
     "text": "אפשרות מספר 4.",
     "figures": []
    }
   ]
  },
  "290": {
   "serial": "08101",
   "stem": [
    "בלוח ראשי מותקן מבטח המזין מעגל ללוח קירור (צ'ילר) על גג המבנה.",
    "גודלו של המנתק הראשי בלוח הקירור הוא $3\\times 250\\,\\text{A}$.",
    "• לולאת התקלה שנמדדה בלוח ראשי: $0.06\\,[\\Omega]$",
    "• לולאת התקלה שנמדדה בלוח הקירור על הגג: $0.2\\,[\\Omega]$",
    "איזו מבין האפשרויות הבאות יכולה להוות הגנה מתאימה למעגל?"
   ],
   "figures": [
    "q0290-s1.webp"
   ],
   "options": [
    {
     "text": "תמונה מספר 1.",
     "figures": []
    },
    {
     "text": "תמונה מספר 2.",
     "figures": []
    },
    {
     "text": "תמונה מספר 3.",
     "figures": []
    },
    {
     "text": "תמונה מספר 4.",
     "figures": []
    }
   ]
  },
  "293": {
   "serial": "08099",
   "stem": [
    "מעגל מזין משאבת כיבוי אש (ספרינקלרים) באמצעות כבל חסין אש בבניין רב קומות.",
    "הספק מנוע המשאבה הוא $140\\,\\text{kW}$ עם מקדם הספק של 0.9.",
    "זרם הקצר המזערי הצפוי במעגל הוא $4\\,\\text{kA}$.",
    "המעגל הנ\"ל, מוגן באמצעות מפסק אוטומטי הניתן לכוונון.",
    "איזו מבין האפשרויות הבאות תתאים לשימוש כהגנה על מעגל זה?"
   ],
   "figures": [
    "q0293-s1.webp"
   ],
   "options": [
    {
     "text": "אפשרות מספר 1.",
     "figures": []
    },
    {
     "text": "אפשרות מספר 2.",
     "figures": []
    },
    {
     "text": "אפשרות מספר 3.",
     "figures": []
    },
    {
     "text": "אפשרות מספר 4.",
     "figures": []
    }
   ]
  },
  "294": {
   "serial": "06001",
   "stem": [
    "על שנאי זרם למתח גבוה רשומים הנתונים הבאים:",
    "| 50-100/1/1A | | | |\n|---|---|---|---|\n| 1S1-1S2 | 50/1A | CL 0.5 FS5 | 5VA |\n| 1S1-1S3 | 100/1A | CL 0.5 FS5 | 5VA |\n| 2S1-1S2 | 50/1A | CL 5 P10 | 5VA |\n| 2S1-1S3 | 100/1A | CL 5 P10 | 5VA |",
    "מהי ההתנגדות המרבית של העומס שניתן לחבר להדקי הסליל המשני?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$5\\,\\Omega$.",
     "figures": []
    },
    {
     "text": "$1\\,\\Omega$.",
     "figures": []
    },
    {
     "text": "$10\\,\\Omega$.",
     "figures": []
    },
    {
     "text": "$50\\,\\Omega$.",
     "figures": []
    }
   ]
  },
  "295": {
   "serial": "06001",
   "stem": [
    "על שנאי זרם למתח גבוה רשומים הנתונים הבאים:",
    "| | 50-100/1/1A | | | |\n|---|---|---|---|---|\n| גרעין 1 | 1S1-1S2 | 50/1A | CL 0.5 FS5 | 5VA |\n| גרעין 1 | 1S1-1S3 | 100/1A | CL 0.5 FS5 | 5VA |\n| גרעין 2 | 2S1-1S2 | 50/1A | CL 5 P10 | 5VA |\n| גרעין 2 | 2S1-1S3 | 100/1A | CL 5 P10 | 5VA |",
    "איזה מהבאים הוא המשפט הנכון?"
   ],
   "figures": [],
   "options": [
    {
     "text": "גרעין מספר 1 משמש להגנות וגרעין מספר 2 למדידות.",
     "figures": []
    },
    {
     "text": "שני הגרעינים יכולים לשמש להגנות.",
     "figures": []
    },
    {
     "text": "גרעין מספר 1 משמש למדידות וגרעין 2 להגנות.",
     "figures": []
    },
    {
     "text": "שני הגרעינים יכולים לשמש למדידות.",
     "figures": []
    }
   ]
  },
  "296": {
   "serial": "06003",
   "stem": [
    "| | 50-100/1/1A | | | |\n|---|---|---|---|---|\n| גרעין 1 | 1S1-1S2 | 50/1A | CL 0.5 FS5 | 5VA |\n| גרעין 1 | 1S1-1S3 | 100/1A | CL 0.5 FS5 | 5VA |\n| גרעין 2 | 2S1-1S2 | 50/1A | CL 5 P10 | 5VA |\n| גרעין 2 | 2S1-1S3 | 100/1A | CL 5 P10 | 5VA |",
    "מה ניתן ללמוד מהנתונים הנ\"ל, הרשומים על שנאי זרם למתח גבוה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "גרעין מספר 1 מיועד למדוד זרם קצר מרבי של $1000\\,\\text{A}$ ב-5 אחוז שגיאה.",
     "figures": []
    },
    {
     "text": "גרעין מספר 2 מיועד למדוד זרם קצר מרבי של $1000\\,\\text{A}$ ב-5 אחוז שגיאה.",
     "figures": []
    },
    {
     "text": "גרעין מספר 2 יכול למדוד זרם קצר מרבי של $100\\,\\text{A}$ ב-10 אחוז שגיאה.",
     "figures": []
    },
    {
     "text": "2 הגרעינים משמשים להגנות.",
     "figures": []
    }
   ]
  },
  "297": {
   "serial": "06004",
   "stem": [
    "להלן טבלת נתונים של שנאים:",
    "הזרם הנקוב בצד המשני של השנאי מדגם 414 המופיע בטבלה הוא:"
   ],
   "figures": [
    "q0297-s1.webp"
   ],
   "options": [
    {
     "text": "$450\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$1800\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$910\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$1045\\,\\text{A}$.",
     "figures": []
    }
   ]
  },
  "301": {
   "serial": "06008",
   "stem": [
    "מהי קבוצת החיבורים של השנאי המשורטט בתרשים?"
   ],
   "figures": [
    "q0301-c1.webp"
   ],
   "options": [
    {
     "text": "Dyn11.",
     "figures": []
    },
    {
     "text": "Ydn11.",
     "figures": []
    },
    {
     "text": "YNd11.",
     "figures": []
    },
    {
     "text": "YNd1.",
     "figures": []
    }
   ]
  },
  "302": {
   "serial": "06027",
   "stem": [
    "במתקן חשמלי המוזן מרשת חברת החשמל, נמדדה עכבת לולאת התקלה. העכבה בין פאזה להארקה שווה ל-$0.12\\,\\Omega$",
    "העכבה שנמדדה בין פאזה לאפס גם היא שווה ל-$0.12\\,\\Omega$.",
    "איזו מבין האפשרויות הבאות יכולה להיות שיטת ההגנה בפני חשמול במתקן?"
   ],
   "figures": [],
   "options": [
    {
     "text": "זינה צפה (IT).",
     "figures": []
    },
    {
     "text": "הארקת הגנה (TT).",
     "figures": []
    },
    {
     "text": "איפוס (TN-C-S).",
     "figures": []
    },
    {
     "text": "TN-C.",
     "figures": []
    }
   ]
  },
  "304": {
   "serial": "16001",
   "stem": [
    "צרכן המוזן בשגרה במתח גבוה מרשת ציבורית, מתקין שנאי שמן נוסף חדש בהספק $400\\,\\text{kVA}$.",
    "איזו מבין האפשרויות הבאות מהווה אפשרות לוויסות המתח הנמוך בחצרי הצרכן?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ביצוע וויסות מתחים בתחנת המשנה ע\"י בעל הרשת המזינה.",
     "figures": []
    },
    {
     "text": "בחירת דרגה מתאימה במחליף הדרגות של השנאי $400\\,\\text{kVA}$ בהתאם למדידות המתח במתקן.",
     "figures": []
    },
    {
     "text": "התקנת מגן מתח יתר לוויסות המתח.",
     "figures": []
    },
    {
     "text": "התקנת ווסת מתח חיצוני.",
     "figures": []
    }
   ]
  },
  "305": {
   "serial": "16003",
   "stem": [
    "דרגות המתח של שנאי בהספק $630\\,\\text{kVA}$ הן:",
    "• דרגה 1: 23.100",
    "• דרגה 2: 22.000 $400\\,\\text{V}$",
    "• דרגה 3: 20.900",
    "השנאי ממוקם במתקן בסמוך לתחנת המשנה ועובד בדרגת מתח 2.",
    "בלוח ראשי פרטי במתח גבוה, נמדד מתח של $20.6\\,\\text{kV}$.",
    "איזו מבין האפשרויות הבאות היא הנכונה בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נרשם מתח בלתי תקין ברשת מתח נמוך. חובה לשנות את הדרגה של מחליף הדרגות של השנאי ל-1.",
     "figures": []
    },
    {
     "text": "נרשם מתח שונה מהמצב הרגיל ברשת מתח נמוך, אבל תקין בהתאם לאמות המידה.",
     "figures": []
    },
    {
     "text": "נרשם מתח בלתי תקין ברשת מתח נמוך. חובה לשנות את דרגת העבודה של השנאי לדרגה 3, בעזרת מחליף הדרגות.",
     "figures": []
    },
    {
     "text": "עקב רמות המתח הנרשם ברשת מתח נמוך, חובה להפסיק את העבודה ולדרוש מבעל הרשת וויסות המתח בתחנת המשנה.",
     "figures": []
    }
   ]
  },
  "306": {
   "serial": "16004",
   "stem": [
    "מהי ההגדרה המתארת נכונה של תפקידה של מערכת \"חיבור חוזר\" אשר קיימת בקווי מתח גבוה ברשת של חברת החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "המערכת מתוכננת לחדש את האספקה 5 דקות לאחר הפסקה יזומה של הקו.",
     "figures": []
    },
    {
     "text": "המערכת מתוכננת לצורך הורדת עומסים במקרה של חוסר גנרציה במערכת ומחברת את הקווים אוטומטית לאחר סיום מצב החרום.",
     "figures": []
    },
    {
     "text": "המערכת מתוכננת לצורך ניסיון לחדש אוטומטית את האספקה במעגל שנפסק עקב תקלה חולפת.",
     "figures": []
    },
    {
     "text": "המערכת מחדשת אוטומטית את האספקה רק לאחר קצר תלת מופעי.",
     "figures": []
    }
   ]
  },
  "307": {
   "serial": "16005",
   "stem": [
    "קו עילי במתח $22\\,\\text{kV}$ מוזן מתחנת משנה העובדת במשטר של סליל פטרסון.",
    "בקו התרחשה תקלה כתוצאה מנפילת גוף מתכתי על אחת הפאזות ועל מוליך הארקה.",
    "מהי רמת המתחים בשתי הפזות התקינות של הקו במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "המתחים בפאזות התקינות יורדים עד לשליש ממתח הפאזי.",
     "figures": []
    },
    {
     "text": "המתחים בפאזות התקינות עולים עד לערך פי שלוש של מתח פאזי תקין.",
     "figures": []
    },
    {
     "text": "המתחים בפאזות התקינות עולים עד לערך מרבי של מתח שלוב.",
     "figures": []
    },
    {
     "text": "המתחים בפאזות התקינות עולים עד לערך של שליש מהמתח השלוב.",
     "figures": []
    }
   ]
  },
  "308": {
   "serial": "16006",
   "stem": [
    "הפסקת יחידות ייצור בתחנות הכוח של מערכת החשמל הארצית גורמת לירידת התדר. השלת העומסים, באה להבטיח את שרידותה של המערכת במקרים אלו.",
    "איזו מבין התשובות הבאות מתארת את תהליך העבודה הנכון של המערכת האוטומטית הארצית להשלת העומסים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "המערכת נותנת פקודת הפעלה אוטומטית לטורבינות חרום.",
     "figures": []
    },
    {
     "text": "המערכת מווסתת מיד את המתח בתחנות המשנה, על מנת להקטין את צריכת ההספק האקטיבי מהרשת.",
     "figures": []
    },
    {
     "text": "המערכת מפסיקה קווי מתח גבוה בהתאם לתכנית קיימת המתייחסת לרמת התדר וסוג הצרכנות",
     "figures": []
    },
    {
     "text": "המערכת מחברת אוטומטית קבלים במתח גבוה המותקנים ברשת החלוקה בכל הארץ, על מנת להקטין את צריכת ההספק ה ריאקטיבי מהרשת.",
     "figures": []
    }
   ]
  },
  "309": {
   "serial": "16008",
   "stem": [
    "בהתאם להנחיות תכנון של חדרי שנאים בהיבטים של בטיחות קרינה.",
    "מהו המרחק המינימלי מחדר השנאים המתוכנן לשנאי אחד, בו ניתן לתכנן מתחם המשמש לשהייה ממושכת של בני אדם?"
   ],
   "figures": [],
   "options": [
    {
     "text": "3.00 מ'.",
     "figures": []
    },
    {
     "text": "6.00 מ'.",
     "figures": []
    },
    {
     "text": "5.00 מ'.",
     "figures": []
    },
    {
     "text": "4.50 מ'.",
     "figures": []
    }
   ]
  },
  "310": {
   "serial": "16010",
   "stem": [
    "משטר נקודת האפס של שנאי $161/24\\,\\text{kV}$ בתחנת משנה מאפשר חיבור לאדמה.",
    "באיזה משטר עבודה מחויבת רמת בידוד גבוהה יותר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "משטר עבודה עם סליל פטרסון.",
     "figures": []
    },
    {
     "text": "משטר עבודה עם הארקה ישירה.",
     "figures": []
    },
    {
     "text": "משטר עבודה עם נגד.",
     "figures": []
    },
    {
     "text": "אין קשר בין משטר העבודה לבין רמת הבידוד של הרשת.",
     "figures": []
    }
   ]
  },
  "311": {
   "serial": "16011",
   "stem": [
    "במסגרת תכנון מבנה רב קומות יוקרתי, קיימים אישורים להוספת קומות בעתיד. בבניין תוכנן חדר שנאים לצורך הזנתו. המתכנן בחר, בהתאם לעומס הנדרש, התקנת שלושה שנאים בגודל של $400\\,\\text{kVA}$.",
    "איזו מבין התשובות מהווה אפשרות נכונה להגדלת ההספק בבניין?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ניתן להתקין עוד שנאי אחד בחדר.",
     "figures": []
    },
    {
     "text": "ניתן להתקין עוד שני שנאים בחדר.",
     "figures": []
    },
    {
     "text": "ניתן להתקין עוד שנאי אחד בהספק הקטן מ-$400\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "יש להחליף את השנאים הקיימים לשנאים בהספק גדול יותר.",
     "figures": []
    }
   ]
  },
  "313": {
   "serial": "16013",
   "stem": [
    "מהם גבולות המתח התקין ברשת מ\"ג $22\\,\\text{kV}$?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$23.8\\,\\text{KV}$ - $20.9\\,\\text{KV}$",
     "figures": []
    },
    {
     "text": "$23.1\\,\\text{KV}$ - $20.9\\,\\text{KV}$",
     "figures": []
    },
    {
     "text": "$24.2\\,\\text{KV}$ - $19.8\\,\\text{KV}$",
     "figures": []
    },
    {
     "text": "$23.6\\,\\text{KV}$ - $20.2\\,\\text{KV}$",
     "figures": []
    }
   ]
  },
  "314": {
   "serial": "16016",
   "stem": [
    "במסדר מתח גבוה של מפעל, יש צורך לבצע טיפול במגעים של מפסק זרם (מס-1 בתרשים)",
    "מהו המצב התפעולי המאפשר לבצע את העבודה הנדרשת על פי כללי הבטיחות?"
   ],
   "figures": [
    "q0314-s1.webp"
   ],
   "options": [
    {
     "text": "מפסק זרם 1 מופסק, מנתק 2 פתוח ומוארק, מנתק 3 פתוח.",
     "figures": []
    },
    {
     "text": "מפסק זרם 1 מחובר, מנתק 2 פתוח, מנתק 3 פתוח ומוארק.",
     "figures": []
    },
    {
     "text": "מפסק זרם 1 מופסק, מנתק 2 פתוח ומאורק, מנתק 3 פתוח ומוארק.",
     "figures": []
    },
    {
     "text": "מפסק זרם 1 מופסק, מנתק 2 פתוח, מנתק 3 פתוח ומוארק.",
     "figures": []
    }
   ]
  },
  "315": {
   "serial": "06029",
   "stem": [
    "מתקן תלת מופעי מוגן באמצעות נתיכים בעלי זרם נומינלי של 400 אמפר. המתקן מוזן באמצעות כבלי אלומיניום רב גידיים בעל בידוד XLPE. הכבלים מותקנים בצמוד אחד לשני בתוך צינורות באדמה כאשר הטמפרטורה האופפת באדמה היא 35 מעלות צלסיוס.",
    "מהו שטח חתך מוליכי הכבלים הנדרש במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "2 כבלים בשטח חתך של 300 ממ\"ר כל אחד.",
     "figures": []
    },
    {
     "text": "2 כבלים בשטח חתך של 185 ממ\"ר כל אחד.",
     "figures": []
    },
    {
     "text": "כבל בודד בשטח חתך של 300 ממ\"ר.",
     "figures": []
    },
    {
     "text": "2 כבלים בשטח חתך של 240 ממ\"ר כל אחד.",
     "figures": []
    }
   ]
  },
  "316": {
   "serial": "06031",
   "stem": [
    "מתקן תלת מופעי שהזרם הנקוב שלו הוא 90 אמפר מוזן באמצעות כבל רב גידי בעל מוליכי אלומיניום ובידוד XLPE המותקן על סולם כבלים עם 10 כבלים נוספים בשכבה אחת. טמפרטורת הסביבה בה מותקן הכבל היא 45 מעלות צלסיוס. המפסק האוטומטי שמגן על המעגל מכוונן לערך המרבי האפשרי בו.",
    "מהו שטח החתך המזערי של מוליכי הכבל הנדרש?"
   ],
   "figures": [],
   "options": [
    {
     "text": "50 ממ\"ר.",
     "figures": []
    },
    {
     "text": "35 ממ\"ר.",
     "figures": []
    },
    {
     "text": "70 ממ\"ר.",
     "figures": []
    },
    {
     "text": "95 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "320": {
   "serial": "22002",
   "stem": [
    "במתקן ביתי, תקנות החשמל אוסרות על המצאות חלק כלשהו של מעגל סופי המוזן מלוח ראשי אחד בתחום שטח המוזן מלוח ראשי אחר.",
    "כיצד ניתן להפעיל מתוך הדירה מנורה המותקנת מעל הכניסה לדירת מגורים בחדר המדרגות של הבית, שניזונה מלוח המיועד לשטח המשותף?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא ניתן. ההדלקה חייבת להיות באמצעות מפסק/לחצן בחדר המדרגות.",
     "figures": []
    },
    {
     "text": "האיסור האמור לא חל על לחיץ המותקן בתוך הדירה שבאמצעותו ניתן להפעיל את גוף התאורה הנתון.",
     "figures": []
    },
    {
     "text": "ניתן לקיים את דרישת התקנות בתנאי שבין המפסק המפעיל את המנורה האמורה מתוך הדירה לבין המנורה לא תמצא אף קופסת חיבורים.",
     "figures": []
    },
    {
     "text": "ניתן להפעיל את המנורה באמצעות מפסק רגיל למאור מתוך הדירה מפני שלוח תאורת מדרגות הוא לא לוח ראשי לעניין זה.",
     "figures": []
    }
   ]
  },
  "321": {
   "serial": "17002",
   "stem": [
    "במפעל נדרשת הגדלת חיבור להספק כולל של $1150\\,\\text{kVA}$.",
    "לצורך ההגדלה, חובר במקביל לשנאי קיים $S_1$ שנאי חדש $S_2$.",
    "נתוני שני השנאים העובדים במקביל מופיעים בטבלה:",
    "| | הספק | $U_1/U_2$ | | $\\%U_k$ |\n|---|---|---|---|---|\n| $S_1$ | $630\\,\\text{kVA}$ | $22/0.4\\,\\text{kV}$ | Dyn11 | $4.7\\%$ |\n| $S_2$ | $630\\,\\text{kVA}$ | $22/0.4\\,\\text{kV}$ | Dyn11 | $6\\%$ |",
    "מה התשובה בנושא חלוקת העומסים בין השנאים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "העומס יתחלק באופן שווה בין שני השנאים.",
     "figures": []
    },
    {
     "text": "השנאי הראשון מעומס יותר.",
     "figures": []
    },
    {
     "text": "השנאי השני מעומס יותר.",
     "figures": []
    },
    {
     "text": "חלוקת העומס אינה תלויה בנתון $\\%U_k$.",
     "figures": []
    }
   ]
  },
  "322": {
   "serial": "17002",
   "stem": [
    "במפעל נדרשת הגדלת חיבור להספק כולל של $1900\\,\\text{kVA}$.",
    "לצורך ההגדלה, חובר במקביל לשנאי קיים $S_1$, שנאי חדש $S_2$.",
    "נתוני שני השנאים מופיעים בטבלה:",
    "| | הספק | $U_1/U_2$ | | $\\%U_k$ |\n|---|---|---|---|---|\n| $S_1$ | $1000\\,\\text{kVA}$ | $22/0.4\\,\\text{kV}$ | Dyn11 | $5\\%$ |\n| $S_2$ | $1000\\,\\text{kVA}$ | $22/0.4\\,\\text{kV}$ | Dyn11 | $6\\%$ |",
    "איזו מבין הטענות הבאות נכונה בנושא חלוקת העומסים בין השנאים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "העומס מתחלק באופן שווה בין שני השנאים.",
     "figures": []
    },
    {
     "text": "השנאי $S_1$ מעומס יותר.",
     "figures": []
    },
    {
     "text": "השנאי $S_2$ מעומס יותר.",
     "figures": []
    },
    {
     "text": "חלוקת העומס אינה תלויה בנתון $\\%U_k$.",
     "figures": []
    }
   ]
  },
  "323": {
   "serial": "08103",
   "stem": [
    "בתרשים להלן מופיע מתקן סולארי פוטו-וולטאי.",
    "על כל פנל פוטו-וולטאי בודד מופיעים הנתונים הבאים:",
    "$V_{oc}=40\\,[\\text{V}]$, $V_{mp}=30\\,[\\text{V}]$, $I_{sc}=8\\,[\\text{A}]$, $I_{mp}=7\\,[\\text{A}]$",
    "מה יהיה מתח הכניסה לממיר (בזמן שהממיר עובד) בתנאי שמש אופטימליים?"
   ],
   "figures": [
    "q0323-s1.webp"
   ],
   "options": [
    {
     "text": "מתח של $300\\,[\\text{V}]$.",
     "figures": []
    },
    {
     "text": "מתח של $400\\,[\\text{V}]$.",
     "figures": []
    },
    {
     "text": "מתח של $200\\,[\\text{V}]$.",
     "figures": []
    },
    {
     "text": "מתח של $150\\,[\\text{V}]$.",
     "figures": []
    }
   ]
  },
  "325": {
   "serial": "08105",
   "stem": [
    "חשמלאי מעוניין להתקין מערכת סולארית \"מחוברת רשת\" (On grid) בבית מגורים פרטי.",
    "איזו מבין הבאות היא התשובה הנכונה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אם הספק המערכת קטן מ- $5\\,[\\text{kW}]$, אין צורך בהיתר הפעלה ממשרד האנרגיה.",
     "figures": []
    },
    {
     "text": "אם הספק המערכת קטן מ- $1\\,[\\text{kW}]$, אין צורך בהיתר הפעלה ממשרד האנרגיה.",
     "figures": []
    },
    {
     "text": "אם המערכת מותקנת בבית מגורים פרטי, אין צורך בהיתר הפעלה ממשרד האנרגיה.",
     "figures": []
    },
    {
     "text": "בכל מקרה נדרש היתר הפעלה ממשרד האנרגיה.",
     "figures": []
    }
   ]
  },
  "326": {
   "serial": "08103",
   "stem": [
    "בתרשים להלן מופיע מתקן סולארי פוטו-וולטאי.",
    "על כל פנל פוטו-וולטאי בודד מופיעים הנתונים הבאים:",
    "$V_{oc}=40\\,[\\text{V}]$, $V_{mp}=30\\,[\\text{V}]$, $I_{sc}=8\\,[\\text{A}]$, $I_{mp}=7\\,[\\text{A}]$",
    "מה יהיה מתח הכניסה לממיר (כאשר הממיר לא עובד) בתנאי שמש אופטימליים?"
   ],
   "figures": [
    "q0326-s1.webp"
   ],
   "options": [
    {
     "text": "מתח של $300\\,[\\text{V}]$.",
     "figures": []
    },
    {
     "text": "מתח של $400\\,[\\text{V}]$.",
     "figures": []
    },
    {
     "text": "מתח של $150\\,[\\text{V}]$.",
     "figures": []
    },
    {
     "text": "מתח של $200\\,[\\text{V}]$.",
     "figures": []
    }
   ]
  },
  "327": {
   "serial": "08103",
   "stem": [
    "בתרשים להלן מופיע מתקן סולארי פוטו-וולטאי.",
    "על כל פנל פוטו-וולטאי בודד מופיעים הנתונים הבאים:",
    "$V_{oc}=40\\,[\\text{V}]$, $V_{mp}=30\\,[\\text{V}]$, $I_{sc}=8\\,[\\text{A}]$, $I_{mp}=7\\,[\\text{A}]$",
    "מה הזרם המרבי שיכול להתפתח בין הדקי הכניסה לממיר בתנאי שמש אופטימליים?"
   ],
   "figures": [
    "q0327-s1.webp"
   ],
   "options": [
    {
     "text": "זרם של $35\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "זרם של $40\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "זרם של $14\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "זרם של $16\\,[\\text{A}]$.",
     "figures": []
    }
   ]
  },
  "328": {
   "serial": "08103",
   "stem": [
    "בתרשים להלן מופיע מתקן סולארי פוטו-וולטאי.",
    "על כל פנל פוטו-וולטאי בודד מופיעים הנתונים הבאים:",
    "$V_{oc}=40\\,[\\text{V}]$, $V_{mp}=30\\,[\\text{V}]$, $I_{sc}=8\\,[\\text{A}]$, $I_{mp}=7\\,[\\text{A}]$",
    "מה יהיה זרם הכניסה לממיר (בזמן שהממיר עובד) בתנאי שמש אופטימליים?"
   ],
   "figures": [
    "q0328-s1.webp"
   ],
   "options": [
    {
     "text": "זרם של $35\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "זרם של $40\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "זרם של $16\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "זרם של $14\\,[\\text{A}]$.",
     "figures": []
    }
   ]
  },
  "329": {
   "serial": "08103",
   "stem": [
    "בתרשים להלן מופיע מתקן סולארי פוטו-וולטאי.",
    "על כל פנל פוטו-וולטאי בודד מופיעים הנתונים הבאים:",
    "$V_{oc}=40\\,[\\text{V}]$, $V_{mp}=30\\,[\\text{V}]$, $I_{sc}=8\\,[\\text{A}]$, $I_{mp}=7\\,[\\text{A}]$",
    "מה ההספק המרבי שיכול להתפתח בכניסה לממיר בתנאי שמש אופטימליים?"
   ],
   "figures": [
    "q0329-s1.webp"
   ],
   "options": [
    {
     "text": "הספק של $3200\\,[\\text{W}]$.",
     "figures": []
    },
    {
     "text": "הספק של $2400\\,[\\text{W}]$.",
     "figures": []
    },
    {
     "text": "הספק של $2800\\,[\\text{W}]$.",
     "figures": []
    },
    {
     "text": "הספק של $2100\\,[\\text{W}]$.",
     "figures": []
    }
   ]
  },
  "331": {
   "serial": "08107",
   "stem": [
    "על גג בית פרטי הותקנה מערכת סולארית חדשה לאספקה מקבילה, בהספק של $15\\,\\text{kW}$.",
    "בתום ההתקנה ובטרם ההפעלה, החשמלאי הזמין בודק פרטי לבדיקת המערכת הסולארית.",
    "איזו מבין הבאות היא התשובה הנכונה בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "החשמלאי פעל בהתאם לנדרש מאחר ובמקרה זה נדרשת בדיקה של בעל רישיון \"חשמלאי-בודק\" כלשהו.",
     "figures": []
    },
    {
     "text": "על החשמלאי להזמין ביקורת של \"חשמלאי בודק סוג-3\" בלבד.",
     "figures": []
    },
    {
     "text": "בבית פרטי אין דרישה לבצע בדיקת מתקן אלא אם נדרש לבטח את המערכת הסולארית.",
     "figures": []
    },
    {
     "text": "על החשמלאי להזמין ביקורת של בודק מטעם ספק שירות חיוני בלבד.",
     "figures": []
    }
   ]
  },
  "332": {
   "serial": "08108",
   "stem": [
    "על גג מפעל המוזן בחיבור של $3\\times 910\\,\\text{A}$ מחברת החשמל, מותקנת מערכת סולארית בעלת הספק של $50\\,\\text{kW}$ באספקה מקבילה.",
    "לאחר 6 שנים, הוזמנה בדיקת חשמל תקופתית למערכת הסולארית כנדרש בהנחיות.",
    "איזו מבין הבאות היא התשובה הנכונה בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נדרשת ביקורת של חשמלאי מטעם ספק שירות חיוני גם בכל בבדיקה תקופתית.",
     "figures": []
    },
    {
     "text": "נדרשת בדיקה של חשמלאי בעל רישיון \"בודק סוג-3\" בהתאם לגודל המתקן שאליו מחוברת המערכת הסולארית.",
     "figures": []
    },
    {
     "text": "נדרשת בדיקה של חשמלאי בעל רישיון \"בודק סוג-2\" לפחות בהתאם לגודל המערכת הסולארית.",
     "figures": []
    },
    {
     "text": "נדרשת בדיקה של חשמלאי בעל רישיון \"בודק סוג-1\" לפחות בהתאם לגודל המערכת הסולארית.",
     "figures": []
    }
   ]
  },
  "343": {
   "serial": "08116",
   "stem": [
    "חשמלאי נדרש להתקין מעלית בבניין שעבר שיפוץ במסגרת תמ\"א ובהתאם לתכנון, עליו להאריק את מסילות המעלית. בפס השוואת הפוטנציאלים בבניין לא קיימים ברגי חיבור פנויים.",
    "איזו מבין מהתשובות הבאות היא הנכונה בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נדרש להאריק את מסילות המעלית באמצעות חיבור לבורג קיים מצדו השני של פס השוואת הפוטנציאלים.",
     "figures": []
    },
    {
     "text": "נדרש להתקין פס השוואת פוטנציאלים חדש בהתאם לתקנות ואליו לחבר את הארקת מסילות המעלית.",
     "figures": []
    },
    {
     "text": "נדרש להאריק את מסילות המעלית לפס הארקה בלוח שממנו מוזנת המעלית.",
     "figures": []
    },
    {
     "text": "נדרש להאריק את מסילות המעלית לפס הארקה קומתי שבקומה האחרונה.",
     "figures": []
    }
   ]
  },
  "344": {
   "serial": "08117",
   "stem": [
    "מתכנן נדרש להכין תוכנית חשמל עבור מבנה חדש בו תיושם שיטת הגנה TN-C-S.",
    "מפאת חוסר מקום בחדר החשמל שהוקצה ללוח ראשי הנושא תו תקן, ביקש המתכנן להתקין את פס השוואת הפוטנציאלים בתוך הלוח הראשי. המתכנן מעוניין לכתוב הנחיות לחשמלאי בעניין זה.",
    "איזו מבין מהבאות היא התשובה הנכונה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "החשמלאי רשאי להתקין את פס השוואת הפוטנציאלים בתוך לוח החשמל ובלבד שיהיה במרחק של 4 ס\"מ מהמשטח עליו הוא מותקן. סוגו ומידותיו המזעריות של יתאימו לנדרש בתקנות החשמל.",
     "figures": []
    },
    {
     "text": "המתכנן לא רשאי לכתוב הנחיה כאמור, מאחר ואסור בכל מקרה להתקין את פס השוואת פוטנציאלים בתוך לוח החשמל.",
     "figures": []
    },
    {
     "text": "התקנת פס השוואת פוטנציאלים יעמוד בכל דרישות תקנות החשמל ויותקן בתוך הלוח רק ע\"י יצרן הלוחות הפועל בהתאם לת\"י 61439.",
     "figures": []
    },
    {
     "text": "כאשר הלוח נושא ת\"י 61439, פס הארקה יכול לשמש גם כפס השוואת פוטנציאלים, נדרש לחבר פס פלדה (פלח) מטבעת הגישור לפס זה על מנת להגדירו כפס השוואת פוטנציאלים.",
     "figures": []
    }
   ]
  },
  "348": {
   "serial": "24003",
   "stem": [
    "עבודה במתקן חי עם גודל חיבור של $3\\times 800\\,[\\text{A}]$ במתח נמוך, תבוצע בהתאם ל:"
   ],
   "figures": [],
   "options": [
    {
     "text": "הוראות והנחיות של חשמלאי בעל רישיון חשמלאי-טכנאי.",
     "figures": []
    },
    {
     "text": "הוראות והנחיות של חשמלאי בעל רישיון חשמלאי-מוסמך.",
     "figures": []
    },
    {
     "text": "הוראות בכתב שיינתנו ע\"י חשמלאי בעל רישיון חשמלאי-הנדסאי.",
     "figures": []
    },
    {
     "text": "הוראות בכתב שיינתנו ע\"י חשמלאי בעל רישיון חשמלאי-מהנדס בלבד.",
     "figures": []
    }
   ]
  },
  "349": {
   "serial": "24019",
   "stem": [
    "כפפות מגן מבדדות למתח נמוך חייבות להיות:"
   ],
   "figures": [],
   "options": [
    {
     "text": "כפפות גומי (Class 0;00) אשר נבדקו במתח 500 וולט ובנוסף לכך נבדקו לפני השימוש בהן באופן חזותי לגבי שלמות, ניקיון ותקינות.",
     "figures": []
    },
    {
     "text": "כפפות גומי (Class 0;00) אשר נבדקו אחת לשלוש שנים ובנוסף לכך נבדקו לפני השימוש בהן באופן חזותי לגבי שלמות, ניקיון ותקינות.",
     "figures": []
    },
    {
     "text": "כפפות גומי (Class 0;00) אשר נבדקו במעבדת חשמל אחת לשנה לפחות ובנוסף לכך נבדקו לפני השימוש בהן באופן חזותי לגבי שלמות, ניקיון ותקינות.",
     "figures": []
    },
    {
     "text": "אין דרישות מיוחדות לכפפות גומי מלבד היותם מבודדות.",
     "figures": []
    }
   ]
  },
  "350": {
   "serial": "27001",
   "stem": [
    "הוראות בכתב, לצורך עבודה במתקן חי $3\\times 80\\,\\text{A}$, יינתנו ע\"י חשמלאי בעל רישיון.",
    "איזו מבין התשובות הינה התשובה הנכונה בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ההוראות יכתבו ע\"י חשמלאי בעל רישיון חשמלאי המתאים לגודל המתקן.",
     "figures": []
    },
    {
     "text": "ההוראות יכתבו ע\"י חשמלאי בעל רישיון חשמלאי-מוסמך.",
     "figures": []
    },
    {
     "text": "ההוראות יכתבו ע\"י חשמלאי בעל רישיון חשמלאי-ראשי.",
     "figures": []
    },
    {
     "text": "ההוראות יכתבו ע\"י חשמלאי בעל רישיון חשמלאי הנדסאי.",
     "figures": []
    }
   ]
  },
  "352": {
   "serial": "27009",
   "stem": [
    "עבודה מסוימת אמורה להתבצע במרחק אופקי של 0.8 מטר מחלק חי במתח נקוב של $22\\,\\text{KV}$.",
    "איזו מבין התשובות הבאות היא התשובה הנכונה ביותר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "העבודה מוגדרת כעבודה במתקן חי ונדרש צוות של 3 חשמלאים לפחות.",
     "figures": []
    },
    {
     "text": "העבודה מוגדרת כעבודה במתקן חי ונדרש לנקוט בכל אמצעי הבטיחות הרלוונטיים.",
     "figures": []
    },
    {
     "text": "חובה להפסיק את המתקן ממתח טרם ביצוע העבודה ע\"י חשמלאי בעל רישיון מתאים.",
     "figures": []
    },
    {
     "text": "העבודה מוגדרת כעבודה בקרבה למתקן חי ונדרש לנקוט בכל אמצעי הבטיחות הרלוונטיים.",
     "figures": []
    }
   ]
  },
  "353": {
   "serial": "27007",
   "stem": [
    "בנושא עבודה במתקן חי, מהו תחום \"רדיוס Dv\"?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ערך המגדיר את תחום העבודה בסמוך לגבולות של 0.5 מ' ממתקן חי.",
     "figures": []
    },
    {
     "text": "ערך המגדיר את המרחק המותר לעוברים ושבים להתקרב את מקום העבודה ללא השגחה.",
     "figures": []
    },
    {
     "text": "ערך המגדיר את המרחק של כלי עבודה מתכתי ממקום בו נמצא חלק חי של מתקן.",
     "figures": []
    },
    {
     "text": "ערך המגדיר את המרחק בין חלק חי של מתקן לבין הקצה החיצוני של תחום הקרבה למתקן חי.",
     "figures": []
    }
   ]
  },
  "354": {
   "serial": "27007",
   "stem": [
    "בנושא עבודה במתקן חי, מהו תחום \"רדיוס DL\"?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ערך המגדיר את תחום העבודה בסמוך לגבולות של 0.5 מ' ממתקן חי.",
     "figures": []
    },
    {
     "text": "ערך המגדיר את תחום העבודה במתקן חי.",
     "figures": []
    },
    {
     "text": "ערך המגדיר את המרחק של כלי עבודה מתכתי ממקום בו נמצא חלק חי של מתקן.",
     "figures": []
    },
    {
     "text": "ערך המגדיר את המרחק בין חלק חי של מתקן לבין הקצה החיצוני של תחום הקרבה למתקן חי.",
     "figures": []
    }
   ]
  },
  "356": {
   "serial": "27021",
   "stem": [
    "נדרש להניח זוג קווי חשמל במתח גבוה במובל משותף.",
    "הכבלים מזינים שני קווים: אחד במתח $22\\,\\text{KV}$ ושני במתח של $33\\,\\text{KV}$.",
    "איזו מבין התשובות הבאות הינה התשובה הנכונה בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "חובה להתקין כל קו במתח גבוה במובל נפרד.",
     "figures": []
    },
    {
     "text": "הכבלים יותקנו בקבוצות נפרדות בהתאם למתחיהם, כאשר בין הקבוצות תתקיים הפרדה נאותה.",
     "figures": []
    },
    {
     "text": "נדרשת הפרדה נאותה בין הקווים, רק כאשר מותקנים כבלים במתח נמוך לצד הכבלים שבמתח גבוה.",
     "figures": []
    },
    {
     "text": "התקנה של קווים במובל משותף מותנת בשמירת מרחק של 25 ס\"מ בין הקווים.",
     "figures": []
    }
   ]
  },
  "358": {
   "serial": "27025",
   "stem": [
    "נדרש לתכנן כבלי חשמל במתח גבוה במנהרה בנויה המשמשת גם שירותים אחרים.",
    "בתוך המנהרה 4 מפלסים שונים עם מדפים הבנויים מרשת מחוררת לצורך הנחת תשתיות שונות. במפלס השלישי מלמעלה הותקנה תשתית להולכת מים.",
    "באיזה מפלס נדרש להניח את כבלי המתח גבוה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "במפלס שמתחת לתשתית המים.",
     "figures": []
    },
    {
     "text": "אסור בשום מקרה להתקין תשתית מים ואנרגיה באותה מנהרה.",
     "figures": []
    },
    {
     "text": "במפלס שמעל לתשתית המים.",
     "figures": []
    },
    {
     "text": "אין חשיבות למפלסים ובתנאי שתשתיות המים והחשמל לא תונחנה יחד באותו מפלס.",
     "figures": []
    }
   ]
  },
  "359": {
   "serial": "27023",
   "stem": [
    "לצורך הנחת כבלי חשמל במתח גבוה בתעלה חפורה מתחת לכביש נסיעה, נמדד עומק של 85 ס\"מ בין המפלס התחתון של התעלה לבין מפלס הכביש.",
    "איזו מבין האפשרויות הבאות היא הנכונה ביותר בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "העומק תקין וניתן לבצע את הנחת הכבל ללא צורך בהתקנת אמצעי הגנה נוספים.",
     "figures": []
    },
    {
     "text": "נדרשת העמקת התעלה כך שהעומק של הכבל שיונח יהיה לפחות 1 מטר.",
     "figures": []
    },
    {
     "text": "עומק התעלה תקין בתנאי שיונח בה קו אחד בלבד של מתח גבוה.",
     "figures": []
    },
    {
     "text": "לא יונחו כבלי מתח גבוה מתחת לכבישים.",
     "figures": []
    }
   ]
  },
  "363": {
   "serial": "27065",
   "stem": [
    "מתכנן החשמל מעוניין להתקין כבל העמיד באש בהתקנה גלויה, להזנת גופי תאורת החירום המשרתים את דרך המילוט בבניין רב קומות.",
    "איזו מבין התשובות היא הנכונה בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור להתקין תשתית חשמל בדרכי מילוט בשום מקרה.",
     "figures": []
    },
    {
     "text": "נדרש שכבל חשמל יהיה עמיד באש למשך 30 דקות.",
     "figures": []
    },
    {
     "text": "נדרש שכבל החשמל יהיה עמיד באש למשך 90 דקות.",
     "figures": []
    },
    {
     "text": "נדרש שכבל החשמל יהיה עמיד באש למשך 120 דקות.",
     "figures": []
    }
   ]
  },
  "370": {
   "serial": "24017",
   "stem": [
    "איזה מרחק יש לשמור מהתילים של קווי החשמל, בעת עבודה בקרבת קווי חשמל עיליים ללא נקיטת צעדים/ אמצעים נוספים:"
   ],
   "figures": [],
   "options": [
    {
     "text": "במתח נמוך-0.4 מ' לפחות.",
     "figures": []
    },
    {
     "text": "במתח גבוה-2.5 מ' לפחות.",
     "figures": []
    },
    {
     "text": "במתח עד 33 ק\"ו-3.25 מ' לפחות, ובמתח מעל 33 ק\"ו-5 מ' לפחות.",
     "figures": []
    },
    {
     "text": "חל איסור מוחלט על ביצוע עבודות בקרבת קווי חשמל. העבודה מותרת רק לאחר ניתוק קווי חשמל ממתח.",
     "figures": []
    }
   ]
  },
  "374": {
   "serial": "18004",
   "stem": [
    "בדירת מגורים נדרש להתקין צינור בהתקנה סמויה. קצה הצינור יוצא מלוח החשמל כלפי מטה עם כיפוף לכיוון הרצפה וממשיך עד לתיבה המותקנת בקיר בקצה המרוחק של הסלון.",
    "מהו האורך המקסימלי של הצינור מקצה לקצה המותר בהתקנה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "30 מטר.",
     "figures": []
    },
    {
     "text": "אין חשיבות לאורך הצינור אלה לשיטת ההתקנה.",
     "figures": []
    },
    {
     "text": "10 מטר.",
     "figures": []
    },
    {
     "text": "אורך הצינור תלוי בסוג הצינור.",
     "figures": []
    }
   ]
  },
  "378": {
   "serial": "18006",
   "stem": [
    "חשמלאי מתקין צינור גמיש (שרשורי) בעל קוטר פנימי של 23 מ\"מ בהתקנה גלויה עבור חיבור לוח שירות. הכניסה ללוח נעשית מלמטה והוא נדרש לכופף את הצינור.",
    "מהו רדיוס הכיפוף המותר בהתקנה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "פי 8 מקוטרו החיצוני.",
     "figures": []
    },
    {
     "text": "פי 4 מקוטרו החיצוני.",
     "figures": []
    },
    {
     "text": "אין חשיבות לרדיוס הכיפוף.",
     "figures": []
    },
    {
     "text": "פי 6 מקוטרו החיצוני.",
     "figures": []
    }
   ]
  },
  "382": {
   "serial": "18010",
   "stem": [
    "במתקן קיים גנרטור המיועד לעבוד בסנכרון לרשת ח\"ח.",
    "באיזו הגנה יש להשתמש עבור מקרה של הפסקת חשמל ממושכת או רגעית ברשת מצד ח\"ח?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הגנת הספק חוזר (reverse power).",
     "figures": []
    },
    {
     "text": "הגנת LOM (Loss of main).",
     "figures": []
    },
    {
     "text": "הגנה לוויסות מתח (under voltage).",
     "figures": []
    },
    {
     "text": "הגנה לזרם פחת (Residual current).",
     "figures": []
    }
   ]
  },
  "384": {
   "serial": "18012",
   "stem": [
    "נדרש לתכנן הטמנה תת קרקעית של כבל מ\"ג בסמוך לעמוד תקשורת. תחילה תוכנן מרחק חפירה של 50 ס\"מ מהעמוד, עקב אילוצים בשטח הקטינו את מרחק החפירה.",
    "מה נדרש לבצע על מנת שהתקנה זו תעמוד בדרישות של תקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בהתאם לתקנות, חובת העתקת העמוד למיקום חדש חלה על חברת התקשורת.",
     "figures": []
    },
    {
     "text": "גם לאחר שינוי המרחק, ההתקנה תואמת לתקנות החשמל ולכן לא קיימת בעיה.",
     "figures": []
    },
    {
     "text": "אסור כלל להתקין כבל מ\"ג בסמוך לעמוד תקשורת.",
     "figures": []
    },
    {
     "text": "נדרש להוסיף הגנה מכנית להגנה על הכבל.",
     "figures": []
    }
   ]
  },
  "386": {
   "serial": "18014",
   "stem": [
    "באיזו דרגת הגנה יש להגן בפני מגע מקרי, על חלקים חשופים ונגישים בלוח חשמל המותקן בחדר חשמל שהגישה אליו מיועדת לחשמלאי בלבד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הגנה בפני מוצקים שגודלם עולה 50 מ\"מ.",
     "figures": []
    },
    {
     "text": "הגנה בפני מוצקים שגודלם עולה 2.5 מ\"מ.",
     "figures": []
    },
    {
     "text": "הגנה בפני מוצקים שגודלם עולה 12 מ\"מ.",
     "figures": []
    },
    {
     "text": "בחדר חשמל הנ\"ל אין חובת הגנה בפני מגע מקרי.",
     "figures": []
    }
   ]
  },
  "389": {
   "serial": "18018",
   "stem": [
    "באתר בנייה הותקן בית תקע עבור מכשיר הפועל במתח $48\\,\\text{V-DC}$ ובזרם $16\\,\\text{A}$.",
    "האם נדרשת הגנה נוספת בפני חשמול לבית תקע זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נדרשת הגנה נוספת על ידי מפסק מגן לזרם דלף בעל זרם הפעלה של לא יותר מ-$500\\,\\text{mA}$.",
     "figures": []
    },
    {
     "text": "נדרשת הגנה נוספת באמצעות הפרד מגן.",
     "figures": []
    },
    {
     "text": "נדרשת הגנה נוספת על ידי מפסק מגן לזרם דלף בעל זרם הפעלה הקטן מ-$30\\,\\text{mA}$.",
     "figures": []
    },
    {
     "text": "לא נדרשת כל הגנה נוספת.",
     "figures": []
    }
   ]
  },
  "390": {
   "serial": "18018",
   "stem": [
    "באתר בנייה הותקן בית תקע תלת מופעי עבור מכשיר במתח $400\\,\\text{V}$ בעל זרם נקוב של $3\\times 63\\,\\text{A}$.",
    "מהי ההגנה הנוספת בפני חשמול הנדרשת לבית תקע זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הגנה על ידי מפסק מגן לזרם דלף בעל זרם הפעלה הקטן מ-$1\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "הגנה על ידי מפסק מגן לזרם דלף בעל זרם הפעלה הקטן מ-$500\\,[\\text{mA}]$.",
     "figures": []
    },
    {
     "text": "הגנה על ידי מתח נמוך מאוד.",
     "figures": []
    },
    {
     "text": "אין צורך בהגנה נוספת.",
     "figures": []
    }
   ]
  },
  "394": {
   "serial": "08125",
   "stem": [
    "לאיזה מהצרכנים הבאים המותקנים באתר חקלאי נדרשת במפורש הגנה בפני מתחי יתר, העלולים להיווצר מברקים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "למכונות המותקנות תחת כיפת השמיים.",
     "figures": []
    },
    {
     "text": "למנורות המותקנות על רשת עילית.",
     "figures": []
    },
    {
     "text": "למכשיר חימום רצפה או קרקע.",
     "figures": []
    },
    {
     "text": "לגדר חשמלית.",
     "figures": []
    }
   ]
  },
  "401": {
   "serial": "08130",
   "stem": [
    "חשמלאי ביצע עבודה במתקן חשמלי חדש שבו נדרש לחבר מכונה מיוחדת לקו ייצור במפעל.",
    "החשמלאי חיבר את המכונה באמצעות מוליכים מבודדים בצינור אחד, אשר מוזנים מקווים שונים.",
    "איזו מבין התשובות הבאות היא הנכונה בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "החשמלאי רשאי להתקין בצינור אחד מוליכים מבודדים המשמשים קווים שונים ובלבד שהצינור הוא בעל קוטר שאינו קטן מזה הנדרש בהתאם למשוואה: $D=1.6\\sqrt{\\sum di^2}$",
     "figures": []
    },
    {
     "text": "החשמלאי רשאי להתקין בצינור אחד מוליכים מבודדים המשמשים קווים שונים ובלבד שכל המוליכים המותקנים בצינור אחד יהיו עם בידוד המותאם למתח 400 וולט.",
     "figures": []
    },
    {
     "text": "החשמלאי רשאי להתקין בצינור אחד מוליכים מבודדים המשמשים קווים שונים ובלבד שהקווים השונים המשולבים בפעולתם ובפיקוד שלהם.",
     "figures": []
    },
    {
     "text": "החשמלאי אינו רשאי להתקין בשום מיקרה, מוליכים מבודדים המשמשים קווים או מעגלים שונים בצינור אחד.",
     "figures": []
    }
   ]
  },
  "402": {
   "serial": "08131",
   "stem": [
    "חשמלאי נדרש להזין גוף תאורת גינה בבית פרטי.",
    "לצורך כך, הטמין באדמה צינור \"גמיש\" השלם לכל אורכו עד לגוף התאורה.",
    "גוף התאורה הוא מסוג LED בהספק של $80\\,[\\text{W}]$, המוזן באמצעות מוליכים בחתך 1.5 ממ\"ר.",
    "מהי התשובה הנכונה מבין הבאות בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא קיימת בעיה עם ההתקנה המתוארת, מפני שחתך המוליכים מתאים להספק גוף התאורה.",
     "figures": []
    },
    {
     "text": "לא קיימת בעיה עם ההתקנה המתוארת, מפני שהצינור המותקן באדמה שלם לכל אורכו.",
     "figures": []
    },
    {
     "text": "קיימת בעיה בהתקנה המתוארת, מפני ששטח החתך המזערי של מוליך המותר להתקנה באדמה הוא 2.5 ממ\"ר.",
     "figures": []
    },
    {
     "text": "קיימת בעיה בהתקנה המתוארת, מפני שאסור להתקין מוליכים בצינור באדמה.",
     "figures": []
    }
   ]
  },
  "403": {
   "serial": "08131",
   "stem": [
    "החשמלאי נדרש להזין גוף תאורת גינה בבית פרטי.",
    "לצורך כך, הטמין באדמה צינור כפיף, שלם לכל אורכו עד לגוף התאורה.",
    "גוף התאורה הוא מסוג LED ובהספק של $100\\,[\\text{W}]$ ומוזן עם מוליכים בחתך 1.5 ממ\"ר.",
    "מה התשובה הנכונה מבין התשובות הבאות בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אין בעיה עם ההתקנה המתוארת, מפני שחתך המוליכים מתאים להספק גוף התאורה.",
     "figures": []
    },
    {
     "text": "אין בעיה עם ההתקנה המתוארת, מפני שהצינור המותקן באדמה שלם לכל אורכו.",
     "figures": []
    },
    {
     "text": "קיימת בעיה בהתקנה המתוארת, מפני שצינור אינו מתאים להתקנת מוליכים באדמה.",
     "figures": []
    },
    {
     "text": "קיימת בעיה בהתקנה המתוארת, מפני שאסור להתקין מוליכים באדמה בשום מקרה.",
     "figures": []
    }
   ]
  },
  "408": {
   "serial": "14060",
   "stem": [
    "חשמלאי רכש מערכת אל פסק בעלת הספק של $2000\\,\\text{VA}$, ומעוניין לחברה באמצעות תקע ובית תקע.",
    "איזו מהתשובות הבאות היא הנכונה בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נדרש שהמכשיר יהיה תלת מופעי.",
     "figures": []
    },
    {
     "text": "ניתן לחבר דרך מפסק בלבד.",
     "figures": []
    },
    {
     "text": "ניתן לחבר בתנאי שהמכשיר הוא חד מופעי.",
     "figures": []
    },
    {
     "text": "ניתן לחבר כל מערכת באמצעות תקע ובית תקע וללא תלות בגודלה.",
     "figures": []
    }
   ]
  },
  "415": {
   "serial": "27112",
   "stem": [
    "נדרש להתקין כבל עילי להזנת גופי תאורה המותקנים על עמודים בהספק כולל של $1\\,\\text{kW}$.",
    "מה שטח חתך הכבל הנדרש במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "יש להתקין כבל נחושת בעל שטח חתך של 1.5 ממ\"ר.",
     "figures": []
    },
    {
     "text": "יש להתקין כבל נחושת בעל שטח חתך של 2.5 ממ\"ר.",
     "figures": []
    },
    {
     "text": "יש להתקין כבל נחושת בעל שטח חתך של 4 ממ\"ר.",
     "figures": []
    },
    {
     "text": "יש להתקין כבל אלומיניום בעל בשטח חתך של 10 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "416": {
   "serial": "27114",
   "stem": [
    "לצורך התקנה גלויה של כבל (לא משוריין) על פני קיר בצורה אופקית, נדרש לעגנו לקיר בחבקים מתאימים התואמים את קוטרו החיצוני.",
    "אם קוטרו החיצוני של הכבל הוא 6 ס\"מ, מהו מרחק ההתקנה המרבי המותר בין חבקים סמוכים לאורכו של הכבל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "המרחק בין החבקים יהיה 80 ס\"מ.",
     "figures": []
    },
    {
     "text": "המרחק בין החבקים יהיה 100 ס\"מ.",
     "figures": []
    },
    {
     "text": "המרחק בין החבקים יהיה 120 ס\"מ.",
     "figures": []
    },
    {
     "text": "המרחק בין החבקים יהיה 180 ס\"מ.",
     "figures": []
    }
   ]
  },
  "419": {
   "serial": "22059",
   "stem": [
    "למפעל תעשייתי הגיע מחו\"ל מכשיר ייעודי תלת-מופעי חדש עם פתיל זינה בעל מוליכים עם בידוד בצבעים שונים מאלה הנדרשים בתקנות החשמל בפרק התקנת כבלים במתח נמוך.",
    "פתיל הזינה הוא בעל מאפיינים ייחודיים (מבחינת גמישות, חוזק וכדומה) ובמידה ונפגע במהלך העבודה עם המכשיר, יהיה ניתן להחליפו בפתיל חדש שיסופק על ידי היצרן במסגרת חוזה השירות.",
    "האם על פתיל הזינה חלות הדרישות בתקנות החשמל, לגבי צבעי המוליכים בכבל למתח נמוך?"
   ],
   "figures": [],
   "options": [
    {
     "text": "פתיל הזינה, המורכב על ידי היצרן של המכשיר החשמלי, הוא חלק מהמכשיר ולכן הכתוב בתקנות בדבר התקנת כבלים במתח נמוך אינו חל על הפתיל.",
     "figures": []
    },
    {
     "text": "פתיל הזינה האמור הוא כבל מתח נמוך לכל דבר ועניין ולכן חלות עליו הדרישות של התקנות בעניין צבעים של בידוד המוליכים. יש להחליף את פתיל הזינה לכבל מסוג מתאים עם מוליכים בצבעים תקניים.",
     "figures": []
    },
    {
     "text": "פתיל הזינה האמור הוא כבל מתח נמוך לכול דבר ועניין. בגלל ייחודיות פתיל הזינה האמור יש לקיים את הנדרש בתקנות על ידי התקנת שרוולי בידוד בצבעים מתאימים בקצוות המוליכים בפתיל הזינה.",
     "figures": []
    },
    {
     "text": "במקרה שלפנינו התקנות חלות על פתיל הזינה למכשיר. התקנות אינן חלות על פתילי זינה רק במכשירים לשימוש ביתי.",
     "figures": []
    }
   ]
  },
  "420": {
   "serial": "22061",
   "stem": [
    "האם בחדר ניתוח מקבוצה 2 מותר להתקין מנורה לשולחן ניתוח עם נורות LED, אשר כוללת בתוכה שנאי אלקטרוני $230/24\\,\\text{V}$?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מותר וללא תנאים נוספים, מפני שנורות ה-LED מוזנות במתח נמוך מאוד.",
     "figures": []
    },
    {
     "text": "מותר, בתנאי שהשנאי מתפקד כמו משנאי מבדל.",
     "figures": []
    },
    {
     "text": "מותר בתנאי שהשנאי במנורה מוזן ממעגל המוגן במפסק הפועל בזרם דלף העולה על 0.0",
     "figures": []
    },
    {
     "text": "אסור. יש להשתמש רק במנורות LED עם שנאי $230/24\\,\\text{V}$ נפרד שיותקן מחוץ לחדר הניתוח.",
     "figures": []
    }
   ]
  },
  "421": {
   "serial": "22062",
   "stem": [
    "האם מותר להשתמש במגען אלקטרוני מסוג \"מצב מוצק\" (מגען אלקטרוני בלא חלקים מכניים נעים) במערכת להחלפה אוטומטית בין קווי זינה לאתר רפואי מקבוצת 2?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מותר, בתנאי שהמגען פועל במתח פיקוד שאינו עולה על 12 וולט.",
     "figures": []
    },
    {
     "text": "מותר, נתון לשיקול דעת המתכנן.",
     "figures": []
    },
    {
     "text": "אסור. יש להשתמש במגענים עם נעילה מגנטית או מכנית או במפסקים ממונעים.",
     "figures": []
    },
    {
     "text": "תשובות 1 + 2.",
     "figures": []
    }
   ]
  },
  "424": {
   "serial": "22069",
   "stem": [
    "על גג סככה חקלאית המשמשת כרפת, מתוכננת התקנה של מערכת פוטו-וולטאית בהספק 50 קו\"ט.",
    "מתקן החשמל של הצרכן ברפת מוגן מפני חישמול בשיטת TN-C-S ובכניסת הזינה למתקן קיים מפסק מגן הפועל בזרם דלף העולה על 500 מיליאמפר.",
    "חשמלאי טוען שבמערכות פוטו-וולטאיות נרשם בשגרה זרם זליגה גבוה יחסית, ולכן נדרש לחבר את המערכת לפני המפסק המגן. בנוסף, טוען שהמערכת נמצאת על גג הסככה ואין בעלי חיים בסביבתה ולכן יש להתייחס אליה בהתאם.",
    "האם מותר להפעיל את המערכת הפוטו-וולטאית הנ\"ל ללא הגנה על ידי המפסק המגן?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור. חובה להגן גם על המתקן הפוטו-וולטאי באמצעות מפסק מגן הפועל בזרם דלף העולה על 0.5 אמפר, מפני שקיימת אפשרות של העברת מתח בין המתקן הפוטו-וולטאי לבין המתקן החקלאי. המתקן הפוטו-וולטאי מותקן על גג הסככה והארקת המתקן החקלאי מחוברת להארקת המתקן הפוטו-וולטאי (דרך הקונסטרוקציה של הסככה).",
     "figures": []
    },
    {
     "text": "מותר. מדובר במתקן עצמאי שאין בסביבתו בעלי חיים.",
     "figures": []
    },
    {
     "text": "מותר בתנאי שהמפסק הראשי כולל התקן הגנה מפני זרם העמסת יתר.",
     "figures": []
    },
    {
     "text": "מותר, מפני שחיבור המערכת אחרי המפסק המגן עלולה לגרום להפסקות תדירות של המתקן ולנזקים (עקב הפסקת הפעולה של מערכות קירור החלב לדוגמה).",
     "figures": []
    }
   ]
  },
  "425": {
   "serial": "22068",
   "stem": [
    "בתרשים שלהלן מתוארת סכמה חד-קווית של מערך הזנה מגנרטור לעומסים חיוניים במתקן.",
    "האם מותר להתקין את המפסק הראשי של הגנרטור בלוח החלוקה של הגנרטור הנמצא מחוץ לחדר הנעול של הגנרטור?"
   ],
   "figures": [
    "q0425-s1.webp"
   ],
   "options": [
    {
     "text": "מותר, בתנאי שהמרחק של לוח החלוקה לא עולה על 25 מטר.",
     "figures": []
    },
    {
     "text": "אסור. במקרה זה יש להתקין את המפסק הראשי על גבי הגנרטור או בסמוך אליו.",
     "figures": []
    },
    {
     "text": "מותר בתנאי שהמפסק הראשי כולל התקן הגנה מפני זרם העמסת יתר.",
     "figures": []
    },
    {
     "text": "מותר. מטרת המפסק הראשי היא לנתק את הזינה מהגנרטור.",
     "figures": []
    }
   ]
  },
  "426": {
   "serial": "22068",
   "stem": [
    "בתרשים שלהלן מתוארת סכמה חד-קווית של מערך הזנה מגנרטור לעומסים חיוניים במתקן.",
    "האם מותר להתקין את המפסק הראשי של הגנרטור בלוח החלוקה של הגנרטור הנמצא בחדר הגנרטור, שדלת הכניסה אליו נעולה?"
   ],
   "figures": [
    "q0426-s1.webp"
   ],
   "options": [
    {
     "text": "אסור, אלא אם הדלת תהיה ללא מנעול כדי לאפשר ניתוק מהיר בחירום.",
     "figures": []
    },
    {
     "text": "אסור, במקרה זה יש להתקין את המפסק הראשי על גבי הגנרטור.",
     "figures": []
    },
    {
     "text": "מותר, בתנאי שהמפסק הראשי כולל התקן הגנה מפני זרם העמסת יתר.",
     "figures": []
    },
    {
     "text": "מותר, בתנאי שלוח החלוקה של הגנרטור נמצא בסמוך לגנרטור ובטווח ראיה ממנו.",
     "figures": []
    }
   ]
  },
  "427": {
   "serial": "22072",
   "stem": [
    "במתקן חשמל דירתי מתוכננת התקנה של לוח ראשי ולוח משנה כמתואר בסכמה החד-קווית שלהלן.",
    "האם המפסק המגן המותקן בלוח המשנה יכול לשמש כמפסק ראשי (של לוח המשנה) או שנדרשת התקנה של מנתק בעומס ללא הגנות?"
   ],
   "figures": [
    "q0427-s1.webp"
   ],
   "options": [
    {
     "text": "מפסק מגן איננו יכול לשמש כמפסק ראשי מפני שאינו בנוי להגנה בפני זרם יתר. יש להתקין בנוסף מא\"ז להגנה בפני זרם קצר וזרם העמסת יתר.",
     "figures": []
    },
    {
     "text": "יש להתקין בנוסף למפסק המגן מנתק עומס או מפסק זרם כמסומן בסכמה.",
     "figures": []
    },
    {
     "text": "מפסק מגן יכול לשמש כמפסק ראשי בלוח המשנה בתנאי שבמעלה ההזנה מותקן מבטח להגנה בפני זרם יתר.",
     "figures": []
    },
    {
     "text": "תשובות 1, 2 נכונות.",
     "figures": []
    }
   ]
  },
  "429": {
   "serial": "14037",
   "stem": [
    "חשמלאי רכש מערכת אל פסק בעלת הספק של $20\\,\\text{kVA}$.",
    "האם ניתן לחבר מערכת זו באמצעות תקע ובית תקע?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מותר לחבר כל מערכת אל פסק ובתנאי שהספקה אינו עולה על $30\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "אסור לחבר מערכת אל פסק זו דרך תקע ובית תקע.",
     "figures": []
    },
    {
     "text": "מותר לחבר ובתנאי שחיבור הזינה יהיה חד קוטבי.",
     "figures": []
    },
    {
     "text": "מותר לחבר כל מערכת אל פסק באמצעות תקע ובית תקע וללא תלות בגודלה.",
     "figures": []
    }
   ]
  },
  "432": {
   "serial": "14064",
   "stem": [
    "כאשר נפסקת ההזנה במתח נמוך למערכת אל פסק, מהו ערך המתח המקסימלי שיכול להופיע בין ההדקים או הפינים של התקע המזין?"
   ],
   "figures": [],
   "options": [
    {
     "text": "48 וולט למשך 5 שניות.",
     "figures": []
    },
    {
     "text": "48 וולט למשך 10 שניות.",
     "figures": []
    },
    {
     "text": "230 וולט למשך 5 שניות.",
     "figures": []
    },
    {
     "text": "230 וולט למשך 10 שניות.",
     "figures": []
    }
   ]
  },
  "434": {
   "serial": "14068",
   "stem": [
    "האם מותר שתהיה מקבילות בין מתח רשת לבין מתח המוצא של מערכת אל-פסק, בעת הפעלת המעקף לתחזוקה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור בכל מקרה.",
     "figures": []
    },
    {
     "text": "מותר למשך 5 שניות.",
     "figures": []
    },
    {
     "text": "מותר למשך שניה אחת.",
     "figures": []
    },
    {
     "text": "מותר אך למערכות חד מופעיות בלבד.",
     "figures": []
    }
   ]
  },
  "440": {
   "serial": "08138",
   "stem": [
    "במרחק של 1 מטר משפת בריכה, הותקן גוף תאורה \"מסוג II\" במתח בטיחות נמוך מאוד (SELV) כמתואר בתרשים.",
    "ההזנה לגוף התאורה בוצעה באמצעות כבל ייעודי שהושחל בתוך צינור מבודד. הצינור המבודד הותקן בתוך מוביל מתכתי המהווה הגנה מכנית נוספת.",
    "האם נדרש להאריק את המובל המתכתי?"
   ],
   "figures": [
    "q0440-s1.webp"
   ],
   "options": [
    {
     "text": "אסור בכל מקרה להתקין מובל מתכתי באזור זה.",
     "figures": []
    },
    {
     "text": "אין צורך להאריק את המובל המתכתי במקרה זה מפני שהכבל הוא מסוג בידוד כפול.",
     "figures": []
    },
    {
     "text": "במקרה זה הארקת המובל המתכתי תלויה בהחלטת המתכנן.",
     "figures": []
    },
    {
     "text": "חובה להאריק את המובל המתכתי לפה\"פ במקרה זה.",
     "figures": []
    }
   ]
  },
  "441": {
   "serial": "08136",
   "stem": [
    "בבריכה קיימת הוזמנה הגדלת חיבור כחלק מעבודות שיפוץ הבריכה.",
    "הבריכה ממוקמת במבנה בטון ישן שבו אין הארקת יסוד.",
    "האם על פי תקנות החשמל קיימת חובה לבצע השוואת פוטנציאלים לבריכה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ביצוע השוואת פוטנציאלים יקבע ע\"י המתכנן, כנדרש בתקנות החשמל-הארקות ואמצעי הגנה בפני חישמול.",
     "figures": []
    },
    {
     "text": "אין חובה לבצע השוואת פוטנציאלים במבנה, אשר נבנה טרם מועד פרסום תקנות החשמל-הארקות יסוד.",
     "figures": []
    },
    {
     "text": "ביצוע השוואת פוטנציאלים תלוי באמצעי ההגנה שייושם במבנה, אם יידרש איפוס, תבוצע השוואת פוטנציאלים.",
     "figures": []
    },
    {
     "text": "חובה לבצע השוואת פוטנציאלים במבנה, כפי נדרש בתקנה 39-הארקות ואמצעי הגנה בפני חישמול.",
     "figures": []
    }
   ]
  },
  "445": {
   "serial": "08134",
   "stem": [
    "גוף תאורה המוזן במתח נמוך, הותקן על תקרה בגובה של 2.0 מטר מעל בריכה כמתואר בשרטוט.",
    "האם על פי תקנות החשמל מותר להתקין את גוף התאורה בגובה זה?"
   ],
   "figures": [
    "q0445-s1.webp"
   ],
   "options": [
    {
     "text": "היות וגוף התאורה ממוקם מחוץ לאזורים המוגדרים בתקנות החשמל, מותר להתקינו.",
     "figures": []
    },
    {
     "text": "מותר להתקין את גוף התאורה ובלבד שיהיה מוגן באמצעות מפסק מגן הפועל בזרם דלף העולה על $0.03\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "מותר להתקין את גוף התאורה ובלבד שיהיה בעל דרגת הגנה IP55 לפחות.",
     "figures": []
    },
    {
     "text": "אסור להתקין את גוף תאורה הנ\"ל במיקום המתואר בשרטוט.",
     "figures": []
    }
   ]
  },
  "450": {
   "serial": "08144",
   "stem": [
    "הנהלת בריכת השחייה העירונית רכשה מכשיר חשמלי המיועד לניקוי קרקעית הבריכה.",
    "המכשיר כולל פתיל המסתיים בתקע, המתחבר לבית תקע במתח נמוך המוזן ממעגל המוגן באמצעות מפסק מגן הפועל בזרם דלף שאינו עולה על 0.03 אמפר.",
    "המכשיר מיועד לשימוש בתוך מי הבריכה.",
    "מהן הדרישות למכשיר זה על פי תקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור בכל מקרה להשתמש במכשיר \"באזור 0\" כאשר הוא המוזן במתח נמוך (230 וולט).",
     "figures": []
    },
    {
     "text": "מותר להשתמש במכשיר רק אם יוזן דרך שנאי מבדל שיותקן מחוץ לאזורים 0, 1, 2.",
     "figures": []
    },
    {
     "text": "מותר להשתמש במכשיר רק כאשר אין בני אדם באזור 0.",
     "figures": []
    },
    {
     "text": "מותר להשתמש במכשיר רק כאשר אין בני אדם באזור 0 או באזור 1.",
     "figures": []
    }
   ]
  },
  "452": {
   "serial": "08148",
   "stem": [
    "חשמלאי שנדרש לבצע תיקונים בבריכת שחייה ישנה שהוקמה בשנות ה- 80, הבחין שקיים פער בין האופן בו מותקנת הבריכה לבין הנדרש בתקנות החשמל-מיתקני חשמל בבריכה, שפורסמו בשנת 2003.",
    "מה נדרש מהחשמלאי לבצע במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "החשמלאי רשאי לפעול בהתאם לתקנות החשמל-מיתקני חשמל בבריכה אך לא חובה.",
     "figures": []
    },
    {
     "text": "החשמלאי יפעל בהתאם לתקנות בכפוף להחלטת בעל הבריכה.",
     "figures": []
    },
    {
     "text": "החשמלאי נדרש להתאים את הבריכה רק לדרישות הקשורות בהארקת הבריכה.",
     "figures": []
    },
    {
     "text": "החשמלאי חייב להתאים את הבריכה לכל הדרישות בתקנות החשמל-מיתקני חשמל בבריכה.",
     "figures": []
    }
   ]
  },
  "454": {
   "serial": "22075",
   "stem": [
    "בגלל אילוצים טופוגרפיים בשטח נאלץ המתכנן לקבוע תוואי להקמת רשת חשמל עילית על עמודי בטון עם תילים חשופים במרחק של 2.5 מטר מקו בזק קיים.",
    "האם התכנון המתואר לעיל מותר על פי דרישות תקנות החשמל?"
   ],
   "figures": [
    "q0454-s1.webp"
   ],
   "options": [
    {
     "text": "אסור. נדרשת שמירה על מרחק אופקי של 6 מטר לפחות בכל מקרה.",
     "figures": []
    },
    {
     "text": "מותר. על פי התקנות ניתן במקרה זה לצמצם את המרחק עד ל-2 מטר.",
     "figures": []
    },
    {
     "text": "מותר רק באישור של מנהל ענייני החשמל במשרד האנרגיה והתשתית יחד עם מנהל אגף ההנדסה במשרד התקשורת.",
     "figures": []
    },
    {
     "text": "אסור במקרה זה להקים רשת עילית עם תילים חשופים אלא עם צרור מבודד",
     "figures": []
    }
   ]
  },
  "461": {
   "serial": "22081",
   "stem": [
    "בתרשים (ממבט על) מתוארת הצטלבות בין קו רשת חשמל במתח גבוה (עם תילים חשופים) לבין קן בזק שהוטמן באדמה בקטע של הצטלבות (בקטע שמתחת לרשת מתח גבוה).",
    "מהו המרחק המינימלי הנדרש על פי התקנות בין העמוד של קו הבזק לבין רשת המתח הגבוה?"
   ],
   "figures": [
    "q0461-s1.webp"
   ],
   "options": [
    {
     "text": "מרחק השווה לגובה של עמוד בזק (למקרה נפילה של עמוד בזק על קו החשמל)",
     "figures": []
    },
    {
     "text": "2 מטרים.",
     "figures": []
    },
    {
     "text": "10 מטרים.",
     "figures": []
    },
    {
     "text": "4 מטרים.",
     "figures": []
    }
   ]
  },
  "462": {
   "serial": "22083",
   "stem": [
    "כדי לפנות שטח להקמת שכונה חדשה יש צורך בהזזת עמוד מתח עליון דו-מעגלי בגובה 30 מטרים מעל פני הקרקע. הזזת העמוד מקרבת אותו לכבל בזק תת-קרקעי קיים (ללא תכונות בידוד מיוחדות).",
    "מהו המרחק המינימלי הנדרש בהתקרבות שתיווצר?"
   ],
   "figures": [
    "q0462-s1.webp"
   ],
   "options": [
    {
     "text": "60 מטרים לפחות (פעמיים גובה העמוד). אם לא ניתן להשיג את המרחק במיקום המתואר של הכבל יש להעתיק אתו לצד השמאל של העמוד במרחק כאמור.",
     "figures": []
    },
    {
     "text": "30 מטרים לפחות. אם לא ניתן להשיג את המרחק במיקום המתואר של הכבל יש להעתיק אתו לצד השמאל של העמוד במרחק כאמור.",
     "figures": []
    },
    {
     "text": "4 מטרים לפחות.",
     "figures": []
    },
    {
     "text": "10 מטרים לפחות.",
     "figures": []
    }
   ]
  },
  "463": {
   "serial": "22083",
   "stem": [
    "כדי לספק תשתית תקשורת לשכונה חדשה יש צורך בהתקנת כבל בזק תת-קרקעי בקרבת עמוד מתח עליון דו-מעגלי קיים בגובה 27 מטרים מעל פני הקרקע.",
    "האם התקנות מתירות את התקנת הכבל במרחק 6 מטרים מהעמוד?"
   ],
   "figures": [
    "q0463-s1.webp"
   ],
   "options": [
    {
     "text": "מתירות, בתנאי שכבל הבזק יהיה בתוך צינור בעל תכונות בידוד חשמליות המתאימות לעלייה הצפויה של הפוטנציאל החשמלי של הקרקע.",
     "figures": []
    },
    {
     "text": "אוסרות. יש להרחיק את הכבל למרחק של 27 מטרים לפחות בכל מקרה.",
     "figures": []
    },
    {
     "text": "אוסרות. יש להרחיק את הכבל למרחק של 10 מטרים לפחות בכל מקרה.",
     "figures": []
    },
    {
     "text": "מתירות, בתנאי שכבל בזק יהיה בתוך צינור פלדה מוארק בשני קצותיו.",
     "figures": []
    }
   ]
  },
  "470": {
   "serial": "16019",
   "stem": [
    "רשת עילית ללא בידוד במתח נמוך, חוצה מגרש ספורט בגובה של 4.20 מטר. תשתיות הסביבה אינן מאפשרות את המרת הרשת לתת-קרקעית.",
    "האם יש צורך לבצע שינוי בקטע הרשת החוצה את המגרש?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן, יש להגביה את רשת החשמל ל-6.50 מטר לפחות.",
     "figures": []
    },
    {
     "text": "אין צורך לבצע שינוי.",
     "figures": []
    },
    {
     "text": "כן, יש להחליף את הרשת, לרשת כבלים בגובה מזערי של 4.50 מטר",
     "figures": []
    },
    {
     "text": "כן, יש להחליף את הרשת, לרשת צרור בגובה מזערי של 4.00 מטר",
     "figures": []
    }
   ]
  },
  "472": {
   "serial": "16023",
   "stem": [
    "עמוד משולב כולל רשת מתח נמוך ($400\\,\\text{V}$) ורשת מתח גבוה ($22\\,\\text{kV}$).",
    "מהו המרחק האנכי המזערי הנדרש בין הרשתות (מתח נמוך ומתח גבוה) המותקנות על אותו עמוד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "1.80 מ'.",
     "figures": []
    },
    {
     "text": "1.90 מ'.",
     "figures": []
    },
    {
     "text": "2.00 מ'.",
     "figures": []
    },
    {
     "text": "2.50 מ'.",
     "figures": []
    }
   ]
  },
  "473": {
   "serial": "16024",
   "stem": [
    "עקב מזג אוויר סוער נשבר עמוד עץ שתמך ברשת עילית במתח נמוך. המתכנן מקבל החלטה להחליפו לעמוד בטון באורך 10 מטר.",
    "מהו עומק החפירה הנדרש באזור עם קרקע חולית?"
   ],
   "figures": [],
   "options": [
    {
     "text": "2.00 מטר.",
     "figures": []
    },
    {
     "text": "1.80 מטר.",
     "figures": []
    },
    {
     "text": "1.60 מטר.",
     "figures": []
    },
    {
     "text": "2.20 מטר.",
     "figures": []
    }
   ]
  },
  "474": {
   "serial": "16025",
   "stem": [
    "עקב מזג אוויר סוער נשבר עמוד עץ שתמך ברשת עילית במתח נמוך. המתכנן מקבל החלטה להחליפו לעמוד עץ חדש באורך 10 מטר.",
    "מהם הקטרים לפיהם ייבחר המתכנן את העמוד החדש?"
   ],
   "figures": [],
   "options": [
    {
     "text": "קוטר של 22 ס\"מ עד לגובה של 1.5 מטרים מהקצה התחתון וקוטר של 17 ס\"מ בקצה העליון.",
     "figures": []
    },
    {
     "text": "קוטר של 20 ס\"מ עד לגובה של 1.5 מטרים מהקצה התחתון וקוטר של 15 ס\"מ בקצה העליון.",
     "figures": []
    },
    {
     "text": "קוטר של 22 ס\"מ עד לגובה של 1.5 מטרים מהקצה התחתון וקוטר של 15 ס\"מ בקצה העליון.",
     "figures": []
    },
    {
     "text": "קוטר של 20 ס\"מ עד לגובה של 1.5 מטרים מהקצה התחתון וקוטר של 17 ס\"מ בקצה העליון.",
     "figures": []
    }
   ]
  },
  "475": {
   "serial": "08100",
   "stem": [
    "בלוח ראשי הותקן מפסק אוטומטי הניתן לכוונון (כמופיע באיור) המגן על מעגל המזין לוח משנה.",
    "זרם העומס המרבי הצפוי בלוח משנה הוא $3\\times 200\\,\\text{A}$.",
    "בלוח המשנה נמדדה לולאת תקלה $0.123\\,\\Omega$ וזרם הקצר הצפוי הוא $1850\\,[\\text{A}]$.",
    "איזו מבין האפשרויות הבאות יכול להוות הגנה המתאימה למעגל זה?"
   ],
   "figures": [
    "q0475-s1.webp"
   ],
   "options": [
    {
     "text": "תמונה מספר 1.",
     "figures": []
    },
    {
     "text": "תמונה מספר 2.",
     "figures": []
    },
    {
     "text": "תמונה מספר 3.",
     "figures": []
    },
    {
     "text": "תמונה מספר 4.",
     "figures": []
    }
   ]
  },
  "476": {
   "serial": "08100",
   "stem": [
    "בלוח הותקן מפסק אוטומטי הניתן לכוונון המגן על מעגל המזין לוח משנה.",
    "בלוח המשנה נמדדה לולאת תקלה של $0.23\\,\\Omega$ וזרם הקצר הצפוי הוא $1000\\,[\\text{A}]$.",
    "זרם העומס המרבי הצפוי בלוח המשנה הוא $3\\times 250\\,[\\text{A}]$.",
    "איזו מבין האפשרויות הבאות יכול להווה הגנה המתאימה למעגל זה?"
   ],
   "figures": [
    "q0476-s1.webp"
   ],
   "options": [
    {
     "text": "תמונה מספר 1.",
     "figures": []
    },
    {
     "text": "תמונה מספר 2.",
     "figures": []
    },
    {
     "text": "תמונה מספר 3.",
     "figures": []
    },
    {
     "text": "תמונה מספר 4.",
     "figures": []
    }
   ]
  },
  "478": {
   "serial": "08119",
   "stem": [
    "מתכנן נדרש להכין תוכנית חשמל עבור מבנה חדש בו תיושם שיטת הגנה TN-C-S.",
    "בחדר החשמל מתוכנן פס השוואת פוטנציאלים (פה\"פ), אליו מוארקים שירותים שונים (כניסת צנרת מים, תעלות מיזוג אויר וכו').",
    "איזו מבין הבאות היא התשובה הנכונה בנוגע לשטח חתך של מוליכי הארקה מנחושת המחוברים לפה\"פ?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מוליך חיבור יהיה בעל שטח חתך מזערי של 2.5 ממ\"ר (כאשר הוא במובל) ו-4 ממ\"ר (כאשר הוא אינו במובל).",
     "figures": []
    },
    {
     "text": "מוליך חיבור יהיה בעל שטח חתך מזערי של 4 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך חיבור יהיה בעל שטח חתך מזערי של 25 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך חיבור יהיה בעל שטח חתך מזערי של 10 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "479": {
   "serial": "14062",
   "stem": [
    "חשמלאי רכש והתקין מערכת אל-פסק בה קיימת הפרדה גלוונית בין מוליך האפס במבוא לבין מוליך האפס במוצא.",
    "מהו התנאי המאפשר את השימוש במערכת זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא ניתן להשתמש במערכת זו בשום מקרה.",
     "figures": []
    },
    {
     "text": "הספק מערכת האל-פסק חייב להיות קטן מ-$5\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "התקנת מפסק מחלף מסוג ארבעה קטבים.",
     "figures": []
    },
    {
     "text": "התקנת הארקת שיטה אשר תחובר לפס השוואת פוטנציאלים.",
     "figures": []
    }
   ]
  },
  "480": {
   "serial": "22065",
   "stem": [
    "נתון שנאי מבדל חד-מופעי המשמש כמקור אספקה למעגלים מסוג זינה צפה באתר מקבוצה 2.",
    "• הספק השנאי הוא 2.5 קו\"א.",
    "• הזרם הנקוב של השנאי הוא 10 אמפר.",
    "• המעגל מוגן על ידי מבטח בעל אופיין C32.",
    "• זרם הפעלה (זרם התנעה-Inrush current) הצפוי הוא 100 אמפר.",
    "מקרא: קו רצוף (אדום) – מפסק מס' 1",
    "קו מקווקו (כחול) – מפסק מס' 2",
    "איזה מהמפסקים, שאופייני \"זרם-זמן\" שלהם מתוארים באיור, מבטיח עבודה סדירה של השנאי?"
   ],
   "figures": [
    "q0480-c1.webp"
   ],
   "options": [
    {
     "text": "המפסק המתואר בקו רצוף שבצבע אדום.",
     "figures": []
    },
    {
     "text": "במקרה זה אסור להשתמש במפסקים כלל-אלא בנתיכים בלבד.",
     "figures": []
    },
    {
     "text": "שני המפסקים לא מתאימים-יש לבחור במפסק בעל אופיין \"זרם זמן\" אחר.",
     "figures": []
    },
    {
     "text": "המפסק המתואר בגרף המקווקו שבצבע כחול.",
     "figures": []
    }
   ]
  },
  "481": {
   "serial": "14013",
   "stem": [
    "נתון: עוצמת האור בזווית $I_{\\alpha}$ הינה $5000\\,[\\text{Lum}]$.",
    "חשב את רמת ההארה בנקודה X, המוארת ע\"י גוף תאורה המותקן כמתואר בשרטוט בגובה של 3 מטר ובמרחק אופקי של $\\sqrt{3}$ מטר:",
    "$E_{\\alpha}=\\dfrac{I_{\\alpha}\\cdot(\\cos\\alpha)^3}{h^2}$"
   ],
   "figures": [
    "q0481-c1.webp"
   ],
   "options": [
    {
     "text": "$360\\,\\text{Lux}$.",
     "figures": []
    },
    {
     "text": "$432\\,\\text{Lux}$.",
     "figures": []
    },
    {
     "text": "$285\\,\\text{Lux}$.",
     "figures": []
    },
    {
     "text": "אף תשובה אינה נכונה.",
     "figures": []
    }
   ]
  },
  "482": {
   "serial": "14006",
   "stem": [
    "להלן הספקם של 3 שנאים המחוברים במקביל בקבוצת חיבורים Dyn11.",
    "$S_{1}=630\\,\\text{kVA}$",
    "$S_{2}=500\\,\\text{kVA}$",
    "$S_{3}=400\\,\\text{kVA}$",
    "$U_{K1}=4\\%$",
    "$U_{K2}=5\\%$",
    "$U_{K3}=4\\%$",
    "מהו ההספק המרבי של המערכת כולה, בהנחה שאף שנאי אינו מועמס מעל לעומס הנומינלי שלו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$1530\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "$1224\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "$1430\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "$1404\\,\\text{kVA}$.",
     "figures": []
    }
   ]
  },
  "483": {
   "serial": "08073",
   "stem": [
    "בלוח ראשי במתח גבוה קיים משנה מתח המיועד לממסר הגנה כמתואר בתרשים.",
    "על משנה המתח כתוב היחס הבא: $\\left(\\frac{22}{\\sqrt{3}}\\right):\\left(\\frac{0.11}{3}\\right)$.",
    "במידה ונחבר מתח תלת מופעי מאוזן בצדו הראשוני של משנה המתח ($400\\,\\text{V}$ בין כל זוג ההדקים L1, L2, L3).",
    "מהו הערך שיופיע בהדקי המוצא של משנה המתח במקרה זה?"
   ],
   "figures": [
    "q0483-c1.webp"
   ],
   "options": [
    {
     "text": "המתח יהיה $\\left(\\frac{400}{\\sqrt{3}}\\right):\\left(\\frac{110}{3}\\right)\\approx 6.3\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "המתח יהיה $400:\\left(\\frac{110}{3}\\right)\\approx 11\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "המתח יהיה $400:\\left(\\frac{400}{\\sqrt{3}}\\right)\\approx 2.1\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "המתח יהיה $0\\,\\text{V}$.",
     "figures": []
    }
   ]
  },
  "484": {
   "serial": "08073",
   "stem": [
    "בלוח ראשי של צרכן מתח גבוה קיים משנה מתח המיועד לממסר הגנה כמתואר בתרשים.",
    "על משנה המתח כתוב היחס הבא: $\\left(\\frac{22}{\\sqrt{3}}\\right):\\left(\\frac{0.11}{3}\\right)$.",
    "אם מתח הרשת יהיה מאוזן אך בערך של $20\\,[\\text{kV}]$ במקום $22\\,[\\text{kV}]$ ($20\\,\\text{kV}$ בין כל זוג ההדקים L1, L2, L3).",
    "מהו הערך שיופיע בהדקי המוצא של משנה המתח במקרה זה?"
   ],
   "figures": [
    "q0484-c1.webp"
   ],
   "options": [
    {
     "text": "מתח של $\\left(\\frac{20k}{\\sqrt{3}}\\right):\\left(\\frac{110}{3}\\right)\\approx 314\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "מתח של $\\left((20k):\\left(\\frac{110}{3}\\right)\\right)\\approx 545\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "מתח של $20k:\\left((22k):\\left(\\frac{110}{3}\\right)\\right)\\approx 57\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "מתח של $0\\,\\text{V}$.",
     "figures": []
    }
   ]
  },
  "485": {
   "serial": "02016",
   "stem": [
    "מהן הבדיקות לקביעת עמידות במתחי יתר של ציוד במתח גבוה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בדיקת עמידות תרמית $I_{th}$.",
     "figures": []
    },
    {
     "text": "בדיקת עמידות דינמית $I_{dyn}$.",
     "figures": []
    },
    {
     "text": "בדיקת BIL (basic impulse level).",
     "figures": []
    },
    {
     "text": "בדיקת בידוד 500 וולט.",
     "figures": []
    }
   ]
  },
  "487": {
   "serial": "08168",
   "stem": [
    "במבנה הותקן גנרטור לאספקה חלופית.",
    "בלוח הראשי קיימת מערכת החלפה הכוללת שני מגענים נפרדים (קונטקטורים), הבוררים בין האספקה מצד רשת חברת החשמל לבין האספקה מצד הגנרטור.",
    "מהן הדרישות בתקנות החשמל לפיהן ניתן להבטיח שלא יתרחש חיבור במקביל של שני מקורות הזינה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נדרש להתקין שני שולבים, חשמליים או מכניים או צירוף של שניהם.",
     "figures": []
    },
    {
     "text": "נדרש להתקין שני שולבים מכניים.",
     "figures": []
    },
    {
     "text": "נדרש להתקין אך ורק שני שולבים חשמליים.",
     "figures": []
    },
    {
     "text": "נדרש להתקין אך ורק שולב מכני אחד משותף.",
     "figures": []
    }
   ]
  },
  "488": {
   "serial": "08158",
   "stem": [
    "במבנה הותקן גנרטור חירום לאספקה חלופית.",
    "מהן הדרישות בתקנות החשמל לגבי התקנת \"התקן הדממה\" הכולל גם את השילוט הבא?",
    "\"התקן להדממת גנרטור\""
   ],
   "figures": [],
   "options": [
    {
     "text": "ההתקן והשילוט יותקנו על לוח החשמל בו מותקנת מערכת ההחלפה.",
     "figures": []
    },
    {
     "text": "ההתקן והשילוט יותקנו במקום נוח לגישה שאישרה רשות הכבאות.",
     "figures": []
    },
    {
     "text": "ההתקן והשילוט יותקנו על גבי הגנרטור.",
     "figures": []
    },
    {
     "text": "ההתקן והשילוט יותקנו בהתאם להנחיות המתכנן ואין דרישה מפורשת בתקנות החשמל.",
     "figures": []
    }
   ]
  },
  "489": {
   "serial": "08159",
   "stem": [
    "במבנה שבו קיים גנרטור המופעל באופן אוטומטי, הותקן שלט כמתואר בתמונה.",
    "שים לב: גנרטור מופעל אוטומטית",
    "מהן הדרישות בתקנות החשמל בעניין שילוט זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "התקנת שלט זה מומלצת אך אין חובה מפורשת בתקנות החשמל.",
     "figures": []
    },
    {
     "text": "נדרש להתקין שלט זה רק כאשר קיימת מערכת לשליטה ובקרה על המבנה.",
     "figures": []
    },
    {
     "text": "נדרש להתקין שלט זה על הגנרטור, על לוח הגנרטור, ועל הלוח הראשי.",
     "figures": []
    },
    {
     "text": "נדרש להתקין שלט זה על דלת הכניסה לחדר החשמל של לוח החירום.",
     "figures": []
    }
   ]
  },
  "490": {
   "serial": "08160",
   "stem": [
    "במבנה הותקן גנרטור לאספקה חלופית.",
    "בלוח הראשי קיימת מערכת החלפה הכוללת שני מגענים נפרדים (קונטקטורים), הבוררים בין האספקה מצד רשת חברת החשמל לבין האספקה מצד הגנרטור.",
    "מהו המשטר התפעולי הנדרש בהתאם לתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "יש להתקין ממסרי השהיית זמן בהחלפת האספקה מח\"ח לגנרטור וגם בהחלפת האספקה מגנרטור לח\"ח.",
     "figures": []
    },
    {
     "text": "יש להתקין ממסרי השהיית זמן רק בהחלפת האספקה מח\"ח לגנרטור.",
     "figures": []
    },
    {
     "text": "יש להתקין ממסרי השהיית זמן רק בהחלפת האספקה מגנרטור לח\"ח.",
     "figures": []
    },
    {
     "text": "יש להתקין ממסרי השהיית זמן רק כאשר הגנרטור עובד במקביל לרשת החשמל (בסנכרון).",
     "figures": []
    }
   ]
  },
  "491": {
   "serial": "08161",
   "stem": [
    "נדרש לתכנן לוח חשמל לבמה המשמשת לאירועים והופעות.",
    "לצורך אספקה חלופית מלאה של הלוח מגנרטור ארעי, הותקן מפסק מחלף ידני (חברת החשמל / גנרטור ארעי) המשמש כמפסק ראשי של הלוח.",
    "מהן הדרישות בעניין המפסק המחלף בהתאם לתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "המפסק חייב להיות בעל מצב ביניים \"מופסק\".",
     "figures": []
    },
    {
     "text": "המפסק חייב להיות תלת-קוטבי גם כאשר הגנרטור הוא חד מופעי.",
     "figures": []
    },
    {
     "text": "המפסק חייב להתאים לגנרטור בהספק העולה על $50\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "התקנת מפסק מחלף כאמור מותר רק בתנאי שהגנרטור הוא חד מופעי.",
     "figures": []
    }
   ]
  },
  "492": {
   "serial": "08163",
   "stem": [
    "במבנה חדש נדרש להתקין גנרטור לאספקה חלופית על גג מבנה.",
    "חשמלאי א' טוען: חובה להתקין את הגנרטור בחופה מושתקת (מעטה ייעודי של היצרן המתאים להגנה בפני נגיעה ובפני חדירת מים) כאשר הוא מותקן על הגג תחת כיפת השמים.",
    "חשמלאי ב' טוען: חובה להתקין את הגנרטור בחדר הבנוי במיוחד עבורו (או בחדר המיועד למטרות טכניות נוספות כגון אולם מכונות או חדר חשמל) כאשר הוא מותקן בתוך המבנה.",
    "מי מהשניים צודק בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "רק חשמלאי א' צודק.",
     "figures": []
    },
    {
     "text": "רק חשמלאי ב' צודק.",
     "figures": []
    },
    {
     "text": "שניהם לא צודקים.",
     "figures": []
    },
    {
     "text": "שניהם צודקים.",
     "figures": []
    }
   ]
  },
  "494": {
   "serial": "08164",
   "stem": [
    "במבנה חדש נדרש להתקין גנרטור לאספקה חלופית.",
    "הגנרטור הותקן בהתאם לתכנון בחדר המיועד עבורו, כך שהמעברים מסביבו הם ברוחב של 100 ס\"מ אך מעבר אחד ברוחב של 60 ס\"מ מהקיר.",
    "מהי התשובה הנכונה בנושא המעברים הנדרשים מסביב לגנרטור?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אין מניעה להתקנת הגנרטור במרווחים שצוינו ובלבד שהספקו קטן מ-$50\\,\\text{kVA}$ ומובטחת גישה נוחה לתחזוקה.",
     "figures": []
    },
    {
     "text": "גנרטור יותקן כך שכל המעברים סביבו יהיו ברוחב של 100 ס\"מ לפחות.",
     "figures": []
    },
    {
     "text": "המרווח המזערי הנדרש לכל המעברים מסביב לגנרטור בהספק קטן מ-$50\\,\\text{kVA}$ הוא 60 ס\"מ.",
     "figures": []
    },
    {
     "text": "אין מניעה להתקנת הגנרטור במרווחים שצוינו ובלבד שהספקו קטן מ-$100\\,\\text{kVA}$ ומובטחת גישה נוחה לתחזוקה.",
     "figures": []
    }
   ]
  },
  "496": {
   "serial": "08167",
   "stem": [
    "במבנה חדש הותקן גנרטור לאספקה חלופית בחדר המיועד עבורו. החשמלאי התקין בחדר הגנרטור נקודת תאורה אחת ובית תקע אחד.",
    "מה נדרש במקרה זה בנושא תאורה ובתי תקע בחדר הגנרטור?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נדרשים שני בתי תקע וגם גוף תאורת חירום אשר מוזן מהמצבר המשמש להנעת הגנרטור.",
     "figures": []
    },
    {
     "text": "נדרשות שתי נקודות לתאורת חירום כאשר אחת מהם מוזנת מהמצבר המשמש להנעת הגנרטור.",
     "figures": []
    },
    {
     "text": "נדרשים שני בתי תקע, נקודת מאור וגוף תאורת חירום שאינו מוזן מהמצבר המשמש להנעת הגנרטור.",
     "figures": []
    },
    {
     "text": "נדרשות שתי נקודות תאורה כאשר רק אחת מהם מיועדת לחירום ושאינה מוזנת מהמצבר המשמש להנעת הגנרטור.",
     "figures": []
    }
   ]
  },
  "500": {
   "serial": "08173",
   "stem": [
    "לצורך רישום הגנרטור נדרש למסור למנהל לענייני החשמל פרטים שונים כגון טופס בקשה למתן היתר הכולל פרטים טכניים של הגנרטור.",
    "באילו מהמקרים נדרש לבצע רישום עבור הגנרטור?"
   ],
   "figures": [],
   "options": [
    {
     "text": "רק כאשר מדובר בגנרטור קבוע שאינו ניתן להעברה אלא על ידי שימוש בכלים, ומיועד לשרת את המתקן לאורך ימים.",
     "figures": []
    },
    {
     "text": "רק כאשר מדובר בגנרטור לאספקה מקבילה הפועל בסנכרון עם רשת החשמל.",
     "figures": []
    },
    {
     "text": "בכל מקרה שבו הגנרטור הוא תלת מופעי ובהספק של מעל 5 קו\"א.",
     "figures": []
    },
    {
     "text": "בכל מקרה שמדובר בגנרטור ארעי הניתן להעברה בנקל ומובא אל מתקן חשמל לשם אספקה במקום שאין בו תשתית חשמל ציבורית.",
     "figures": []
    }
   ]
  },
  "501": {
   "serial": "08152",
   "stem": [
    "איזו מבין האפשרויות הבאות מתארת נכונה את הדרישות בתקנות החשמל בעניין התקנה של אמצעי הגנה בפני ברקים לגנרטור?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הגנה בפני ברקים נדרשת אך ורק אם הגנרטור מותקן על הגג.",
     "figures": []
    },
    {
     "text": "אמצעי הגנה בפני ברקים יותקנו בהתאם לדרישות ת\"י 50160.",
     "figures": []
    },
    {
     "text": "אין צורך באמצעי הגנה בפני ברקים אם הגנרטור מותקן בחדר חשמל.",
     "figures": []
    },
    {
     "text": "אמצעי הגנה בפני ברקים יותקנו בהתאם לדרישות ת\"י 1173.",
     "figures": []
    }
   ]
  },
  "504": {
   "serial": "08156",
   "stem": [
    "בתרשים מופיע שנאי על עמוד המזין שני צרכנים.",
    "אמצעי ההגנה בפני חישמול המיושם בכל אחד מהמבנים הוא איפוס מסוג TN-C-S.",
    "במבנה של צרכן-1 נדרש להתקין גנרטור חדש לאספקה חלופית ולצורך כך, הוחלף הלוח הראשי של צרכן-1 ללוח חדש הכולל מפסק מחלף תלת-מופעי.",
    "איזו מבין התשובות הבאות תואמת את הדרישות בתקנות החשמל במקרה זה?"
   ],
   "figures": [
    "q0504-s1.webp"
   ],
   "options": [
    {
     "text": "לא ניתן להתקין מערכת החלפה תלת קוטבית מפני שלא ניתן להבטיח את רציפותו של מוליך האפס.",
     "figures": []
    },
    {
     "text": "ניתן להתקין מערכת החלפה תלת קוטבית רק אם שיטת ההגנה במבנה של צרכן-1 תוסב ל-\"TT\".",
     "figures": []
    },
    {
     "text": "ניתן להתקין מערכת החלפה תלת קוטבית, כאשר הוא מחובר ללוח הראשי של המבנה, שבצמוד לו בוצע איפוס.",
     "figures": []
    },
    {
     "text": "לא ניתן להתקין מערכת החלפה תלת קוטבית מפני שההזנה לצרכן היא לא משנאי בלעדי.",
     "figures": []
    }
   ]
  },
  "507": {
   "serial": "08181",
   "stem": [
    "מהו הגובה המזערי ממפלס הרצפה, המותר להתקנה של בית תקע רגיל בהתאם לתקנות החשמל?"
   ],
   "figures": [
    "q0507-s1.webp"
   ],
   "options": [
    {
     "text": "הגובה המזערי ממפלס הרצפה להתקנת בית תקע הוא 15 ס\"מ.",
     "figures": []
    },
    {
     "text": "הגובה המזערי ממפלס הרצפה להתקנת בית תקע הוא 20 ס\"מ.",
     "figures": []
    },
    {
     "text": "הגובה המזערי ממפלס הרצפה להתקנת בית תקע הוא 25 ס\"מ.",
     "figures": []
    },
    {
     "text": "הגובה המזערי ממפלס הרצפה להתקנת בית תקע הוא 30 ס\"מ.",
     "figures": []
    }
   ]
  },
  "508": {
   "serial": "08181",
   "stem": [
    "מהו הגובה המזערי ממפלס הרצפה, המותר להתקנה של בית תקע רגיל (ללא תריס מגן או מכסה) המותקן בחדרים המיועדים לילדים עד גיל חינוך חובה שבמוסד לימודים?"
   ],
   "figures": [
    "q0508-s1.webp"
   ],
   "options": [
    {
     "text": "הגובה המזערי ממפלס הרצפה להתקנת בית תקע במקרה זה הוא 1.0 מטר.",
     "figures": []
    },
    {
     "text": "הגובה המזערי ממפלס הרצפה להתקנת בית תקע במקרה זה הוא 1.4 מטר.",
     "figures": []
    },
    {
     "text": "הגובה המזערי ממפלס הרצפה להתקנת בית תקע במקרה זה הוא 1.8 מטר.",
     "figures": []
    },
    {
     "text": "הגובה המזערי ממפלס הרצפה להתקנת בית תקע במקרה זה הוא 2.0 מטר.",
     "figures": []
    }
   ]
  },
  "512": {
   "serial": "08185",
   "stem": [
    "בתרשים המצורף מתוארת התקנה של תנור בחדר אמבטיה, הכולל מפסק המופעל באמצעות פתיל משיכה העשוי חומר מבודד.",
    "התנור הותקן על הקיר וחובר באמצעות תקע אל בית-תקע.",
    "בית התקע מוזן במישרין ממעגל בלעדי.",
    "בהתאם לתקנות החשמל, איזו מהתשובות היא הנכונה עבור חיבור התנור במקרה זה?"
   ],
   "figures": [
    "q0512-s1.webp"
   ],
   "options": [
    {
     "text": "מותר להזין ישירות את תנור החימום כמתואר.",
     "figures": []
    },
    {
     "text": "אסור להזין ישירות את תנור החימום כמתואר. נדרש להתקין מפסק קבוע מחוץ לחדר המקלחת בסמוך ככל הניתן לדלת הכניסה.",
     "figures": []
    },
    {
     "text": "מותר להזין ישירות את תנור החימום כמתואר ובתנאי שהמפסק שמופעל באמצעות פתיל משיכה יהיה דו-קוטבי (מפסק המנתק את מוליך המופע ואת מוליך האפס).",
     "figures": []
    },
    {
     "text": "מכשיר חימום אינו חלק ממתקן החשמל ולכן הדרישות בתקנות החשמל לא רלוונטיות לאופן חיבורו.",
     "figures": []
    }
   ]
  },
  "513": {
   "serial": "08187",
   "stem": [
    "בתמונה מתואר קבל אותו נדרש לחבר ללוח החשמל באמצעות מגען (קונטקטור).",
    "נתוני הקבל הם אלו המופיעים בתמונה.",
    "מה ערכו של זרם העבודה המזערי הנדרש מהמגען המזין את סוללת הקבלים במקרה זה?"
   ],
   "figures": [
    "q0513-s1.webp"
   ],
   "options": [
    {
     "text": "$50\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$25\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$32\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$40\\,[\\text{A}]$.",
     "figures": []
    }
   ]
  },
  "514": {
   "serial": "08187",
   "stem": [
    "בתמונה מתואר קבל אותו נדרש לחבר ללוח החשמל באמצעות מגען (קונטקטור).",
    "נתוני הקבל הם אלו המופיעים בתמונה.",
    "מה ערכו של זרם העבודה המזערי הנדרש מהמגען המזין את סוללת הקבלים במקרה זה?"
   ],
   "figures": [
    "q0514-s1.webp"
   ],
   "options": [
    {
     "text": "$6\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$10\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$16\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$20\\,[\\text{A}]$.",
     "figures": []
    }
   ]
  },
  "515": {
   "serial": "08188",
   "stem": [
    "בתרשים מתואר קבל תלת מופעי המחובר ללוח החשמל באמצעות מגען (קונטקטור).",
    "מה נדרש מאמצעי הפריקה של הקבל בהתאם לתקנות החשמל?"
   ],
   "figures": [
    "q0515-s1.webp"
   ],
   "options": [
    {
     "text": "נדרש שהקבל יצויד באמצעי פריקה שיבטיחו שאחרי דקה לכל היותר לא יופיע בין הדקי הקבל מתח העולה על 50 וולט.",
     "figures": []
    },
    {
     "text": "נדרש שהקבל יצויד באמצעי פריקה שיבטיחו שאחרי דקה לכל היותר לא יופיע בין הדקי הקבל מתח העולה על 24 וולט.",
     "figures": []
    },
    {
     "text": "נדרש שהקבל יצויד באמצעי פריקה שיבטיחו שאחרי 5 שניות לכל היותר לא יופיע בין הדקי הקבל מתח העולה על 50 וולט.",
     "figures": []
    },
    {
     "text": "נדרש שהקבל יצויד באמצעי פריקה שיבטיחו שאחרי 5 שניות לכל היותר לא יופיע בין הדקי הקבל מתח העולה על 24 וולט.",
     "figures": []
    }
   ]
  },
  "520": {
   "serial": "08186",
   "stem": [
    "בתרשים מתוארת סכמה לחיבור סטטור של מנוע אסינכרוני, כחלק מהתנעה באמצעות חיבור $Y/\\Delta$.",
    "בשלב הראשון נסגר מגען-1, מהו סדר הפעולות של מגען-2 ומגען-3 בתהליך ההתנעה?"
   ],
   "figures": [
    "q0520-s1.webp"
   ],
   "options": [
    {
     "text": "בשלב שני מגען-2 נסגר ובשלב שלישי גם מגען-3 נסגר.",
     "figures": []
    },
    {
     "text": "בשלב שני מגען-2 נסגר ובשלב שלישי מגען-2 נפתח ומגען-3 נסגר.",
     "figures": []
    },
    {
     "text": "בשלב שני מגען-3 נסגר ובשלב שלישי גם מגען-2 נסגר.",
     "figures": []
    },
    {
     "text": "בשלב שני מגען-3 נסגר ובשלב שלישי מגען-3 נפתח ומגען-2 נסגר.",
     "figures": []
    }
   ]
  },
  "521": {
   "serial": "08186",
   "stem": [
    "בתרשים מתוארים שני שלבים לחיבור סטטור של מנוע אסינכרוני, כחלק מהתנעה בתצורת $Y/\\Delta$.",
    "מהי הסיבה לשימוש במתנע מסוג זה, הכולל שתי תצורות חיבור בתהליך התנעתו?"
   ],
   "figures": [
    "q0521-s1.webp"
   ],
   "options": [
    {
     "text": "בשלב הראשון הסטטור מחובר בכוכב והמתחים עליו קטנים פי שורש שלוש מהמתחים בחיבור משולש שבשלב השני.",
     "figures": []
    },
    {
     "text": "בשלב הראשון הסטטור מחובר במשולש והמתחים עליו קטנים פי שורש שלוש מהמתחים בחיבור כוכב שבשלב השני.",
     "figures": []
    },
    {
     "text": "בשלב הראשון הסטטור מחובר בכוכב והזרמים בקו הזינה גדולים פי שורש שלוש מהזרמים בחיבור משולש שבשלב השני.",
     "figures": []
    },
    {
     "text": "בשלב הראשון הסטטור מחובר במשולש והזרמים בקו הזינה קטנים פי שורש שלוש מהזרמים בחיבור כוכב שבשלב השני.",
     "figures": []
    }
   ]
  },
  "522": {
   "serial": "08186",
   "stem": [
    "בתמונה מתוארים שני שלבים בחיבור סטטור של מנוע אסינכרוני, כחלק מהתנעה באמצעות חיבור $Y/\\Delta$.",
    "המנוע מיועד לעבוד בחיבור משולש בעבודה סדירה שבה המתח הוא: $U_L=400\\,[\\text{V}]$.",
    "מהו גודל הזרם המתקבל בקו הזינה, בעת השימוש במתנע מסוג זה?"
   ],
   "figures": [
    "q0522-c1.webp"
   ],
   "options": [
    {
     "text": "הזרם בשלב ההתנעה קטן פי $\\sqrt{3}$ מאשר בהתנעה ישירה.",
     "figures": []
    },
    {
     "text": "הזרם בשלב ההתנעה קטן פי 3 מאשר בהתנעה ישירה.",
     "figures": []
    },
    {
     "text": "הזרם בשלב ההתנעה גדול פי $\\sqrt{3}$ מאשר בהתנעה ישירה.",
     "figures": []
    },
    {
     "text": "הזרם בשלב ההתנעה גדול פי 3 מאשר בהתנעה ישירה.",
     "figures": []
    }
   ]
  },
  "526": {
   "serial": "08177",
   "stem": [
    "במקרה המתואר בתרשים, נדרש להתקין שלוש משאבות בהספק של $3\\,\\text{kW}$ כל אחת.",
    "המנועים מחוברים בחיבור קבוע למעגל סופי תלת מופעי אחד משותף.",
    "המעגל מוגן באמצעות מא\"ז C20 עם אפשרות לנעילה במצב מופסק.",
    "האם תצורת חיבור זו מותרת בהתאם לדרישות בתקנות החשמל ומדוע?"
   ],
   "figures": [
    "q0526-s1.webp"
   ],
   "options": [
    {
     "text": "התצורה מותרת, בתנאי ששטח החתך של מוליכי מעגל הזינה, זהה לשטח חתך המוליכים בהסתעפות.",
     "figures": []
    },
    {
     "text": "התצורה אסורה, מפני שאסור להזין מספר מכשירים תלת מופעיים באמצעות מבטח אחד משותף.",
     "figures": []
    },
    {
     "text": "התצורה מותרת, מפני שבמקרה זה, הזרם הנקוב של כל מנוע, מתאים לזרם הנקוב של המבטח המגן על מוליכי המעגל.",
     "figures": []
    },
    {
     "text": "התצורה אסורה, מפני שבמקרה זה זרם העבודה הנקוב הכולל של המנועים, עולה על הזרם של המבטח המגן על מוליכי המעגל.",
     "figures": []
    }
   ]
  },
  "528": {
   "serial": "18051",
   "stem": [
    "בהתאם לתקנות החשמל, מהו שטח חתך המוליכים המזערי הנדרש לצורך תכנון רשת עילית עם מוליכי אלומיניום ללא בידוד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "16 ממ\"ר.",
     "figures": []
    },
    {
     "text": "25 ממ\"ר.",
     "figures": []
    },
    {
     "text": "4 ממ\"ר.",
     "figures": []
    },
    {
     "text": "10 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "529": {
   "serial": "18051",
   "stem": [
    "בהתאם לתקנות החשמל, מהו שטח חתך המוליכים המזערי הנדרש לצורך תכנון רשת עילית מכבל מבודד עם מוליכי נחושת?"
   ],
   "figures": [],
   "options": [
    {
     "text": "16 ממ\"ר.",
     "figures": []
    },
    {
     "text": "25 ממ\"ר.",
     "figures": []
    },
    {
     "text": "4 ממ\"ר.",
     "figures": []
    },
    {
     "text": "10 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "533": {
   "serial": "08188",
   "stem": [
    "במתקן דירתי חדש, נדרש מהחשמלאי להתקין מובל מסוג צינור שבו יושחל כבל עבור מעגל חדש.",
    "כדי לחסוך מאמצים בעת ההשחלה של הכבל אחרי התקנת הצינור, החליט החשמלאי להתקין את הצינור כאשר בתוכו כבר מושחל הכבל.",
    "האם התקנה זו מותרת בהתאם לתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אין מניעה בהתאם לתקנות החשמל להתקין את הכבל יחד עם המובל.",
     "figures": []
    },
    {
     "text": "חובה להתקין את הכבל רק לאחר השלמת התקנתו של המובל.",
     "figures": []
    },
    {
     "text": "ניתן להתקין את המובל יחד עם הצינור רק כאשר אורכו של הצינור קטן מ-30 מטר.",
     "figures": []
    },
    {
     "text": "ניתן להתקין את המובל ביחד עם הצינור רק כאשר יש עד שלושה כיפופים בהתקנת הצינור.",
     "figures": []
    }
   ]
  },
  "534": {
   "serial": "08189",
   "stem": [
    "חשמלאי נדרש להתקין מובל מסוג צינור פלסטיק קשיח בהתקנה גלויה.",
    "מהו המרחק המרבי הנדרש בין כל שני חבקים סמוכים במקרה זה?"
   ],
   "figures": [
    "q0534-s1.webp"
   ],
   "options": [
    {
     "text": "$L=120$ ס\"מ.",
     "figures": []
    },
    {
     "text": "$L=100$ ס\"מ.",
     "figures": []
    },
    {
     "text": "$L=150$ ס\"מ.",
     "figures": []
    },
    {
     "text": "$L=110$ ס\"מ.",
     "figures": []
    }
   ]
  },
  "535": {
   "serial": "08189",
   "stem": [
    "חשמלאי נדרש להתקין מובל מסוג צינור פלסטיק כפיף בהתקנה גלויה.",
    "מה המרחק המרבי הנדרש בין כל שני חבקים סמוכים במקרה זה?"
   ],
   "figures": [
    "q0535-s1.webp"
   ],
   "options": [
    {
     "text": "$L=120$ ס\"מ.",
     "figures": []
    },
    {
     "text": "$L=100$ ס\"מ.",
     "figures": []
    },
    {
     "text": "$L=60$ ס\"מ.",
     "figures": []
    },
    {
     "text": "$L=40$ ס\"מ.",
     "figures": []
    }
   ]
  },
  "537": {
   "serial": "08191",
   "stem": [
    "בטבלה מופיעים ארבעה גדלים שונים של מובל מסוג צינור כפיף.",
    "נדרש להתקין צינור עבור מעגל תלת-מופעי חדש עם מוליכים מבודדים בחתך 6 ממ\"ר.",
    "| מס' | קוטר מקובל לפי ת\"י 61386 [מ\"מ] | קוטר פנימי של יצרן מסוים [מ\"מ] |\n|---|---|---|\n| 1 | 16 | 12 |\n| 2 | 20 | 15 |\n| 3 | 25 | 21 |\n| 4 | 32 | 27 |"
   ],
   "figures": [
    "q0537-s1.webp"
   ],
   "options": [
    {
     "text": "צינור 16 מ\"מ.",
     "figures": []
    },
    {
     "text": "צינור 20 מ\"מ.",
     "figures": []
    },
    {
     "text": "צינור 25 מ\"מ.",
     "figures": []
    },
    {
     "text": "צינור 32 מ\"מ.",
     "figures": []
    }
   ]
  },
  "538": {
   "serial": "08191",
   "stem": [
    "בטבלה מופיעים ארבעה גדלים שונים של מובל מסוג צינור כפיף.",
    "בדירה קיימת, נדרש להתקין מעגל תלת-מופעי במקום מעגל חד-מופעי.",
    "הצינור הקיים הוא בקוטר 20 מ\"מ כמתואר בשורה-2 בטבלה, ובו יותקנו מוליכים מבודדים בעלי שטח חתך של 2.5 ממ\"ר.",
    "| מס' | קוטר מקובל לפי ת\"י 61386 [מ\"מ] | קוטר פנימי של יצרן מסוים [מ\"מ] |\n|---|---|---|\n| 1 | 16 | 12 |\n| 2 | 20 | 15 |\n| 3 | 25 | 21 |\n| 4 | 32 | 27 |"
   ],
   "figures": [
    "q0538-s1.webp"
   ],
   "options": [
    {
     "text": "החלפת המוליכים כמתואר בשאלה אפשרית אף בקוטר קטן יותר, צינור 16 מ\"מ.",
     "figures": []
    },
    {
     "text": "כן, גודל הצינור הנדרש הוא, צינור 20 מ\"מ.",
     "figures": []
    },
    {
     "text": "לא, גודל הצינור הנדרש הוא, צינור 25 מ\"מ.",
     "figures": []
    },
    {
     "text": "לא, גודל הצינור הנדרש הוא, צינור 32 מ\"מ.",
     "figures": []
    }
   ]
  },
  "539": {
   "serial": "08191",
   "stem": [
    "בטבלה מספר 1 מופיעים נתונים של מוליכים מבודדים המיוצרים על ידי יצרן מסום.",
    "בטבלה מספר 2 מופיעים ארבעה גדלים שונים של מובל מסוג צינור כפיף.",
    "חשמלאי נדרש להתקין מעגלים תלת-מופעים חדשים, וברשותו צינור בקוטר 25 מ\"מ בלבד.",
    "טבלה מספר-1 (מוליכים מבודדים)",
    "| חתך המוליך [ממ\"ר] | קוטר חיצוני כולל בידוד [מ\"מ] |\n|---|---|\n| 1.5 | 3.1 |\n| 2.5 | 3.7 |\n| 4 | 4.3 |\n| 6 | 4.9 |",
    "טבלה מספר-2 (גדלים של צינורות)",
    "| מס' | קוטר מקובל לפי ת\"י 61386 [מ\"מ] | קוטר פנימי של יצרן מסוים [מ\"מ] |\n|---|---|---|\n| 1 | 16 | 12 |\n| 2 | 20 | 15 |\n| 3 | 25 | 21 |\n| 4 | 32 | 27 |",
    "מהו שטח החתך המרבי של מוליכים המותר להתקנה בצינור זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בהתקנה בצינור זה מותר להשתמש במוליכים בשטח חתך שאינו עולה על 1.5 ממ\"ר.",
     "figures": []
    },
    {
     "text": "בהתקנה בצינור זה מותר להשתמש במוליכים בשטח חתך שאינו עולה על 2.5 ממ\"ר.",
     "figures": []
    },
    {
     "text": "בהתקנה בצינור זה מותר להשתמש במוליכים בשטח חתך שאינו עולה על 4 ממ\"ר.",
     "figures": []
    },
    {
     "text": "בהתקנה בצינור זה מותר להשתמש במוליכים בשטח חתך שאינו עולה על 6 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "542": {
   "serial": "22085",
   "stem": [
    "במתקן חשמלי קיים, אין אפשרות סבירה להוספת צינור חדש למוליכי מעגל המתוכנן עבור ציוד חשמלי חדש.",
    "החישובים מראים שקוטרו הפנימי של אחד הצינורות שבתוכו מוליכי מעגל קיים, מתאים להוספת מוליכי המעגל החדש, בתנאי שחתך המוליך לא יעלה על 8.5 ממ\"ר.",
    "האם מותר להשתמש במוליך בחתך 8 ממ\"ר להוספת המעגל החדש כאמור?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור, מפני ששטח חתך המוליך לא מופיע בין חתכי המוליכים המוזכרים בתקנות.",
     "figures": []
    },
    {
     "text": "מותר, בתנאי שזרם ההעמסה המתמיד המרבי של המוליך מתאים לזרם העבודה במעגל החדש.",
     "figures": []
    },
    {
     "text": "אסור, על פי התקנות בכל במקרה אסור להתקין 2 מעגלים שונים בצינור אחד.",
     "figures": []
    },
    {
     "text": "מותר, בתנאי שאורך הצינור לא עולה על 25 מטר.",
     "figures": []
    }
   ]
  },
  "543": {
   "serial": "22086",
   "stem": [
    "האם בהתאם לתקנות החשמל, ניתן להתקין בתוך צינור תיל מבודד בחתך של 16 ממ\"ר העשוי ממוליך יחיד, או שעליו להיות שזור ממספר מוליכים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "התיל הנתון יכול להיות ממוליך יחיד וחייב להיות שזור רק כאשר החתך הוא סקטורלי.",
     "figures": []
    },
    {
     "text": "התיל הנתון חייב להיות שזור הן כאשר החתך עגול והן כאשר החתך סקטורלי.",
     "figures": []
    },
    {
     "text": "התיל הנתון יכול להיות ממוליך יחיד מפני שהוא מושחל בתוך צינור וחייב להיות שזור רק כאשר הוא חשוף ללא בידוד.",
     "figures": []
    },
    {
     "text": "התיל יכול להיות ממוליך יחיד וחייב להיות שזור רק כאשר חתכו הוא מעל 25 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "544": {
   "serial": "22088",
   "stem": [
    "במהלך בדיקת מתקן קיים לקראת חידוש רישיון עסק, בוצעה מדידה של התנגדות הבידוד באמצעות מכשיר מתאים.",
    "מדידת הבידוד בין שני מוליכי מופע, המזין מנוע תלת מופעי $400/230\\,\\text{V}$, הראתה תוצאה של $0.3\\,[\\text{M}\\Omega]$ לאחר ניתוקו של המנוע מהמעגל.",
    "האם לאור תוצאת הבדיקה כאמור, מותר להמשיך ולהפעיל את המעגל במצבו הקיים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מותר. התנגדות הבידוד המינימלית הנדרשת בתקנות החשמל במקרה זה היא $0.25\\,[\\text{M}\\Omega]$.",
     "figures": []
    },
    {
     "text": "אסור כי הבידוד פגום. התנגדות הבידוד צריכה להיות קרובה לאין סופית (סימון ∞ במכשיר מדידה).",
     "figures": []
    },
    {
     "text": "מותר. מדובר במעגל זינה למנוע ותקנות החשמל מתירות במקרה זה התנגדות הבידוד בשיעור $0.1\\,[\\text{M}\\Omega]$.",
     "figures": []
    },
    {
     "text": "אסור. התנגדות הבידוד המינימלית הנדרשת במקרה זה היא $1.5\\,[\\text{M}\\Omega]$.",
     "figures": []
    }
   ]
  },
  "545": {
   "serial": "22089",
   "stem": [
    "חשמלאי, בעל רישיון מתאים לגודל המתקן במתח נמוך, עומד לבצע בדיקה של מוליכים, תיבות ואבזרים במתקן חשמלי חדש לאחר השלמתו.",
    "מהו המתח הנומינלי של מכשיר המדידה בו החשמלאי ישתמש לצורך מדידת התנגדות הבידוד של המוליכים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "עד 1000 וולט בזרם ישר.",
     "figures": []
    },
    {
     "text": "עד 1000 וולט בזרם חילופין.",
     "figures": []
    },
    {
     "text": "עד 500 וולט בזרם ישר.",
     "figures": []
    },
    {
     "text": "בדיקה זו מותרת אך ורק לחשמלאי בעל רישיון בודק.",
     "figures": []
    }
   ]
  },
  "546": {
   "serial": "22090",
   "stem": [
    "חשמלאי התבקש על ידי בעל הדירה להחליף בתי תקע ומפסקי מאור ישנים בחדשים בדירה ישנה שנבנתה בשנות ה-60. עם תחילת ביצוע העבודה התברר לחשמלאי כי המוליכים הקיימים במעגלים המזינים את בתי התקע והמפסקים הם בצבעים הבאים:",
    "• מוליך המופע-אדום.",
    "• מוליך המופע לתאורה אחרי המפסק-כחול.",
    "• מוליך האפס-שחור.",
    "• מוליך ההארקה-לבן.",
    "האם התקנות מחייבות במקרה זה להחליף את המוליכים הקיימים במוליכים עם צבעים תקניים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "במקרה זה אין חובה להחליף את המוליכים הקיימים במוליכים חדשים עם צבעי בידוד הנדרשים בתקנות.",
     "figures": []
    },
    {
     "text": "במקרה זה חובה להחליף את המוליכים הקיימים במוליכים חדשים עם צבעי בידוד הנדרשים בתקנות.",
     "figures": []
    },
    {
     "text": "במקרה זה חובה להחליף רק את מוליך הארקה הקיים שבצבע לבן, במוליך חדש עם צבע בידוד צהוב-ירוק.",
     "figures": []
    },
    {
     "text": "במקרה זה חובה להחליף רק את מוליך הכחול הקיים במוליך בצבע בידוד אחר, כדי למנוע טעות בזיהוי מוליך האפס (כחול הוא צבע מוליך האפס לפי הנדרש כיום בתקנות).",
     "figures": []
    }
   ]
  },
  "547": {
   "serial": "22090",
   "stem": [
    "חשמלאי נדרש להעתיק את מיקומו של בית תקע תלת מופעי למיקום חדש, בבית מלאכה ישן שנבנה בשנות ה-6במסגרת העבודות הנדרשות, יש לקצר את אורך תוואי המוליכים ואת הצינור שבו הם מושחלים.",
    "המוליכים הקיימים במעגל הם בצבעים ישנים שלא תואמים את הצבעים הנדרשים כיום בתקנות החשמל.",
    "האם בהתאם לתקנות החשמל חובה להחליף את המוליכים הקיימים למוליכים חדשים עם צבעים תקניים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "במקרה זה חובה להחליף את המוליכים הקיימים במוליכים חדשים עם צבעי בידוד הנדרשים בתקנות כי מדובר במעגל תלת-מופעי",
     "figures": []
    },
    {
     "text": "במקרה זה חובה להחליף רק את מוליך הארקה הקיים שבצבע לבן, במוליך חדש עם צבע בידוד צהוב-ירוק.",
     "figures": []
    },
    {
     "text": "במקרה זה אין חובה להחליף את המוליכים הקיימים במוליכים חדשים עם צבעי בידוד הנדרשים בתקנות.",
     "figures": []
    },
    {
     "text": "במקרה זה חובה להחליף רק את מוליך האפס הקיים במוליך בצבע בידוד כחול, כדי למנוע טעות בזיהוי מוליך האפס.",
     "figures": []
    }
   ]
  },
  "550": {
   "serial": "22092",
   "stem": [
    "במסגרת הרחבה של מפעל תעשייתי, התווספו מכונות חדשות לקו הייצור.",
    "לצורך הפעלה של קו הייצור החדש, הוחלף הלוח הראשי ללוח חדש שיזין גם את המכונות החדשות.",
    "ההזנה למכונות החדשות, נעשתה באמצעות מעגלים חדשים שהותקנו בסמוך למעגלים הקיימים.",
    "המכונות הקיימות מוזנות בכבלים ובהם מוליכים עם צבעי בידוד שלא תואמים את הצבעים הנדרשים כיום בתקנות החשמל.",
    "לאור העובדה שצבעי בידוד המוליכים בכבלים הקיימים, אינו תואם לנדרש בתקנות החשמל, האם נדרשת החלפת הכבלים הקיימים ובאילו תנאים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור להמשיך להשתמש בכבלים הקיימים, יש להחליפם לכבלים חדשים ובהם מוליכים עם צבע בידוד הנדרשים בתקנות.",
     "figures": []
    },
    {
     "text": "ניתן להמשיך להשתמש בכבלים הקיימים ללא צורך בפעולות מיוחדות מלבד חיבורם ללוח החדש.",
     "figures": []
    },
    {
     "text": "ניתן להמשיך להשתמש בכבלים הקיימים ובלבד שיסומנו בסימוני זיהוי, כגון שרוולים, בצבעים הנדרשים בתקנות ובנוסף יותקן שלט בלוח הראשי: \"זהירות-הצבע הכחול יכול שמסמן מוליך אפס (N) או מוליך מופע\".",
     "figures": []
    },
    {
     "text": "ניתן להמשיך להשתמש בכבלים הקיימים. הפעולה היחידה הנדרשת במקרה זה היא התקנת שלט בלוח הראשי בנוסח: \"זהירות-הצבע הכחול יכול שמסמן מוליך אפס (N) או מוליך מופע\".",
     "figures": []
    }
   ]
  },
  "551": {
   "serial": "22093",
   "stem": [
    "בעקבות ביקוש גדול לחדרים בבית הארחה, הוחלט להציב מספר מבנים יבילים באופן ארעי על הדשא שמסביב למבנה הקבע של בית ההארחה.",
    "הזנת המבנים היבילים מלוח החשמל הראשי של מבנה הקבע, בוצעה בהתאם לתקנות החשמל באמצעות כבל בהתקנה גלויה.",
    "האם מותר לחזק את הכבל למבנה הארעי?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור, על פי התקנות הכבל יחוזק אך ורק למבנה יציב (במקרה הנדון-מבנה קבע).",
     "figures": []
    },
    {
     "text": "מותר ובלבד שהכבל המזין את המבנה היביל יחובר באמצעות תקע ובית תקע מתאים, שיותקן על מבנה הקבע ובטווח ראיה ממנו.",
     "figures": []
    },
    {
     "text": "אסור. מדובר במבנה ארעי ולכן חובה להזין אותו רק באמצעות כבל שהותקן באדמה כנדרש בתקנות החשמל.",
     "figures": []
    },
    {
     "text": "מותר ובלבד שיזין אך ורק את המבנה שאליו הוא יחוזק.",
     "figures": []
    }
   ]
  },
  "554": {
   "serial": "22088",
   "stem": [
    "בבדיקת מתקן חדש לפני הפעלתו הראשונה, בוצעה מדידה של התנגדות הבידוד באמצעות מכשיר מתאים.",
    "מדידה של התנגדות הבידוד בין שני מוליכי מופע, המיועדים להזין מעגל למנוע תלת מופעי $400/230\\,\\text{V}$, הראתה תוצאה של $1.3\\,[\\text{M}\\Omega]$.",
    "האם מותר לחבר את המעגל למתח הרשת, לאור תוצאת הבדיקה כאמור?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מותר. התנגדות הבידוד המינימלית הנדרשת בתקנות החשמל במקרה זה היא $0.25\\,[\\text{M}\\Omega]$.",
     "figures": []
    },
    {
     "text": "אסור. מדובר במתקן חדש ולכן התנגדות הבידוד צריכה להיות קרובה לאין סופית (סימון ∞ במכשיר מדידה).",
     "figures": []
    },
    {
     "text": "מותר. מדובר במעגל זינה למנוע ותקנות החשמל מתירות במקרה זה התנגדות הבידוד בשיעור של $1.0\\,[\\text{M}\\Omega]$.",
     "figures": []
    },
    {
     "text": "אסור. התנגדות הבידוד המינימלית הנדרשת במקרה זה היא $1.5\\,[\\text{M}\\Omega]$.",
     "figures": []
    }
   ]
  },
  "560": {
   "serial": "08194",
   "stem": [
    "חשמלאי נדרש להתקין מובל מסוג צינור מתכת בהתקנה גלויה.",
    "מהו מרחק ההתקנה המרבי הנדרש בין כל שני חבקים סמוכים בהתאם לתקנות החשמל?"
   ],
   "figures": [
    "q0560-s1.webp"
   ],
   "options": [
    {
     "text": "$L=180$ ס\"מ לכל היותר",
     "figures": []
    },
    {
     "text": "$L=50$ ס\"מ לכל היותר.",
     "figures": []
    },
    {
     "text": "$L=150$ ס\"מ לכל היותר.",
     "figures": []
    },
    {
     "text": "$L=80$ ס\"מ לכל היותר.",
     "figures": []
    }
   ]
  },
  "567": {
   "serial": "08175",
   "stem": [
    "הנהלת המפעל החליטה לרכוש מכונת ייצור חדשה.",
    "למכונה נדרשות שתי הזנות משני מעגלים שונים, כמתואר בתרשים.",
    "• מעגל חד-מופעי עבור הפיקוד והבקרה של המכונה.",
    "• מעגל תלת-מופעי עבור המנועים המורכבים במכונה.",
    "במקרה זה, איזו מבין הבאות היא התשובה הנכונה בהתאם לנדרש בתקנות החשמל?"
   ],
   "figures": [
    "q0567-s1.webp"
   ],
   "options": [
    {
     "text": "מכונת הייצור הינה מכשיר חשמלי אחד ולכן אסור להזינה משני מעגלים סופיים שונים.",
     "figures": []
    },
    {
     "text": "מותר להזין את המכונה משני מעגלים סופיים שונים בתנאי שאמצעי הניתוק שלהם ירוכזו בלוח משותף.",
     "figures": []
    },
    {
     "text": "ההזנה למכונה אסורה מפני שהיא מוזנת ממעגלים במתחים שונים: $230\\,\\text{V}$ לבקרה ו-$400\\,\\text{V}$ בחיבור כוכב למנוע.",
     "figures": []
    },
    {
     "text": "מכונת הייצור אינה חלק מתשתית החשמל הקבועה ולכן לא חלות עליה הדרישות בתקנות החשמל.",
     "figures": []
    }
   ]
  },
  "568": {
   "serial": "08175",
   "stem": [
    "נדרש לחבר מנוע הכולל פיקוד כמתואר בתרשים.",
    "• מלוח ראשי: מעגל תלת-מופעי של $3\\times 160\\,\\text{A}$ עבור המנוע.",
    "• מלוח משנה: מעגל חד-מופעי של $10\\,\\text{A}$ עבור הפיקוד.",
    "האם תצורת החיבור המתוארת מותרת בהתאם לתקנות החשמל?"
   ],
   "figures": [
    "q0568-s1.webp"
   ],
   "options": [
    {
     "text": "מותר להזין את המכונה משני לוחות שונים כמתואר בתרשים.",
     "figures": []
    },
    {
     "text": "אסור להזין את המכונה משני לוחות שונים כמתואר בתרשים.",
     "figures": []
    },
    {
     "text": "מותר להזין את המכונה משני לוחות שונים בתנאי שהם מותקנים באותו חדר.",
     "figures": []
    },
    {
     "text": "אסור להזין את המכונה במתחים שונים ללא קשר ללוח המזין.",
     "figures": []
    }
   ]
  },
  "574": {
   "serial": "08197",
   "stem": [
    "בתמונה מופיע תכנון עקרוני של כבל מתח נמוך אשר יותקן באדמת חול.",
    "בגלל מגבלות של תשתיות בקרקע, לא ניתן להתקין את הכבל בעומק מזערי של $80\\,\\text{cm}$ כנדרש בתקנות החשמל.",
    "בחר את הטענה הנכונה מבין הבאות:"
   ],
   "figures": [
    "q0574-s1.webp"
   ],
   "options": [
    {
     "text": "אפשר להתקין את הכבל ישירות באדמה ולסטות מהערכים הנדרשים בתקנות החשמל, בתנאי שתותקן הגנה מכנית מתאימה.",
     "figures": []
    },
    {
     "text": "אפשר לסטות מהערכים הנדרשים בתקנות החשמל, בתנאי שהכבל יותקן במוביל מסוג צינור בתוספת הגנה מכנית מתאימה.",
     "figures": []
    },
    {
     "text": "אפשר לסטות מהערכים הנדרשים בתקנות החשמל, בתנאי שיותקן שילוט אזהרה בר קיימא, לאורך תוואי הכבל שבו הוא חורג מהעומק המזערי הנדרש.",
     "figures": []
    },
    {
     "text": "אפשר לסטות מהערך הנדרש בתקנות החשמל, רק כאשר הכבל מותקן בקרקע סלעית שבה קיימת הגנה מכנית מתאימה.",
     "figures": []
    }
   ]
  },
  "581": {
   "serial": "18053",
   "stem": [
    "נדרש לתכנן הזנה חד מופעית בגודל $1\\times 40\\,\\text{A}$ למתקן חשמל במתח נמוך.",
    "ההזנה תבוצע באמצעות רשת עילית שעשויה מצרור מוליכי אלומיניום בחתך 16 ממ\"ר.",
    "מהו שטח החתך המזערי של מוליך האפס (N) הנדרש להתקנה זו עפ\"י הנדרש בתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שטח חתך השווה לזה של מוליכי המופע.",
     "figures": []
    },
    {
     "text": "25 ממ\"ר לפחות.",
     "figures": []
    },
    {
     "text": "שטח חתך השווה לחצי מזה של מוליך המופע.",
     "figures": []
    },
    {
     "text": "ההתקנה בצורה זו אסורה.",
     "figures": []
    }
   ]
  },
  "582": {
   "serial": "18054",
   "stem": [
    "נדרש לתכנן הזנה תלת מופעית בגודל $3\\times 250\\,\\text{A}$ למתקן חשמל במתח נמוך.",
    "ההזנה תבוצע באמצעות רשת עילית שעשויה ממוליכי נחושת ללא בידוד.",
    "מהו שטח חתך מוליכי הרשת המתאים להתקנה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "25 ממ\"ר.",
     "figures": []
    },
    {
     "text": "35 ממ\"ר.",
     "figures": []
    },
    {
     "text": "50 ממ\"ר.",
     "figures": []
    },
    {
     "text": "70 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "583": {
   "serial": "18054",
   "stem": [
    "נדרש לתכנן הזנה תלת מופעית למתקן חשמל במתח נמוך עם זרם עבודה צפוי של $3\\times 180\\,\\text{A}$.",
    "ההזנה תבוצע באמצעות רשת עילית העשויה מצרור אלומיניום עם בידוד XLPE.",
    "מהו שטח החתך המזערי המותר לשימוש עבור מוליכי הרשת בהתקנה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "70 ממ\"ר.",
     "figures": []
    },
    {
     "text": "25 ממ\"ר.",
     "figures": []
    },
    {
     "text": "35 ממ\"ר.",
     "figures": []
    },
    {
     "text": "95 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "594": {
   "serial": "16036",
   "stem": [
    "במסגרת פיתוח אתר תיירות בהר החרמון, יש צורך לתכנן תחנת השנאה הכוללת שני שנאי שמן בהספק של $630\\,\\text{kVA}$ כל אחד.",
    "מהו הגובה המרבי שאליו מתייחסים הנתונים הסטנדרטיים של יצרן השנאים, אותם יש להביא בחשבון בעת תכנון התחנה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "עד 1400 מטר מעל פני הים.",
     "figures": []
    },
    {
     "text": "עד 700 מטר מעל פני הים.",
     "figures": []
    },
    {
     "text": "עד 1000 מטר מעל פני הים",
     "figures": []
    },
    {
     "text": "עד 1200 מטר מעל פני הים.",
     "figures": []
    }
   ]
  },
  "596": {
   "serial": "16037",
   "stem": [
    "לצורך הוספת שנאי חדש בתחנה טרנספורמציה קיימת, נמדדה בשיא טמפרטורה אופפת של $45^\\circ\\text{C}$.",
    "מהי הטמפרטורה המרבית שאליה מתייחסים הנתונים הסטנדרטים של יצרן השנאים, שאותם יש להביא בחשבון בעת תכנון הוספת השנאי החדש?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$30^\\circ\\text{C}$",
     "figures": []
    },
    {
     "text": "$40^\\circ\\text{C}$",
     "figures": []
    },
    {
     "text": "$50^\\circ\\text{C}$",
     "figures": []
    },
    {
     "text": "$60^\\circ\\text{C}$",
     "figures": []
    }
   ]
  },
  "599": {
   "serial": "16044",
   "stem": [
    "באיור מתואר שנאי הספק $22/0.4\\,\\text{kV}$.",
    "איזו מבין התשובות הבאות מאפיינת את השנאי?"
   ],
   "figures": [
    "q0599-s1.webp"
   ],
   "options": [
    {
     "text": "שנאי המתוכנן להתקנה חיצונית בלבד.",
     "figures": []
    },
    {
     "text": "שנאי המתוכנן להתקנה באזורים עם זיהום כבד.",
     "figures": []
    },
    {
     "text": "שנאי המצויד במערכת ויסות אוטומטית של המתח.",
     "figures": []
    },
    {
     "text": "בתמונה מופיע מיכל מדידה המשמש לאיתור תקלות במתח גבוה.",
     "figures": []
    }
   ]
  },
  "602": {
   "serial": "16047",
   "stem": [
    "איזו מבין התשובות הבאות מתארת נכונה את השנאי המופיע בתמונה?"
   ],
   "figures": [
    "q0602-s1.webp"
   ],
   "options": [
    {
     "text": "שנאי מבדל.",
     "figures": []
    },
    {
     "text": "ראקטור-מגביל זרמי קצר.",
     "figures": []
    },
    {
     "text": "שנאי מדידה עבור פסי צבירה כפולים.",
     "figures": []
    },
    {
     "text": "משנה זרם כפול.",
     "figures": []
    }
   ]
  },
  "603": {
   "serial": "16050",
   "stem": [
    "לצורך הגדלת חיבור במתח גבוה של מבנה משרדים, בעל המבנה נדרש להקים תחנת טרנספורמציה פרטית חדשה. המתכנן החליט להקימה במבנה חדש ונפרד ממבנה המשרדים. החדר מתאים להתקנה של שלושה שנאים, ובשלב ראשון מתוכננת התקנה של שני שנאים בלבד.",
    "מהו המרחק המזערי הנדרש בין מבנה המשרדים לבין תחנת הטרנספורמציה במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "6 מטרים.",
     "figures": []
    },
    {
     "text": "5 מטרים.",
     "figures": []
    },
    {
     "text": "3 מטרים.",
     "figures": []
    },
    {
     "text": "כל מרחק, ובלבד שיועץ קרינה מוסמך אישר את מיקום חדר הטרנספורמציה.",
     "figures": []
    }
   ]
  },
  "604": {
   "serial": "16051",
   "stem": [
    "במפעל המוזן במתח גבוה, הוקם מבנה חדש שיוזן מתחנת טרנספורמציה חדשה. תחנת הטרנספורמציה החדשה תותקן במבנה חדש, הנפרד ממבנה המפעל. בקרבת מקום, ממוקמת תחנת דלק מקורה.",
    "מהו המרחק המזערי מתחנת הדלק בו מותר להקים תחנת הטרנספורמציה החדשה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "30 מ' לפחות עד כל עמדת חלוקה בתחנת הדלק.",
     "figures": []
    },
    {
     "text": "25 מ' לפחות עד כל עמדת חלוקה בתחנת הדלק.",
     "figures": []
    },
    {
     "text": "16 מ' לפחות עד כל עמדת חלוקה בתחנת הדלק.",
     "figures": []
    },
    {
     "text": "20 מ' לפחות עד כל עמדת חלוקה בתחנת הדלק.",
     "figures": []
    }
   ]
  },
  "605": {
   "serial": "16053",
   "stem": [
    "בשכונת מגורים בשלבי בנייה, מתוכננת תחנת טרנספורמציה $22/0.4\\,\\text{kV}$ של חברת החשמל. התחנה מיועדת לשלושה שנאי שמן, ומתכנן החשמל נדרש לתת הנחיות לבניית חדר זה.",
    "איזו מבין האפשרויות הבאות מתארת דרישה נכונה בנושא אוורור התחנה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כאשר מותקנים שלושה שנאים, נדרש להתקין אוורור מאולץ, כגון מפוח או מזגן.",
     "figures": []
    },
    {
     "text": "אפשר להתקין פתחי אוורור כלפי הפיר המשותף לצינור פליטה של גנרטור.",
     "figures": []
    },
    {
     "text": "יש להתקין פתחי אוורור בעלי שטח המתאים ליצירת אוורור טבעי ובצורה שלא תאפשר את חסימתם.",
     "figures": []
    },
    {
     "text": "כאשר בתחנה מותקנים שנאי שמן בלבד, לא נדרשים אמצעים לאוורור החדר.",
     "figures": []
    }
   ]
  },
  "606": {
   "serial": "16054",
   "stem": [
    "בשכונת מגורים קיים חדר שנאים $22/0.4\\,\\text{kV}$ של חברת החשמל, אשר האוורור בו תוכנן עבור 2 שנאי שמן בעלי הספק $630\\,\\text{kVA}$ כל אחד שהותקנו בו בעת הקמתו.",
    "עקב תוספת בנייה וגידול העומס בשכונה, הוחלפו שני השנאים הקיימים לשנאים יבשים בעלי הספק $1000\\,\\text{kVA}$ כל אחד.",
    "איזה שינוי נדרש לבצע במערכת האוורור של חדר השנאים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אין צורך בשינוי.",
     "figures": []
    },
    {
     "text": "נדרש להגדיל את שטח חלונות האוורור ב-$20\\%$.",
     "figures": []
    },
    {
     "text": "נדרש להתקין חלון נוסף בשטח של 0.5 מ\"ר.",
     "figures": []
    },
    {
     "text": "נדרש להגדיל את שטח חלונות האוורור ב-$10\\%$.",
     "figures": []
    }
   ]
  },
  "608": {
   "serial": "16066",
   "stem": [
    "תחנת משנה A, מזינה קו מתח גבוה $22\\,\\text{kV}$ עילי הכולל מספר צרכנים.",
    "הגנות הקו מותקנות במפסק הזרם A.",
    "בכניסה לצרכן מ.ג, מותקן מנתק בעומס A12 על עמוד השייך לחברת החשמל.",
    "ההגנות של הצרכן מותקנות במפסק הזרם Y1.",
    "במקרה של קצר חד מופעי לאדמה ברשת החשמל הפרטית, איזו הגנה תפעל לצורך סילוק תקין (ללא נזק ליתר הצרכנים) של התקלה מהרשת?"
   ],
   "figures": [
    "q0608-s1.webp"
   ],
   "options": [
    {
     "text": "הגנת יתרת זרם מידית של המפסק A12.",
     "figures": []
    },
    {
     "text": "הגנה וואטמטרית של המפסק A1.",
     "figures": []
    },
    {
     "text": "הגנת פחת כיוונית המותקנת במתקן הפרטי במפסק Y1.",
     "figures": []
    },
    {
     "text": "הגנת יתרת זרם מידית של המפסק Y1.",
     "figures": []
    }
   ]
  },
  "609": {
   "serial": "16066",
   "stem": [
    "תחנת משנה A, מזינה קו מתח גבוה $22\\,\\text{kV}$ עילי הכולל מספר צרכנים.",
    "הגנות הקו מותקנות על מפסק הזרםA.",
    "בכניסה לצרכן מ.ג, מותקן מנתק בעומס A12 על עמוד השייך לחברת חשמל.",
    "ההגנות של הצרכן מותקנות על מפסק הזרם Y1.",
    "איזו הגנה תפעל במקרה שברשת החשמל הפרטית מתרחש קצר דו מופעי לאדמה?"
   ],
   "figures": [
    "q0609-s1.webp"
   ],
   "options": [
    {
     "text": "הגנת יתרת זרם של המפסק A12.",
     "figures": []
    },
    {
     "text": "הגנה וואטמטרית של מפסק A1.",
     "figures": []
    },
    {
     "text": "הגנת פחת כיוונית המותקנת במתקן הפרטי על המפסק Y1.",
     "figures": []
    },
    {
     "text": "הגנת יתרת זרם מידית של המפסק Y1.",
     "figures": []
    }
   ]
  },
  "618": {
   "serial": "16075",
   "stem": [
    "להלן תרשים של תא מדידה מתח גבוה.",
    "איזו מבין התשובות הבאות מתארת נכונה את התרשים בהתאם למקרא המספרים?"
   ],
   "figures": [
    "q0618-s1.webp"
   ],
   "options": [
    {
     "text": "1-פסי צבירה. 2, 3-משנה מתח. 4-משנה זרם. 5-מקצר הארקה.",
     "figures": []
    },
    {
     "text": "2-פסי צבירה. 2, 3-משנה מתח. 3-משנה זרם. 4, 5-מפסק בוואקום.",
     "figures": []
    },
    {
     "text": "2-פסי צבירה. 2, 3-מבודדי חיבור. 4-משנה זרם. 5-משנה מתח.",
     "figures": []
    },
    {
     "text": "1-נורות סימון. 2, 3-מבודדי חיבור. 4-משני מתח. 5-משני זרם.",
     "figures": []
    }
   ]
  },
  "622": {
   "serial": "08218",
   "stem": [
    "נתון שנאי עם הנתונים הבאים:",
    "הספק-$630\\,\\text{kVA}$",
    "הפסדי נחושת-$9300\\,\\text{W}$",
    "מתח קצר-$6\\%$",
    "מהו מפל המתח ביציאה מהשנאי, כאשר השנאי מועמס ב-$75\\%$ עם מקדם הספק של 0.8?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בין $1\\%$ ל-$2\\%$.",
     "figures": []
    },
    {
     "text": "בין $2\\%$ ל-$3\\%$.",
     "figures": []
    },
    {
     "text": "בין $3\\%$ ל-$4\\%$.",
     "figures": []
    },
    {
     "text": "בין $4\\%$ ל-$5\\%$.",
     "figures": []
    }
   ]
  },
  "623": {
   "serial": "08218",
   "stem": [
    "נתון שנאי עם הנתונים הבאים:",
    "הספק-$1000\\,\\text{kVA}$",
    "הפסדי נחושת-$9600\\,\\text{W}$",
    "מתח קצר-$6\\%$",
    "מהו מפל המתח ביציאה מהשנאי, כאשר השנאי מועמס ב-$80\\%$ עם מקדם הספק של 1?"
   ],
   "figures": [],
   "options": [
    {
     "text": "פחות מ-$1\\%$.",
     "figures": []
    },
    {
     "text": "בין $1\\%$ ל-$2\\%$.",
     "figures": []
    },
    {
     "text": "בין $2\\%$ ל-$3\\%$.",
     "figures": []
    },
    {
     "text": "בין $3\\%$ ל-$4\\%$.",
     "figures": []
    }
   ]
  },
  "624": {
   "serial": "08219",
   "stem": [
    "להלן 4 תצורות חיבור וקטוריות של הסלילים בשנאי הספק במתח $22/0.4\\,\\text{kV}$.",
    "איזו תצורת חיבור מתאימה לחיבור מסוג Dy11?"
   ],
   "figures": [],
   "options": [
    {
     "text": "",
     "figures": [
      "q0624-o1-1.webp"
     ]
    },
    {
     "text": "",
     "figures": [
      "q0624-o2-1.webp"
     ]
    },
    {
     "text": "",
     "figures": [
      "q0624-o3-1.webp"
     ]
    },
    {
     "text": "",
     "figures": [
      "q0624-o4-1.webp"
     ]
    }
   ]
  },
  "625": {
   "serial": "08219",
   "stem": [
    "להלן 4 של תצורות וקטוריות לחיבור שנאי הספק במתח $22/0.4\\,\\text{kV}$.",
    "איזו תצורת חיבור מתאימה לחיבור מסוג Dy11?"
   ],
   "figures": [],
   "options": [
    {
     "text": "",
     "figures": [
      "q0625-o1-1.webp"
     ]
    },
    {
     "text": "",
     "figures": [
      "q0625-o2-1.webp"
     ]
    },
    {
     "text": "",
     "figures": [
      "q0625-o3-1.webp"
     ]
    },
    {
     "text": "",
     "figures": [
      "q0625-o4-1.webp"
     ]
    }
   ]
  },
  "627": {
   "serial": "08221",
   "stem": [
    "בתרשים מופיעה רשת חשמל.",
    "האותיות A, B, C מתארות נקודות שבהן התרחש קצר במערכת.",
    "כאשר מתרחש קצר באחת מהנקודות: A, B, C, מתפתחים זרמי קצר: $I_{sc1}, I_{sc2}, I_{sc3}, I_{sc4}, I_{sc5}$.",
    "בהנחה שכל המפסקים זהים, וכל זרמי הקצר שווים בגודלם (כלומר $I_{sc1}=I_{sc2}=I_{sc3}=I_{sc4}=I_{sc5}=I_{sc}$).",
    "לאיזה זרם קצר צריך להתאים את כושר הניתוק של המפסקים, כאשר המגשר סגור?"
   ],
   "figures": [
    "q0627-s1.webp"
   ],
   "options": [
    {
     "text": "המפסקים צריכים להתאים לזרם קצר של-$5\\times I_{sc}$.",
     "figures": []
    },
    {
     "text": "המפסקים צריכים להתאים לזרם קצר של-$4\\times I_{sc}$.",
     "figures": []
    },
    {
     "text": "המפסקים צריכים להתאים לזרם קצר של-$3\\times I_{sc}$.",
     "figures": []
    },
    {
     "text": "המפסקים צריכים להתאים לזרם קצר של-$2\\times I_{sc}$.",
     "figures": []
    }
   ]
  },
  "628": {
   "serial": "08222",
   "stem": [
    "בתרשים מופיע שנאי המוזן מרשת במתח של $22\\,\\text{kV}$ ועם הספק קצר של $200\\,\\text{MVA}$.",
    "הספקו של השנאי הוא $1000\\,\\text{kVA}$, ומתח הקצר שלו הוא $4\\%$.",
    "בהנחה שניתן להזניח את ההתנגדות האקטיבית (כלומר $X=Z$), מהי התוצאה הקרובה ביותר לערכו של זרם הקצר המתמיד (kA rms) שיתפתח בפסי צבירה?"
   ],
   "figures": [
    "q0628-s1.webp"
   ],
   "options": [
    {
     "text": "$30\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$72\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$18\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$36\\,[\\text{kA}]$.",
     "figures": []
    }
   ]
  },
  "629": {
   "serial": "08222",
   "stem": [
    "בתרשים מופיעים שני שנאים המחוברים במקביל לפסי צבירה.",
    "השנאים מוזנים מרשת במתח של $22\\,\\text{kV}$ ובנקודה זו חושב הספק קצר של $160\\,\\text{MVA}$.",
    "שנאי T1: $22\\,\\text{kV}/0.4\\,\\text{kV}$ בהספק של $1600\\,\\text{kVA}$, ומתח קצר של $5\\%$.",
    "שנאי T2: $22\\,\\text{kV}/0.4\\,\\text{kV}$ בהספק של $1600\\,\\text{kVA}$, ומתח קצר של $6\\%$.",
    "בהנחה שניתן להזניח את ההתנגדות האקטיבית (כלומר $X=Z$), מהי התוצאה הקרובה ביותר לערכו של זרם הקצר המתמיד (kA rms) שיתפתח בפסי צבירה?"
   ],
   "figures": [
    "q0629-s1.webp"
   ],
   "options": [
    {
     "text": "$42\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$54\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$84\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$70\\,[\\text{kA}]$.",
     "figures": []
    }
   ]
  },
  "632": {
   "serial": "08224",
   "stem": [
    "במבנה חדש יוקמו מספר חדרים. חלק מהחדרים ישמשו לטיפול רפואי (שאינו כולל ציוד רפואי חשמלי הניזון מרשת החשמל), וחלק מהחדרים ישמשו כמשרד לצוות הרפואי שבאתר.",
    "כיצד יש להגדיר את קבוצת השימוש בחדרים אלו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הגדרת קבוצת השימוש תיקבע בהתאם לתשתית החשמל שהותקנה על ידי קבלן החשמל.",
     "figures": []
    },
    {
     "text": "הגדרת קבוצת השימוש תיקבע בהתאם לצרכי הצוות הרפואי המשתמש באתר.",
     "figures": []
    },
    {
     "text": "הגדרת קבוצת השימוש תיקבע בהתאם להנחיות הבודק של האתר הרפואי.",
     "figures": []
    },
    {
     "text": "הגדרת קבוצת השימוש תיקבע בהתאם להחלטתו הבלעדית של מתכנן החשמל.",
     "figures": []
    }
   ]
  },
  "633": {
   "serial": "08225",
   "stem": [
    "איזו תשובה מבין הבאות עשויה לתאר מצב שבו מיושמות שתי שיטות הגנה שונות בלוח חשמל המזין אתר רפואי מקבוצת שימוש-2?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שיטת (TN-S) ושיטת (IT).",
     "figures": []
    },
    {
     "text": "שיטת (TN-C-S)ושיטת (TT).",
     "figures": []
    },
    {
     "text": "שיטת (TN-S) ושיטת (TT).",
     "figures": []
    },
    {
     "text": "לא ייתכן מצב שבו תהיה יותר משיטת הגנה אחת בלוח חשמל זה.",
     "figures": []
    }
   ]
  },
  "634": {
   "serial": "08226",
   "stem": [
    "בלוח חשמל של אתר רפואי מקבוצת שימוש 2 הותקן מפסק מחלף ידני הכולל מצב ביניים \"מופסק\"-כמסומן בריבוע האדום שבתרשים המצורף.",
    "המערכת להחלפה אוטומטית שבתרשים כוללת בקר המתוכנת להחליף את הזינה, בתנאים הנדרשים בתקנות החשמל.",
    "איזו תשובה מתארת את הנדרש עבור המפסק המחלף במקרה זה?"
   ],
   "figures": [
    "q0634-s1.webp"
   ],
   "options": [
    {
     "text": "אסור להתקין מפסק מחלף ידני הכולל מצב ביניים \"מופסק\" במקרה זה.",
     "figures": []
    },
    {
     "text": "במקרה המתואר קיימים שני גנרטורים לגיבוי ולכן נדרש שבמידה ויותקן מפסק מחלף ידני הכולל מצב ביניים \"מופסק\" הוא יהיה מסוג ארבעה קטבים.",
     "figures": []
    },
    {
     "text": "מותר להתקין מפסק מחלף ידני הכולל מצב ביניים \"מופסק\" כאשר שני הקווים המזינים יהיו זהים וללא העדפה לקו מסוים.",
     "figures": []
    },
    {
     "text": "אסור להשתמש בו זמנית במערכת ההחלפה ידנית ובמערכת החלפה אוטומטית להזנת לוח חשמל באתר רפואי מקבוצת שימוש 2.",
     "figures": []
    }
   ]
  },
  "637": {
   "serial": "08230",
   "stem": [
    "בחדר רנטגן שבבית חולים הותקנו בתי תקע המוזנים בזינה צפה.",
    "מה יתרחש במקרה של תקלה, כמתואר בתרשים?"
   ],
   "figures": [
    "q0637-s1.webp"
   ],
   "options": [
    {
     "text": "ביחידת התצוגה תידלק נורית המלווה בהתראה קולית, ללא הפסקת המעגל.",
     "figures": []
    },
    {
     "text": "ביחידת התצוגה תידלק נורית המלווה בהתראה קולית, ובהפסקה מידית של המעגל באופן אוטומטי.",
     "figures": []
    },
    {
     "text": "ביחידת התצוגה תידלק נורית המלווה בהתראה קולית. אם התקלה לא חולפת תוך 5 שניות המעגל יופסק באופן אוטומטי.",
     "figures": []
    },
    {
     "text": "ביחידת התצוגה תידלק נורית, התראה קולית תתרחש רק בתקלה נוספת ללא הפסקת המעגל.",
     "figures": []
    }
   ]
  },
  "639": {
   "serial": "08232",
   "stem": [
    "מתכנן נדרש להכין תוכנית חשמל למרפאה שהוגדרה כאתר רפואי מקבוצת שימוש 1.",
    "האדריכל העביר למתכנן החשמל תוכנית של המרפאה, ובה 10 גופי תאורה שיותקנו על קיר בגובה של 2.2 מטר.",
    "כל גוף תאורה הוא מסוג LED עם בידוד כפול, בהספק של $30\\,\\text{W}$ כל אחד.",
    "איזו תשובה מתארת את דרישות תקנות החשמל בעניין הזנת גופי התאורה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "חובה להזין את גופי התאורה ממעגל המוגן באמצעות מפסק מגן.",
     "figures": []
    },
    {
     "text": "אין חובה להזין את גופי התאורה ממעגל המוגן באמצעות מפסק מגן, כי הגופים יותקנו מעל לגובה 2 מטר.",
     "figures": []
    },
    {
     "text": "אין חובה להזין את גופי התאורה ממעגל המוגן באמצעות מפסק מגן, כי הם מסוג בידוד כפול.",
     "figures": []
    },
    {
     "text": "מפסק מגן במקרה זה יהיה עם זרם הפעלה שאינו עולה על 0.3 אמפר.",
     "figures": []
    }
   ]
  },
  "643": {
   "serial": "08236",
   "stem": [
    "בתרשים מופיע בית תקע שהותקן במרחק של 1 מטר ממיטת מטופל, באתר מקבוצת שימוש 2.",
    "איזו תשובה מתארת את סוג בית התקע הנדרש ואת אופן התקנתו במקרה זה?"
   ],
   "figures": [
    "q0643-s1.webp"
   ],
   "options": [
    {
     "text": "בית תקע זה יוזן רק ממעגל המוזן בזינה צפה ויסומן באופן המבדיל אותו משקעים רגילים.",
     "figures": []
    },
    {
     "text": "מותר להזין בית תקע זה ממעגל המוגן באמצעות מפסק מגן עם זרם דלף שאינו עולה על 0.03 אמפר.",
     "figures": []
    },
    {
     "text": "שקע זה יכול לשמש לציוד רפואי חיוני וגם בלתי חיוני ובתנאי שיוזן ממעגל בזינה צפה.",
     "figures": []
    },
    {
     "text": "מותר להזין שקע זה ממעגל שאינו ניזון מזינה צפה, ובתנאי שיותקן שילוט וסימון המבדיל בינו לבין שקעים אחרים שכן מוזנים בזינה צפה.",
     "figures": []
    }
   ]
  },
  "645": {
   "serial": "08227",
   "stem": [
    "מהנדס נדרש לתכנן מתקן רפואי מקבוצת שימוש 2.",
    "בהתאם להנחיה של יועץ בטיחות, נדרש להתקין אמצעי מיתוג ידני (כמתואר בתמונה) אשר מפסיק את ההזנה בשלמותה למתקן הרפואי.",
    "איזו אפשרות מבין הבאות מתארת את הנדרש בתקנות החשמל בעניין זה?"
   ],
   "figures": [
    "q0645-s1.webp"
   ],
   "options": [
    {
     "text": "אמצעי המיתוג המתואר בשאלה אסור להתקנה באתר רפואי מקבוצת שימוש 2.",
     "figures": []
    },
    {
     "text": "מותר להתקין את אמצעי המיתוג המתואר בשאלה ובתנאי שיותקן שילוט \"זהירות-סכנה לחיי אדם-הפסקת הזינה מותרת רק לאחר קבלת אישור מגורם רפואי מוסמך\".",
     "figures": []
    },
    {
     "text": "מותר להתקין אמצעי מיתוג אוטומטי ולא אמצעי מיתוג ידני כמתואר בשאלה.",
     "figures": []
    },
    {
     "text": "אמצעי המיתוג המתואר בשאלה או כל אמצעי מיתוג המהווה חלק מבקרת מבנה, הכוללת תוכנית הפסקות חשמל (שבה מופיעות גם המלצות על אופן הפעולה בזמן שריפה), הן באחריות כיבוי אש בלבד.",
     "figures": []
    }
   ]
  },
  "647": {
   "serial": "08221",
   "stem": [
    "בתרשים מופיעה רשת חשמל.",
    "האותיות A, B, C מתארות נקודות שבהן התרחש קצר במערכת.",
    "כאשר מתרחש קצר באחת מהנקודות: A, B, C מתפתחים זרמי קצר: $I_{sc1}, I_{sc2}, I_{sc3}, I_{sc4}, I_{sc5}$.",
    "בהנחה שכל המפסקים זהים, וכל זרמי הקצר שווים בגודלם (כלומר $I_{sc1}=I_{sc2}=I_{sc3}=I_{sc4}=I_{sc5}=I_{sc}$).",
    "לאיזה זרם קצר צריך להתאים את כושר הניתוק של המפסקים, כאשר המגשר פתוח?"
   ],
   "figures": [
    "q0647-s1.webp"
   ],
   "options": [
    {
     "text": "המפסקים צריכים להתאים לזרם קצר של-$1\\times I_{sc}$.",
     "figures": []
    },
    {
     "text": "המפסקים צריכים להתאים לזרם קצר של-$2\\times I_{sc}$.",
     "figures": []
    },
    {
     "text": "המפסקים צריכים להתאים לזרם קצר של-$3\\times I_{sc}$.",
     "figures": []
    },
    {
     "text": "המפסקים צריכים להתאים לזרם קצר של-$4\\times I_{sc}$.",
     "figures": []
    }
   ]
  },
  "650": {
   "serial": "08222",
   "stem": [
    "בתרשים מופיע שנאי המוזן מרשת במתח של $22\\,\\text{kV}$ ועם הספק קצר של $50\\,\\text{MVA}$.",
    "הספקו של השנאי הוא $400\\,\\text{kVA}$, ומתח הקצר שלו הוא $5\\%$.",
    "בהנחה שניתן להזניח את ההתנגדות האקטיבית (כלומר $X=Z$), מהי התוצאה הקרובה ביותר לערכו של זרם הקצר המתמיד (kA rms) שיתפתח בפסי צבירה?"
   ],
   "figures": [
    "q0650-s1.webp"
   ],
   "options": [
    {
     "text": "$7.95\\,[\\text{kA}]$",
     "figures": []
    },
    {
     "text": "$11.54\\,[\\text{kA}]$",
     "figures": []
    },
    {
     "text": "$10.55\\,[\\text{kA}]$",
     "figures": []
    },
    {
     "text": "$12.15\\,[\\text{kA}]$",
     "figures": []
    }
   ]
  },
  "654": {
   "serial": "08241",
   "stem": [
    "בחדר ניתוח שבבית חולים, נדרש למדוד את התנגדות הארקה של מחבר PA.",
    "איזו תשובה מתארת את דרישות תקנות החשמל בנושא זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "המדידה תבוצע באמצעות מד-התנגדות, הערך שיתקבל לא יעלה על 0.2 אוהם.",
     "figures": []
    },
    {
     "text": "המדידה תבוצע באמצעות מד-התנגדות, הערך שיתקבל לא יעלה על 1 אוהם.",
     "figures": []
    },
    {
     "text": "המדידה תבוצע באמצעות מכשיר בעל זרם בדיקה של $25\\,\\text{A}$, הערך שיתקבל לא יעלה על 0.2 אוהם.",
     "figures": []
    },
    {
     "text": "המדידה תבוצע באמצעות מכשיר בעל זרם בדיקה של $10\\,\\text{A}$, הערך שיתקבל לא יעלה על 1 אוהם.",
     "figures": []
    }
   ]
  },
  "655": {
   "serial": "08241",
   "stem": [
    "בבית חולים, נדרש לבצע מדידה של התנגדות הארקה של מכשירים רפואיים חשמליים.",
    "איזו תשובה מתארת את דרישות תקנות החשמל בנושא זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "באתר מקבוצת שימוש 1, מדידה של מחברי PA יכולה להתבצע באמצעות מד התנגדות, לעומת מדידת חיבור ל-PE שתבוצע באמצעות מכשיר מדידה עם זרם בדיקה של $10\\,\\text{A}$ עד $25\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "באתר מקבוצת שימוש 1 וגם מקבוצת שימוש 2, המדידה תבוצע רק באמצעות מכשיר מדידה עם זרם בדיקה של $10\\,\\text{A}$ עד $25\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "באתר מקבוצת שימוש 2, מדידה של מחברי PA תבוצע באמצעות מכשיר מדידה עם זרם בדיקה של $10\\,\\text{A}$ עד $25\\,\\text{A}$, לעומת מדידת חיבור ל-PE שיכולה להתבצע באמצעות מד התנגדות.",
     "figures": []
    },
    {
     "text": "באתר מקבוצת שימוש 2, המדידה תבוצע באמצעות מכשיר מדידה עם זרם בדיקה של $10\\,\\text{A}$ עד $25\\,\\text{A}$, לעומת אתר מקבוצת שימוש 1 שבו מותר להשתמש גם במד התנגדות.",
     "figures": []
    }
   ]
  },
  "656": {
   "serial": "08242",
   "stem": [
    "בתרשים מופיע חדר בתוך אתר רפואי הכולל תיבת ביניים שבה הותקן פס PE ופס PA. בחדר הותקנו שני בתי-תקע המוזנים בכבל שמסומן בצבע ירוק.",
    "איזו תשובה מתארת את הדרישות בתקנות החשמל עבור מוליכי הכבל המתואר בצבע ירוק?"
   ],
   "figures": [
    "q0656-s1.webp"
   ],
   "options": [
    {
     "text": "המוליכים בכבל העובר דרך תיבת הביניים ייחתכו בתיבה ויחוברו בהמשכם באמצעות מהדק.",
     "figures": []
    },
    {
     "text": "המוליכים בכבל העובר דרך תיבת הביניים יהיו שלמים לכל אורכם.",
     "figures": []
    },
    {
     "text": "המוליכים בכבל העובר דרך תיבת ביניים יהיו בחתך מזערי של 4 ממ\"ר ויחוברו לפס PE.",
     "figures": []
    },
    {
     "text": "המוליכים בכבל העובר דרך תיבת ביניים יהיו בחתך מזערי של 2.5 ממ\"ר ויחוברו לפס PE או פס PA.",
     "figures": []
    }
   ]
  },
  "673": {
   "serial": "22098",
   "stem": [
    "מוליך בעל שטח חתך אחיד עובר בשני מקטעים, שבהם שוררים תנאים שונים.",
    "לפי החישובים שערך המתכנן למציאת הזרם המתמיד המרבי בקטעים הנ\"ל, התקבלו ערכים הבאים:",
    "$I'_{z_1}=76\\,[\\text{A}]$; $I'_{z_2}=98\\,[\\text{A}]$.",
    "לעניין קיום הדרישות בתקנות החשמל, לאילו ערכים יש להתייחס בעת קביעת הזרם הנקוב של המבטח $I_n$ לצורך הגנת הכבל בפני זרם העמסת יתר בלבד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$I_n\\ge 98\\,[\\text{A}],\\ I'_z=76\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$I_n\\le 76\\,[\\text{A}],\\ I'_z=76\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$I_n\\ge 98\\,[\\text{A}],\\ I'_z=98\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$I_n\\le 98\\,[\\text{A}],\\ I'_z=76\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "674": {
   "serial": "22098",
   "stem": [
    "מוליך בעל שטח חתך אחיד עובר בשני קטעים, שבהם שוררים תנאים שונים.",
    "היחס בין האורכים של הקטעים הוא 0.7.",
    "לפי החישובים שערך המתכנן למציאת הזרם המתמיד המרבי בקטעים הנ\"ל, התקבלו ערכים הבאים:",
    "$I'_{z_1}=87\\,[\\text{A}]$; $I'_{z_2}=106\\,[\\text{A}]$.",
    "לעניין קיום הדרישות בתקנות החשמל, לאילו ערכים יש להתייחס בעת קביעת הזרם הנקוב של המבטח $I_n$ להגנת הכבל בפני זרם העמסת יתר בלבד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$I_n\\le 74=0.7\\cdot 106\\,[\\text{A}];\\ I'_z=87\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$I_n\\le 87\\,[\\text{A}],\\ I'_z=106\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$I_n\\le 87\\,[\\text{A}],\\ I'_z=87\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$I_n\\le 61=0.7\\cdot 87\\,[\\text{A}],\\ I'_z=87\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "675": {
   "serial": "22099",
   "stem": [
    "יש לתכנן כבל להזנת לוח חשמל עם זרם עבודה מרבי $I_b=250\\,[\\text{A}]$. במקטע אחד הכבל יוטמן במישרין באדמה ובקטע השני, בכניסה למבנה עד להתחברות עם הלוח, הכבל יונח בתעלת כבלים משוקעת ברצפה של חדר החשמל, עם מכסה ללא פתחי אוורור. הטמפרטורה האופפת באדמה: $30^\\circ\\text{C}$, ההתנגדות התרמית הסגולית של האדמה היא 2.5 מעלות צלסיוס*מ'/וואט.",
    "הטמפרטורה האופפת של האוויר בתעלת כבלים שברצפה היא $35^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי נחושת ובידוד $90^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו הזרם הנקוב של מפסק זרם הניתן לכוונון הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$I_n=300\\,[\\text{A}];\\ S=150\\,[\\text{mm}^2]$",
     "figures": []
    },
    {
     "text": "$I_n=250\\,[\\text{A}];\\ S=150\\,[\\text{mm}^2]$",
     "figures": []
    },
    {
     "text": "$I_n=250\\,[\\text{A}];\\ S=120\\,[\\text{mm}^2]$",
     "figures": []
    },
    {
     "text": "$I_n=250\\,[\\text{A}];\\ S=95\\,[\\text{mm}^2]$",
     "figures": []
    }
   ]
  },
  "676": {
   "serial": "22099",
   "stem": [
    "יש לתכנן כבל להזנת לוח חשמל עם זרם עבודה מרבי $I_b=160\\,[\\text{A}]$. במקטע אחד הכבל יוטמן במישרין באדמה ובקטע השני, בכניסה למבנה עד להתחברות עם הלוח, הכבל יונח בתעלת כבלים משוקעת ברצפה של חדר החשמל, עם מכסה ללא פתחי אוורור. הטמפרטורה האופפת באדמה היא $30^\\circ\\text{C}$ ההתנגדות התרמית הסגולית של האדמה היא 2.5 מעלות צלסיוס*מ'/וואט.",
    "הטמפרטורה האופפת של האוויר בתעלת כבלים שברצפה היא $35^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי נחושת ובידוד $70^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו הזרם הנקוב של מפסק זרם הניתן לכוונון, הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$S=70\\,[\\text{mm}^2]$; $I_n=160\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=95\\,[\\text{mm}^2]$; $I_n=160\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=120\\,[\\text{mm}^2]$; $I_n=180\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$S=120\\,[\\text{mm}^2]$; $I_n=160\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "677": {
   "serial": "22100",
   "stem": [
    "יש לתכנן כבל להזנת לוח עם זרם עבודה מרבי $I_b=315\\,[\\text{A}]$. במקטע אחד הכבל יוטמן במישרין באדמה ובקטע השני, מהכניסה למבנה ועד להתחברות עם הלוח, הכבל יונח על גבי סולם כבלים עם 3 כבלים נוספים ללא רווח ביניהם. הטמפרטורה האופפת באדמה: $30^\\circ\\text{C}$ ההתנגדות התרמית הסגולית של אדמה היא 2.5 מעלות צלסיוס*מ'/וואט.",
    "הטמפרטורה האופפת של האוויר סביב סולם כבלים היא $35^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי אלומיניום ובידוד $90^\\circ\\text{C}$ הנדרש להזנת הלוח, ומהו הזרם הנקוב של מפסק זרם הניתן לכוונון, הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שני כבלים במקביל כשכל אחד מהם הוא בחתך $S=185\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=185\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים במקביל כשכל אחד מהם הוא בחתך $S=120\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=300\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "678": {
   "serial": "22101",
   "stem": [
    "במפעל למזון מקורר יש לתכנן כבל הזנה ללוח משנה עם זרם עבודה מרבי של $I_b=315\\,[\\text{A}]$.",
    "תוואי הכבל כולל שני קטעים: בקטע הראשון הכבל מותקן על גבי סולם כבלים בחדר החשמל של המפעל יחד עם 3 כבלים נוספים ובקטע השני הוא מותקן על גבי מגש לא מחורר בתוך אולם הייצור יחד עם 4 כבלים נוספים. הטמפרטורה האופפת של האוויר בחדר החשמל היא $35^\\circ\\text{C}$ ובחדר הייצור היא $20^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי נחושת ובידוד $90^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו זרם הכוונון של מפסק זרם אוטומטי, הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כבל אחד בחתך $S=150\\,[\\text{mm}^2]$; $I_n=300\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=150\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=185\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים צמודים בחתך (כל אחד): $S=50\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "679": {
   "serial": "22100",
   "stem": [
    "יש לתכנן כבל להזנת לוח חשמל עם זרם עבודה מרבי $I_b=400\\,[\\text{A}]$. במקטע אחד הכבל יוטמן במישרין באדמה ובקטע השני, בכניסה למבנה עד להתחברות עם הלוח, הכבל יונח על גבי סולם כבלים עם 3 כבלים נוספים ללא רווח ביניהם. הטמפרטורה האופפת באדמה: $30^\\circ\\text{C}$. ההתנגדות התרמית הסגולית של האדמה היא 2.5 מעלות צלסיוס*מ'/וואט.",
    "הטמפרטורה האופפת של אוויר סביב סולם כבלים: $35^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי אלומיניום ובידוד $90^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו הזרם הנקוב של מפסק זרם הניתן לכוונון הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כבל אחד בחתך $S=185\\,[\\text{mm}^2]$; $I_n=400\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים במקביל כשכל אחד מהם הוא בחתך $S=300\\,[\\text{mm}^2]$; $I_n=400\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים במקביל כשכל אחד מהם הוא בחתך $S=240\\,[\\text{mm}^2]$; $I_n=400\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=300\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "680": {
   "serial": "22100",
   "stem": [
    "יש לתכנן כבל להזנת לוח עם זרם עבודה מרבי $I_b=315\\,[\\text{A}]$. במקטע אחד הכבל יוטמן במישרין באדמה ובקטע השני, בכניסה למבנה עד להתחברות עם הלוח, הכבל יונח על גבי סולם כבלים עם 3 כבלים נוספים ללא רווח ביניהם. הטמפרטורה האופפת באדמה היא $30^\\circ\\text{C}$ התנגדות תרמית סגולית של אדמה היא 2.5 מעלות צלסיוס*מ'/וואט.",
    "הטמפרטורה האופפת של האוויר סביב סולם כבלים היא $35^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי אלומיניום ובידוד $70^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו הזרם הנקוב של מפסק זרם הניתן לכוונון שנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שני כבלים במקביל כשכל אחד מהם הוא בחתך $S=150\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=300\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=240\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים במקביל כשכל אחד מהם הוא בחתך $S=300\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "681": {
   "serial": "22101",
   "stem": [
    "במפעל למזון מקורר יש לתכנן כבל הזנה ללוח משנה עם זרם עבודה מרבי של $I_b=315\\,[\\text{A}]$.",
    "תוואי הכבל כולל שני קטעים: בקטע הראשון הכבל מותקן על גבי סולם כבלים בחדר החשמל של המפעל יחד עם 3 כבלים נוספים ובקטע השני הוא מותקן על גבי מגש לא מחורר בתוך אולם הייצור יחד עם 4 כבלים נוספים. הטמפרטורה האופפת של האוויר בחדר החשמל היא $35^\\circ\\text{C}$ ובחדר הייצור: $20^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי אלומיניום ובידוד $90^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו זרם הכוונון של מפסק זרם אוטומטי, הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שני כבלים צמודים בחתך (כל אחד): $S=150\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=240\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=185\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=300\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "682": {
   "serial": "22102",
   "stem": [
    "במפעל למזון מקורר יש לתכנן כבל הזנה ללוח משנה עם זרם עבודה מרבי של $I_b=200\\,[\\text{A}]$.",
    "תוואי הכבל כולל שני קטעים: בקטע הראשון, הכבל מותקן על גבי סולם כבלים בחדר החשמל של המפעל יחד עם 3 כבלים נוספים. בקטע השני, הכבל מונח על גבי מגש לא מחורר בתוך אולם הייצור יחד עם 4 כבלים נוספים. הטמפרטורה האופפת של האוויר בחדר החשמל היא $35^\\circ\\text{C}$ ובאולם הייצור היא $20^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי נחושת ובידוד $70^\\circ\\text{C}$ הנדרש להזנת הלוח, ומהו זרם הכוונון של מפסק זרם אוטומטי, הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כבל בחתך $S=120\\,[\\text{mm}^2]$; ; $I_n=200\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=95\\,[\\text{mm}^2]$; $I_n=200\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=120\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=120\\,[\\text{mm}^2]$; $I_n=160\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "683": {
   "serial": "22102",
   "stem": [
    "במפעל למזון מקורר יש לתכנן כבל הזנה ללוח משנה עם זרם עבודה מרבי של $I_b=200\\,[\\text{A}]$.",
    "תוואי הכבל כולל שני קטעים: בקטע הראשון, הכבל מותקן על גבי סולם כבלים בחדר החשמל של המפעל יחד עם 3 כבלים נוספים. בקטע השני, הכבל מונח על גבי מגש לא מחורר בתוך אולם הייצור יחד עם 4 כבלים נוספים. הטמפרטורה האופפת של האוויר בחדר החשמל היא $35^\\circ\\text{C}$ ובחדר הייצור היא $20^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי אלומיניום ובידוד $70^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו זרם הכוונון של מפסק זרם אוטומטי, הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שני כבלים צמודים בחתך (כל אחד): $S=185\\,[\\text{mm}^2]$; $I_n=200\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=150\\,[\\text{mm}^2]$; $I_n=200\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=185\\,[\\text{mm}^2]$; $I_n=200\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=150\\,[\\text{mm}^2]$; $I_n=160\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "684": {
   "serial": "22103",
   "stem": [
    "במפעל למזון מקורר הממוקם בדרום הארץ יש לתכנן כבל הזנה ללוח משנה עם זרם עבודה מרבי $I_b=250\\,[\\text{A}]$.",
    "תוואי הכבל כולל שני קטעים: בקטע הראשון הכבל מותקן על גבי סולם כבלים בחדר החשמל של המפעל יחד עם 3 כבלים נוספים ובקטע השני הוא מותקן על גבי מגש לא מחורר בתוך אולם הייצור יחד עם 6 כבלים נוספים. הטמפרטורה האופפת של האוויר בחדר החשמל היא $40^\\circ\\text{C}$ ובחדר הייצור היא $20^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי נחושת ובידוד $90^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו זרם הכוונון של מפסק זרם אוטומטי, הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כבל בחתך $S=120\\,[\\text{mm}^2]$; ; $I_n=300\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=95\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=120\\,[\\text{mm}^2]$; $I_n=200\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=120\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "685": {
   "serial": "22103",
   "stem": [
    "במפעל למזון מקורר הממוקם בדרום הארץ יש לתכנן כבל הזנה ללוח משנה עם זרם עבודה מרבי של $I_b=250\\,[\\text{A}]$.",
    "תוואי הכבל כולל שני קטעים: בקטע הראשון הכבל מותקן על גבי סולם כבלים בחדר החשמל של המפעל יחד עם 3 כבלים נוספים ובקטע השני הוא מותקן על גבי מגש לא מחורר בתוך אולם הייצור יחד עם 6 כבלים נוספים. הטמפרטורה האופפת של האוויר בחדר החשמל היא $40^\\circ\\text{C}$ ובחדר הייצור היא $20^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי אלומיניום ובידוד $90^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו זרם הכוונון של מפסק זרם אוטומטי, הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כבל בחתך $S=240\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=185\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=240\\,[\\text{mm}^2]$; $I_n=300\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=150\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "686": {
   "serial": "22104",
   "stem": [
    "במפעל למזון מקורר הממוקם בדרום הארץ יש לתכנן כבל הזנה ללוח משנה עם זרם עבודה מרבי של $I_b=250\\,[\\text{A}]$.",
    "תוואי הכבל כולל שני קטעים: בקטע הראשון הכבל מותקן על גבי סולם כבלים בחדר החשמל של המפעל יחד עם 3 כבלים נוספים ובקטע השני הכבל מותקן על גבי מגש לא מחורר בתוך אולם הייצור יחד עם 6 כבלים נוספים. הטמפרטורה האופפת של האוויר בחדר החשמל היא $40^\\circ\\text{C}$ ובחדר הייצור היא $20^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי נחושת ובידוד $70^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו זרם הכוונון של מפסק זרם אוטומטי, הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כבל בחתך $S=150\\,[\\text{mm}^2]$; ; $I_n=200\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=185\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=240\\,[\\text{mm}^2]$; $I_n=300\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=150\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "687": {
   "serial": "22104",
   "stem": [
    "במפעל למזון מקורר הממוקם בדרום הארץ יש לתכנן כבל הזנה ללוח משנה עם זרם עבודה מרבי של $I_b=250\\,[\\text{A}]$.",
    "תוואי הכבל כולל שני קטעים: בקטע הראשון הכבל מותקן על גבי סולם כבלים בחדר החשמל של המפעל יחד עם 3 כבלים נוספים ובקטע השני הוא מותקן על גבי מגש לא מחורר בתוך אולם הייצור יחד עם 6 כבלים נוספים. הטמפרטורה האופפת של האוויר בחדר החשמל היא $40^\\circ\\text{C}$ ובחדר הייצור היא $20^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי אלומיניום ובידוד $70^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו זרם הכוונון של מפסק זרם אוטומטי, הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כבל בחתך $S=300\\,[\\text{mm}^2]$; ; $I_n=300\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=185\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=300\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=240\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "688": {
   "serial": "22105",
   "stem": [
    "יש לתכנן כבל להזנת לוח עם זרם עבודה מרבי $I_b=300\\,[\\text{A}]$. במקטע אחד הכבל יוטמן במישרין באדמה ובקטע השני, בכניסה למבנה עד להתחברות עם הלוח, הכבל יונח על גבי סולם כבלים עם 3 כבלים נוספים ללא רווח ביניהם. הטמפרטורה האופפת באדמה: $30^\\circ\\text{C}$. התנגדות תרמית סגולית של אדמה היא 2.5 מעלות צלסיוס*מ'/וואט.",
    "הטמפרטורה האופפת של האוויר סביב סולם כבלים היא $35^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי נחושת ובידוד $90^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו הזרם הנקוב של הנתיכים, הנדרשים להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כבל בחתך $S=300\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=300\\,[\\text{mm}^2]$; $I_n=300\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=185\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=240\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "689": {
   "serial": "22105",
   "stem": [
    "יש לתכנן כבל להזנת לוח עם זרם עבודה מרבי של $I_b=300\\,[\\text{A}]$. במקטע אחד הכבל יוטמן במישרין באדמה ובקטע השני, בכניסה למבנה עד להתחברות עם הלוח, הכבל יונח על גבי סולם כבלים עם 3 כבלים נוספים ללא רווח ביניהם. הטמפרטורה האופפת באדמה היא $30^\\circ\\text{C}$ התנגדות תרמית סגולית של אדמה היא 2.5 מעלות צלסיוס*מ'/וואט.",
    "הטמפרטורה האופפת של האוויר סביב סולם כבלים: $35^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי אלומיניום ובידוד $90^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו הזרם הנקוב של הנתיכים, הנדרשים להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כבל אחד בחתך $S=300\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים צמודים שכל אחד מהם בחתך $S=240\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל בחתך $S=240\\,[\\text{mm}^2]$; $I_n=315\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים צמודים שכל אחד מהם בחתך $S=150\\,[\\text{mm}^2]$; $I_n=300\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "690": {
   "serial": "22106",
   "stem": [
    "יש לתכנן כבל להזנת לוח חשמל עם זרם עבודה מרבי $I_b=360\\,[\\text{A}]$. במקטע אחד הכבל יוטמן במישרין באדמה ובמקטע השני, מהכניסה למבנה ועד להתחברות עם הלוח, הכבל יונח על גבי סולם כבלים יחד עם 3 כבלים נוספים ללא רווח ביניהם. הטמפרטורה האופפת באדמה היא $30^\\circ\\text{C}$ ההתנגדות התרמית הסגולית של אדמה היא 2.5 מעלות צלסיוס*מ'/וואט.",
    "הטמפרטורה האופפת של האוויר סביב סולם הכבלים היא $35^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי נחושת ובידוד $70^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו הזרם הנקוב של הנתיכים, הנדרשים להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שני כבלים צמודים שכל אחד מהם בחתך $S=300\\,[\\text{mm}^2]$; $I_n=400\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים צמודים שכל אחד מהם בחתך $S=185\\,[\\text{mm}^2]$; $I_n=400\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים צמודים שכל אחד מהם בחתך $S=240\\,[\\text{mm}^2]$; $I_n=360\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים צמודים שכל אחד מהם בחתך $S=150\\,[\\text{mm}^2]$; $I_n=400\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "692": {
   "serial": "22107",
   "stem": [
    "יש לתכנן כבל להזנת לוח משנה עם זרם עבודה מרבי של $I_b=250\\,[\\text{A}]$. ביציאה מהלוח הראשי הכבל יוטמן במישרין באדמה ובקטע השני, מהכניסה למבנה ועד להתחברות עם לוח המשנה, הכבל יונח בתעלת כבלים משוקעת ברצפה של חדר החשמל, עם מכסה ללא פתחי אוורור. הטמפרטורה האופפת באדמה היא $30^\\circ\\text{C}$ ההתנגדות התרמית הסגולית של האדמה היא 2.5 מעלות צלסיוס*מ'/וואט.",
    "הטמפרטורה האופפת של האוויר בתעלת הכבלים שברצפה היא $35^\\circ\\text{C}$.",
    "האם כבל בחתך 150 ממ\"ר עם מוליכי נחושת בעלי בידוד $90^\\circ\\text{C}$, ומפסק האוטומטי עם כוונון $I_n=250\\,[\\text{A}]$ בלוח הראשי מקיימים את דרישות התקנות להגנה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא, מפני שלא מתקיימת סלקטיביות הגנות בפני זרם העמסת יתר בין המפסק הראשי הניתן לכוונון בלוח המשנה הנדרש בהתאם לתקנות.",
     "figures": []
    },
    {
     "text": "לא, יש להגדיל את חתך הכבל ל-185 ממ\"ר.",
     "figures": []
    },
    {
     "text": "כן, ובתנאי שבלוח משנה יותקן מפסק זרם ללא הגנה בפני זרם העמסת יתר.",
     "figures": []
    },
    {
     "text": "לא, יש להגדיל את כוונון המפסק בלוח הראשי ל- $I_n=300\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "694": {
   "serial": "16060",
   "stem": [
    "עבודה במתח חי מתבצעת בשגרה בארצות רבות בעולם. עבודות אלו כאמור מבוצעות ברשתות מתח נמוך, מתח גבוה ובמתח עליון.",
    "מהי רמת המתח המרבית לביצוע עבודה במתקן חי, אליה מתייחסות תקנות החשמל במדינת ישראל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "רמת מתח של $400\\,\\text{V}$.",
     "figures": []
    },
    {
     "text": "רמת מתח של $11\\,\\text{kV}$.",
     "figures": []
    },
    {
     "text": "רמת מתח של $33\\,\\text{kV}$.",
     "figures": []
    },
    {
     "text": "רמת מתח של $161\\,\\text{kV}$.",
     "figures": []
    }
   ]
  },
  "695": {
   "serial": "16060",
   "stem": [
    "בתמונה מתוארת עבודה במתקן חי.",
    "מהי רמת המתח שבה מבוצעת העבודה?"
   ],
   "figures": [
    "q0695-s1.webp"
   ],
   "options": [
    {
     "text": "רמת מתח של $400\\,\\text{V}$.",
     "figures": []
    },
    {
     "text": "רמת מתח של $22\\,\\text{kV}$.",
     "figures": []
    },
    {
     "text": "רמת מתח של $400\\,\\text{kV}$.",
     "figures": []
    },
    {
     "text": "רמת מתח של $161\\,\\text{kV}$.",
     "figures": []
    }
   ]
  },
  "696": {
   "serial": "16062",
   "stem": [
    "בתחנת טרנספורמציה קיימים שני שנאי שמן בגודל של $630\\,\\text{kVA}$ כ\"א. כל אחד מהם מועמס ב-$470\\,\\text{kVA}$.",
    "עקב אילוצים תפעוליים, נדרש לנתק את אחד השנאים ולהעביר את כל העומס לשנאי אחד בלבד באמצעות מפסק מגשר בצד המתח הנמוך.",
    "ציוד המיתוג והלוחות תוכנן כך שיאפשר לבצע פעולה זו.",
    "| Previous continuous loading | Oil temperature | Duration (min.) of overloading for specific levels of overloading (% of rated power) | | | | |\n|---|---|---|---|---|---|---|\n| % of rated power | °C | 10% min. | 20% min. | 30% min. | 40% min. | 50% min. |\n| 50 | 55 | 180 | 90 | 60 | 30 | 15 |\n| 75 | 68 | 120 | 60 | 30 | 15 | 8 |\n| 90 | 78 | 60 | 25 | 15 | 8 | 4 |",
    "עפ\"י טבלת נתוני השנאים הבאה, מהו הזמן הקצוב המותר להעמסה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "15 דקות.",
     "figures": []
    },
    {
     "text": "25 דקות.",
     "figures": []
    },
    {
     "text": "8 דקות.",
     "figures": []
    },
    {
     "text": "4 דקות",
     "figures": []
    }
   ]
  },
  "697": {
   "serial": "16062",
   "stem": [
    "בתחנת טרנספורמציה קיימים שני שנאים יבשים, בגודל של $1000\\,\\text{kVA}$ כ\"א.",
    "העומס על השנאים הוא $T_1=550\\,\\text{kVA}$ ו-$T_2=750\\,\\text{kVA}$.",
    "עקב אילוצים תפעוליים, נדרש לנתק את שנאי $T_1$ ולהעביר את כל העומס לשנאי $T_2$ בלבד באמצעות מפסק מגשר בצד המתח הנמוך.",
    "ציוד המיתוג והלוחות תוכנן כך שיאפשר לבצע פעולה זו.",
    "| Previous continuous loading | Windings Temperature Winding / Hot Spot | Duration (min.) of overloading for specific levels of overloading (% of rated power) Max temperature for hot spot $145^\\circ\\text{C}$ | | | | |\n|---|---|---|---|---|---|---|\n| % of rated power | °C | 10% min. | 20% min. | 30% min. | 40% min. | 50% min. |\n| 50 | 46/54 | 41 | 27 | 20 | 15 | 12 |\n| 75 | 79/95 | 28 | 17 | 12 | 9 | 7 |\n| 90 | 103/124 | 15 | 8 | 5 | 4 | 3 |\n| 100 | 120/145 | 0 | 0 | 0 | 0 | 0 |",
    "מהו הזמן הקצוב המותר להעמסה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "12 דקות.",
     "figures": []
    },
    {
     "text": "15 דקות.",
     "figures": []
    },
    {
     "text": "20 דקות.",
     "figures": []
    },
    {
     "text": "27 דקות.",
     "figures": []
    }
   ]
  },
  "698": {
   "serial": "03001",
   "stem": [
    "איזו מבין האפשרויות הבאות, מתארת נכונה את ההשוואה בין נורה מסוג לד (LED) לבין נורת ליבון?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נורת לד (LED) רגישה יותר לטלטולים מאשר נורת ליבון.",
     "figures": []
    },
    {
     "text": "אורך החיים של נורת ליבון גבוה יותר מאשר אורך החיים של נורת לד (LED).",
     "figures": []
    },
    {
     "text": "מקדם מסירת הצבע (CRI) של נורת לד (LED) גבוה יותר מאשר של נורת ליבון.",
     "figures": []
    },
    {
     "text": "הנצילות האורית של נורת לד (LED) גבוהה יותר מאשר של נורת ליבון.",
     "figures": []
    }
   ]
  },
  "699": {
   "serial": "03002",
   "stem": [
    "איזו מהאפשרויות הבאות מתארת נכונה את ההשוואה בין נורות פלורסנט קומפקטיות (CFL-Compact Fluorescent Lamp) לבין נורות ליבון?"
   ],
   "figures": [],
   "options": [
    {
     "text": "על עוצמת ההארה של נורת CFL אפשר לשלוט בצורה פשוטה יותר ביחס לנורת ליבון.",
     "figures": []
    },
    {
     "text": "אורך החיים של נורת ליבון גבוה יותר מאשר אורך החיים של נורת CFL.",
     "figures": []
    },
    {
     "text": "מקדם מסירת הצבע (CRI) של נורת CFL גבוה יותר מאשר של נורת ליבון.",
     "figures": []
    },
    {
     "text": "הנצילות האורית של נורת CFL גבוהה יותר מאשר של נורת ליבון.",
     "figures": []
    }
   ]
  },
  "701": {
   "serial": "03004",
   "stem": [
    "מהי עוצמת ההארה המינימלית של תאורת החירום, הנדרשת למשך 60 דקות בנתיבי המילוט בבניין, בהתאם לתקנות התכנון והבניה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "עוצמה מינימלית של 10 לוקס בכל נקודה של נתיב המילוט.",
     "figures": []
    },
    {
     "text": "עוצמה של 10 לוקס בממוצע לאורך נתיב המילוט.",
     "figures": []
    },
    {
     "text": "עוצמה מינימלית של 1 לוקס בכל נקודה של נתיב המילוט.",
     "figures": []
    },
    {
     "text": "עוצמה מינימלית של 3 לוקס בכל נקודה של נתיב המילוט.",
     "figures": []
    }
   ]
  },
  "702": {
   "serial": "16066",
   "stem": [
    "תחנת משנה A, מזינה קו מתח גבוה $22\\,\\text{kV}$ עילי הכולל מספר צרכנים.",
    "הקו מוגן באמצעות ממסר הגנה ומפסק הזרם A1.",
    "בכניסה לצרכן מ.ג, מותקן מנתק בעומס A12 על עמוד השייך לחברת חשמל.",
    "ההגנות של הצרכן מותקנות במפסק הזרם Y1.",
    "במקרה שברשת החשמל הפרטית, מתרחש קצר חד מופעי לאדמה.",
    "איזו הגנה תפעל לצורך סילוק של התקלה מהרשת?"
   ],
   "figures": [
    "q0702-s1.webp"
   ],
   "options": [
    {
     "text": "הגנת יתרת זרם מידית של A12.",
     "figures": []
    },
    {
     "text": "הגנה וואטמטרית של A1.",
     "figures": []
    },
    {
     "text": "הגנת פחת כיוונית של Y1.",
     "figures": []
    },
    {
     "text": "הגנת יתרת זרם מידית של Y1.",
     "figures": []
    }
   ]
  },
  "703": {
   "serial": "16066",
   "stem": [
    "תחנת משנה A, מזינה קו מתח גבוה $22\\,\\text{kV}$ עילי הכולל מספר צרכנים.",
    "הגנות הקו מותקנות במפסק הזרם A1.",
    "בכניסה לצרכן מ.ג, מותקן מנתק בעומס A12 על עמוד השייך לחברת חשמל.",
    "במפסק Y1 של הצרכן מותקנות הגנות: זרם יתר, זרם מושהה, זרם מידי.",
    "במקרה שברשת החשמל הפרטית, מתרחש קצר חד מופעי לאדמה.",
    "איזו הגנה תפעל לצורך סילוק תקין (ללא נזק ליתר הצרכנים) של התקלה מהרשת?"
   ],
   "figures": [
    "q0703-s1.webp"
   ],
   "options": [
    {
     "text": "הגנת יתרת זרם מידית של A12.",
     "figures": []
    },
    {
     "text": "הגנה וואטמטרית של A1.",
     "figures": []
    },
    {
     "text": "הגנת פחת כיוונית של Y1.",
     "figures": []
    },
    {
     "text": "הגנת יתרת זרם מידית של Y1.",
     "figures": []
    }
   ]
  },
  "704": {
   "serial": "16082",
   "stem": [
    "נחשול מתח או מתח יתר חולף (transient overvoltage)- הוא מתח מתקפי או תנודתי בעוצמה גדולה שנמשך בין מספר מיקרו שניות למספר מילי-שניות, ו\"רוכב\" על גל הסינוס של הרשת. הנחשול דועך במהירות רבה (תוך מספר מילי-שניות).",
    "איזו מבין האפשרויות הבאות מתארת מקור שאינו יכול לגרום לנחשול מתח כמתואר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "פגיעת ברקים ברשת החשמל.",
     "figures": []
    },
    {
     "text": "מיתוג קבלים ועומסים השראתיים.",
     "figures": []
    },
    {
     "text": "הפעלת מערכות אל פסק וספקי כוח.",
     "figures": []
    },
    {
     "text": "ניתוק מוליך האפס.",
     "figures": []
    }
   ]
  },
  "705": {
   "serial": "16083",
   "stem": [
    "בין ההפרעות הממושכות (הפרעות שנמשכות מעל דקה אחת), מוכר המצב \"תת-מתח\" (undervoltage) שבו ערך המתח הנמדד הוא בין 90% ל-5% מהמתח הנומינלי.",
    "איזה מבין גורמי ההפרעה הבאים, אינו גורם למצב של \"תת-מתח\"?"
   ],
   "figures": [],
   "options": [
    {
     "text": "עומס בלתי מאוזן בין הפאזות.",
     "figures": []
    },
    {
     "text": "עומס יתר.",
     "figures": []
    },
    {
     "text": "מיתוג של קבלים ועומסים השראתיים.",
     "figures": []
    },
    {
     "text": "כיוון לא נכון של מחליף הדרגות בשנאי (tap-setting).",
     "figures": []
    }
   ]
  },
  "706": {
   "serial": "16086",
   "stem": [
    "אחת ההפרעות הרגעיות (הנמשכות בין 10 מילישניות לדקה אחת) היא שקיעת מתח (voltage-dip, sag).",
    "איזה מבין המקורות ההפרעה הבאים אינו גורם לשקיעות מתח?"
   ],
   "figures": [],
   "options": [
    {
     "text": "חיבור עומסים מיוחדים (כגון התנעת מנועים).",
     "figures": []
    },
    {
     "text": "זרם-קצר ברשתות החשמל.",
     "figures": []
    },
    {
     "text": "כיוון מוטעה של מחלף הדרגות של השנאי.",
     "figures": []
    },
    {
     "text": "פעולת מגן מתח יתר.",
     "figures": []
    }
   ]
  },
  "707": {
   "serial": "16085",
   "stem": [
    "עיוות צורת הגל או עיוות הרמוני (waveform/harmonic distortion) הוא מצב שבו נוצר שינוי מחזורי בצורת גל המתח או גל הזרם הסינוסואידלי הבסיסי, עקב צירוף גלים בלתי רצויים אליו, גלים שתדירותם היא כפולות של תדירות הרשת.",
    "מבין המקורות ההפרעה הבאים, בחר במקור שאינו גורם לעיוות צורת הגל:"
   ],
   "figures": [],
   "options": [
    {
     "text": "מתקני ריתוך.",
     "figures": []
    },
    {
     "text": "מטעני מצברים.",
     "figures": []
    },
    {
     "text": "הארקה לקויה.",
     "figures": []
    },
    {
     "text": "תנורי קשת ותנורי השראה.",
     "figures": []
    }
   ]
  },
  "714": {
   "serial": "08101",
   "stem": [
    "בלוח ראשי מותקן מבטח המזין לוח משנה על גג המבנה. סוג כבל ההזנה ללוח המשנה הוא N2XY 2X(3X150+70).",
    "• לולאת התקלה שנמדדה בלוח ראשי: $0.06\\,\\Omega$",
    "• לולאת התקלה שנמדדה בלוח המשנה על הגג: $0.2\\,\\Omega$",
    "איזו מבין האפשרויות הבאות יכולה להוות הגנה מתאימה למעגל?"
   ],
   "figures": [
    "q0714-s1.webp"
   ],
   "options": [
    {
     "text": "תמונה מספר 1.",
     "figures": []
    },
    {
     "text": "תמונה מספר 2.",
     "figures": []
    },
    {
     "text": "תמונה מספר 3.",
     "figures": []
    },
    {
     "text": "תמונה מספר 4.",
     "figures": []
    }
   ]
  },
  "715": {
   "serial": "22033",
   "stem": [
    "מרכז מסחרי קיים כולל מספר מבנים, המוזנים במתח נמוך מתחנת טרנספורמציה, הנמצאת במבנה ייעודי, באמצעות כבלים תלת-מופעיים רב גידיים הטמונים במישרין באדמה. כבלי ההזנה למבנים יוצאים מלוח חשמל בתחנת הטרנספורמציה אל הלוחות הראשיים בכל אחד מהמבנים והם מוגנים בפני זרם יתר באמצעות נתיכים. כבלי ההזנה המותקנים הם מסוג מוליכי נחושת ובידוד 90 מעלות צלסיוס, והם תוכננו בהנחה שהטמפרטורה האופפת של הקרקע היא 35 מעלות צלסיוס.",
    "כעבור 10 שנים מאז הקמת המרכז המסחרי, הוחלט להקים מבנה נוסף ולהזין אותו על ידי כבל תלת מופעי רב גידי חדש נפרד, שיוטמן בחלק מהתוואי בצמוד לכבל רב-גידי ישן, המזין את אחד המבנים הקיימים.",
    "נתוני הכבל הקיים שבצמוד אליו יוטמן הכבל החדש הם:",
    "• מוליכי נחושת בחתך 50 ממ\"ר, בידוד 90 מעלות צלסיוס.",
    "• זרם העבודה במבנה הקיים, המוזן ע\"י הכבל הקיים: $I_b=80\\,[\\text{A}]$.",
    "• הכבל הקיים מוגן מפני זרם יתר באמצעות נתיך $I_n=100\\,[\\text{A}]$ בהתאם לזרם העבודה הדרוש.",
    "על פי מדידות שנערכו בקרקע באזור לאחרונה, התברר שהטמפרטורה בקרקע בחודשי הקיץ החמים מגיעה ל-40 מעלות צלסיוס, אך ההתנגדות התרמית הסגולית נותרה ללא שינוי.",
    "האם לאור השינויים המתוארים לעיל, יש צורך בהחלפת הכבל והמבטח הקיימים שהותקנו לפני 10 שנים ושנתוניהם הוצגו כנ\"ל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא צריך להחליף את הכבל הקיים במידה ויוחלף הנתיך למפסק אוטומטי זעיר (מא\"ז) באותו גודל.",
     "figures": []
    },
    {
     "text": "לא צריך להחליף את הכבל ואת הנתיך הקיימים.",
     "figures": []
    },
    {
     "text": "צריך להחליף את הכבל הקיים לכבל חדש עם מוליכי נחושת ובידוד 90 מעלות צלזיוס בחתך $S=70\\,[\\text{mm}^2]$, הנתיך נשאר ללא שינוי.",
     "figures": []
    },
    {
     "text": "צריך להחליף את הכבל הקיים לכבל חדש עם מוליכי אלומיניום ובידוד 90 מעלות צלזיוס בחתך $S=150\\,[\\text{mm}^2]$, ולהחליף את הנתיך הקיים ל-$I_n=125\\,[\\text{A}]$.",
     "figures": []
    }
   ]
  },
  "716": {
   "serial": "14014",
   "stem": [
    "נתון מעגל תלת מופעי במתח 230/400 וולט.",
    "אורך הכבל 150 מטר ושטח חתך 16 ממ\"ר.",
    "סוג הכבל נחושת $\\rho=0.017\\,\\frac{\\Omega\\cdot\\text{mm}^2}{\\text{m}}$.",
    "המעגל מזין צרכן חד-פאזי עם זרם עבודה של $80\\,\\text{A}$.",
    "איזה מתח יימדד בהדקי הצרכן הנ\"ל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "217.25 וולט.",
     "figures": []
    },
    {
     "text": "201.55 וולט.",
     "figures": []
    },
    {
     "text": "204.25 וולט.",
     "figures": []
    },
    {
     "text": "אף תשובה אינה נכונה.",
     "figures": []
    }
   ]
  },
  "717": {
   "serial": "18007",
   "stem": [
    "בחממה לגידול ירקות הוחלט להגן על המתקן במפסק מגן לזרם דלף עם זרם הפעלה $0.1\\,\\text{A}$.",
    "המפסק המגן משמש כהגנה בלעדית.",
    "מהו ערך ההתנגדות המרבי האפשרי עבור האלקטרודה כלפי המסה הכללית של האדמה במתקן זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "48 אוהם.",
     "figures": []
    },
    {
     "text": "100 אוהם.",
     "figures": []
    },
    {
     "text": "1667 אוהם.",
     "figures": []
    },
    {
     "text": "240 אוהם.",
     "figures": []
    }
   ]
  },
  "718": {
   "serial": "08012",
   "stem": [
    "חשמלאי מטעם העירייה, הגיש לבדיקה מזרקה חדשה שהוקמה בעיר.",
    "המזרקה כוללת גופי תאורה תת מימיים במתח נמוך מאוד $12\\,\\text{V}$.",
    "בודק פרטי שהוזמן לבדיקה דרש מהחשמלאי להאריק גופים מתכתיים כמפורט:",
    "א. את האנדרטה המתכתית בתוך המזרקה.",
    "ב. את המעקה הנמצא מסביב למזרקה.",
    "ג. את ספסל המתכת שהותקן במרחק של מטר מהמזרקה.",
    "האם צודק הבודק לגבי הארקת כל הגופים המתכתיים הנ\"ל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "צודק הבודק לגבי הארקת האנדרטה אך לא נדרש להאריק את המעקה והספסל אשר אינם קרובים לתשתית החשמל.",
     "figures": []
    },
    {
     "text": "צודק הבודק לגבי האנדרטה והמעקה אך לא נדרש להאריק את הספסל.",
     "figures": []
    },
    {
     "text": "צודק הבודק לגבי הארקת כל הגופים המתכתיים שציין.",
     "figures": []
    },
    {
     "text": "אינו צודק, אין צורך להאריק גופים מתכתיים כאשר לא מותקנים עליהם כל תשתית חשמלית.",
     "figures": []
    }
   ]
  },
  "720": {
   "serial": "09019",
   "stem": [
    "באתר רפואי מסוג 2, הותקן בלוח החשמל של חדרי הניתוח מפסק מחלף אוטומטי לאספקה באמצעות שני קווי זינה.",
    "המתח הפאזי הנמדד בקו הפעיל עומד על $178\\,\\text{V}$ ואילו המתח הנמדד בקו הגיבוי עומד על ערך של $228\\,\\text{V}$.",
    "מה נדרש ממערכת ההחלפה בין הקווים בהתאם לתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בקר מערכות ההחלפה ייתן פקודת החלפה כעבור 0.6 שניות. הזינה תעבור לקו החלופי מיד וללא השהייה.",
     "figures": []
    },
    {
     "text": "לא נדרש שום שינוי. המערכת תמשיך להיות מוזנת מהקו הפעיל.",
     "figures": []
    },
    {
     "text": "בקר מערכות ההחלפה ייתן פקודת החלפה מידית להעברת הזינה לקו החלופי ללא השהייה.",
     "figures": []
    },
    {
     "text": "תבוצע החלפה בהשהיה של 0.2 עד 1 שנייה בין פקודת הניתוק של קו אחד ולבין פקודת החיבור של הקו האחר.",
     "figures": []
    }
   ]
  },
  "722": {
   "serial": "10044",
   "stem": [
    "מערכת אל-פסק מחוברת לשדה חיוני בלוח המוזן ממערכת החלפה בין הזנה מצד חברת החשמל ובין גנרטור. המפסק המחלף בלוח הוא 4 קוטבי.",
    "בחר את הטענה הנכונה:"
   ],
   "figures": [],
   "options": [
    {
     "text": "החיבור המתואר תקין. במקרה של קצר לאדמה, זרם הקצר ייסגר דרך נקודת הכוכב של מערכת אל-פסק.",
     "figures": []
    },
    {
     "text": "החיבור המתואר אינו תקין. במקרה זה שנאי מבדל ייעודי יכול היה להוות פתרון.",
     "figures": []
    },
    {
     "text": "החיבור המתואר תקין. מותר להתקין מפסק 4 קוטבי לגנרטור בכל מקרה.",
     "figures": []
    },
    {
     "text": "החיבור אינו תקין, במקרה זה יש לבצע איפוס במערכת האל-פסק ללא שנאי מבדל.",
     "figures": []
    }
   ]
  },
  "724": {
   "serial": "08222",
   "stem": [
    "בתרשים מופיעים שני שנאים המחוברים במקביל לפסי צבירה.",
    "השנאים מוזנים מרשת במתח של $22\\,\\text{kV}$ ובנקודה זו חושב הספק קצר של $100\\,\\text{MVA}$.",
    "שנאי T1: $22\\,\\text{kV}/0.4\\,\\text{kV}$ בהספק של $1600\\,\\text{kVA}$, ומתח קצר של $6\\%$.",
    "שנאי T2: $22\\,\\text{kV}/0.4\\,\\text{kV}$ בהספק של $1600\\,\\text{kVA}$, ומתח קצר של $8\\%$.",
    "בהנחה שניתן להזניח את ההתנגדות האקטיבית (כלומר $X=Z$), מהי התוצאה הקרובה ביותר לערכו של זרם הקצר המתמיד (kA rms) שיתפתח בפסי צבירה?"
   ],
   "figures": [
    "q0724-s1.webp"
   ],
   "options": [
    {
     "text": "$38\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$45\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$52\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$62\\,[\\text{kA}]$.",
     "figures": []
    }
   ]
  },
  "725": {
   "serial": "078-16-2-22",
   "stem": [
    "באיור שלהלן מופיעה יחידה מודולרית המותקנת במסדרי מתח גבוה. היחידה מצוידת באמצעים למניעת פעולה תפעולית לא רצויה, הכוללים חיגור מכני או חשמלי.",
    "איזו מהתשובות אינה תואמת לעקרונות התפעוליים הנכונים?"
   ],
   "figures": [
    "q0725-s1.webp"
   ],
   "options": [
    {
     "text": "אפשר לסגור את מנתק העורק כאשר מפסק הזרם במצב \"מופסק\" ודלת היחידה המודולרית נעולה במצב סגור.",
     "figures": []
    },
    {
     "text": "אפשר לסגור מקצרי הארקה רק אם מנתק העומס פתוח.",
     "figures": []
    },
    {
     "text": "את הפנלים המאפשרים גישה לחיבורים בתוך היחידה המודולרית, אפשר לפתוח רק בתנאי שמפסק הזרם נעול במצב \"מופסק\", מנתק העומס פתוח ומקצרי הארקה סגורים.",
     "figures": []
    },
    {
     "text": "אפשר להפסיק את מפסק הזרם רק בתנאי שהנתיכים שלופים.",
     "figures": []
    }
   ]
  },
  "726": {
   "serial": "16106",
   "stem": [
    "אמות המידה של הרשות לשירותים ציבוריים מגדירות, על פי תקנים מקובלים בעולם, פרמטרים המאפשרים לבחון את רמת האמינות של אספקת החשמל ברשת החלוקה.",
    "איזה מהפרמטרים הבאים מגדיר את \"המדד הממוצע של משך הפרעות בשנה\"?"
   ],
   "figures": [],
   "options": [
    {
     "text": "CAIDI - Customer Average Interruption Duration Index.",
     "figures": []
    },
    {
     "text": "SAIFI- System Average Interruption Frequency Index.",
     "figures": []
    },
    {
     "text": "SAIDI - System Average Interruption Duration Index.",
     "figures": []
    },
    {
     "text": "ASAI - Average Service Availability Index.",
     "figures": []
    }
   ]
  },
  "727": {
   "serial": "16107",
   "stem": [
    "אמות המידה של הרשות לשירותים ציבוריים מגדירות, על פי תקנים מקובלים בעולם, פרמטרים לבחינת רמת האמינות של אספקת החשמל ברשת החלוקה.",
    "איזה מהבאים מגדיר את \"מדד משך שיקום האספקה לצרכן\"?"
   ],
   "figures": [],
   "options": [
    {
     "text": "CAIDI - Customer Average Interruption Duration Index.",
     "figures": []
    },
    {
     "text": "SAIDI - System Average Interruption Duration Index.",
     "figures": []
    },
    {
     "text": "ASAI - Average Service Availability Index",
     "figures": []
    },
    {
     "text": "SAIFI- System Average Interruption Frequency Index",
     "figures": []
    }
   ]
  },
  "728": {
   "serial": "16098",
   "stem": [
    "כל אחת משיטות החיבור של נקודת האפס, במערך הזינה של רשתות מתח גבוה מתחמ\"ש, יש מאפיינים מסוימים, המתארים את התופעות ברשת בשל קצר לאדמה.",
    "איזו אפשרות אינה מהווה תופעה אפשרית?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כשנקודת הכוכב המחוברת ישירות לאדמה, המתח בפאזות ה\"בריאות\" לא משתנה בשל קצר לאדמה באחת מהפאזות.",
     "figures": []
    },
    {
     "text": "כשנקודת הכוכב מוארקת לאדמה דרך נגד, במקרה של קצר חד פזי לאדמה, המתח בפזות ה\"בריאות\" עלול לעלות לערך של המתח השלוב.",
     "figures": []
    },
    {
     "text": "כשנקודת הכוכב מחוברת לאדמה באמצעות סליל כיבוי, במקרה של קצר חד פזי לאדמה, קיים סיכוי לכיבוי עצמי של הקשת.",
     "figures": []
    },
    {
     "text": "כשנקודת הכוכב מחוברת לאדמה באמצעות סליל כיבוי, זרם הקצר החד פאזי יכול להגיע לערך גבוה מאוד (בסדר גודל של זרם תלת פאזי לאדמה).",
     "figures": []
    }
   ]
  },
  "733": {
   "serial": "16021",
   "stem": [
    "עקב תלונות רבות על תקלות באספקת החשמל לצרכנים הניזונים מרשת עילית במתח נמוך עם מוליכים חשופים, נשלח צוות חשמלאים לבחינת המצב הקיים ברשת.",
    "בקטע שבין שני העמודים גילה הצוות סימנים שנגרמו מקשת חשמלית בשל קצר בין המוליכים.",
    "הצוות מדד מפתח של 40 מטר, מתלה של 1.1 מטר, ומרחק של 30 ס\"מ בין המוליכים בסמוך למבודדים.",
    "מהי המסקנה שאליה הגיע הצוות במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אין צורך לבצע כל שינוי ברשת הקיימת. נראה שההפרעות נגרמו עקב חפצים שעפו באוויר.",
     "figures": []
    },
    {
     "text": "יש למתוח את המוליכים ברשת לצורך הקטנת המתלה ל-1.0 מטר.",
     "figures": []
    },
    {
     "text": "יש להרחיק את המוליכים למרחק של 35 ס\"מ לפחות.",
     "figures": []
    },
    {
     "text": "יש להקטין את מתיחת המוליכים כדי להגדיל את המתלה ל-1.5 מטר לפחות.",
     "figures": []
    }
   ]
  },
  "738": {
   "serial": "23005",
   "stem": [
    "אם הזרם בהרמוניה ראשונה הוא 100 אמפר, בהרמוניה שלישית הוא 20 אמפר ובהרמוניה חמישית הוא 30 אמפר, מה יהיה (בקירוב) העיוות ההרמוני הכולל (THD-Total Harmonic Distortion)?"
   ],
   "figures": [],
   "options": [
    {
     "text": "50%",
     "figures": []
    },
    {
     "text": "36%",
     "figures": []
    },
    {
     "text": "34%",
     "figures": []
    },
    {
     "text": "20%",
     "figures": []
    }
   ]
  },
  "744": {
   "serial": "23011",
   "stem": [
    "וסתי מהירות מיועדים לבקרה על מהירות של מנועים חשמליים. הווסתים הנפוצים כוללים מיישר מתח באמצעות גשר של שש דיודות במעגל הכניסה, דבר המייצר הרמוניות. כיום יש וסתי מהירות משופרים הכוללים יישור מתח באמצעות IGBT (Insulated-gate bipolar transistor) במעגל הכניסה, הנקראים גם Low Harmonics Drives.",
    "נוסף על הרמוניות נמוכות, מה היתרון העיקרי של וסתים אלו לעומת הווסתים הנפוצים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אפשרות סיבוב המנוע לשני הכיוונים.",
     "figures": []
    },
    {
     "text": "אפשרות זרימת אנרגיה חזרה לרשת בעת בלימת המנוע.",
     "figures": []
    },
    {
     "text": "יכולת פיתוח מומנט מרבי גם במהירויות נמוכות.",
     "figures": []
    },
    {
     "text": "אפשרות שליטה במהירות המנוע בדיוק רב יותר, באמצעות הבקרה האנלוגית.",
     "figures": []
    }
   ]
  },
  "745": {
   "serial": "23011",
   "stem": [
    "וסתי מהירות מיועדים לבקרה על המהירות של מנועים חשמליים. הווסתים הנפוצים כוללים מיישר מתח באמצעות גשר של שש דיודות במעגל הכניסה, דבר המייצר הרמוניות. כיום יש ווסתי מהירות משופרים הכוללים יישור מתח באמצעות IGBT (Insulated-gate bipolar transistor) במעגל הכניסה, הנקראים גם Low Harmonics Drives.",
    "מעבר למחיר הגבוה יותר, מה החיסרון העיקרי של וסתים אלו לעומת הווסתים הנפוצים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא מאפשרים החזרת אנרגיה לרשת בעת בלימת מנוע.",
     "figures": []
    },
    {
     "text": "אי אפשר לחבר אליהם משנקים לסינון הרמוניות.",
     "figures": []
    },
    {
     "text": "גורמים לתופעות מעבר ולהפרעות בתדר גבוה.",
     "figures": []
    },
    {
     "text": "קשים יותר לתכנות בגלל המנגנון המורכב.",
     "figures": []
    }
   ]
  },
  "746": {
   "serial": "23012",
   "stem": [
    "חשמלאי התקין בדירה לוח חשמל המורכב מחומר מתכתי מצופה חומר מבודד, ומסומן בסימונים הבאים:",
    "איזו מבין האפשרויות הבאות היא הנכונה לעניין התאמת הלוח לנדרש בתקנות החשמל?"
   ],
   "figures": [
    "q0746-s1.webp",
    "q0746-s2.webp"
   ],
   "options": [
    {
     "text": "הלוח מתאים להתקנה הנדרשת.",
     "figures": []
    },
    {
     "text": "הלוח מתאים להתקנה בתנאי שהמפסק הראשי יהיה בגודל $3\\times 100\\,\\text{A}$ ומעלה.",
     "figures": []
    },
    {
     "text": "הלוח אינו מתאים להתקנה הנדרשת.",
     "figures": []
    },
    {
     "text": "הלוח מתאים להתקנה רק כאשר הוא בחדר ייעודי או בחדר מכונות.",
     "figures": []
    }
   ]
  },
  "747": {
   "serial": "23014",
   "stem": [
    "משרד תכנון נדרש לתכנן מבנה מעונות לסטודנטים באוניברסיטה חדשה, אשר ימוקם בתוך מתחם סגור.",
    "התקיים ויכוח בין המהנדסים לגבי סוג הלוח שיותקן בתוך חדרי המגורים במעונות:",
    "מהנדס א'-חובה להתקין לוח מסוג-II, מכיוון שהמעונות משמשים כמתקן דירתי.",
    "מהנדס ב'-רצוי להתקין לוח מתכתי שייתן הגנה מכנית טובה יותר. המעונות נמצאים בתוך מתחם האוניברסיטה ולכן הם לא נחשבים מתקן דירתי.",
    "איזו מהטענות הבאות היא הנכונה בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שניהם צודקים.",
     "figures": []
    },
    {
     "text": "מהנדס א' צודק.",
     "figures": []
    },
    {
     "text": "מהנדס ב' צודק.",
     "figures": []
    },
    {
     "text": "שניהם טועים-מותר להתקין לוח מתכת, אבל רצוי להתקין לוח פלסטי.",
     "figures": []
    }
   ]
  },
  "748": {
   "serial": "23005",
   "stem": [
    "אם הזרם בהרמוניה ראשונה הוא 100 אמפר, בהרמוניה שלישית הוא 20 אמפר ובהרמוניה חמישית הוא 20 אמפר, מה יהיה (בקירוב) העיוות ההרמוני הכולל (THD-Total Harmonic Distortion)?"
   ],
   "figures": [],
   "options": [
    {
     "text": "36%.",
     "figures": []
    },
    {
     "text": "20%.",
     "figures": []
    },
    {
     "text": "28%.",
     "figures": []
    },
    {
     "text": "40%.",
     "figures": []
    }
   ]
  },
  "749": {
   "serial": "23015",
   "stem": [
    "במהלך תכנון מערכת חשמל לאתר רפואי מקבוצת שימוש 2 התעוררה מחלוקת בין שני הגורמים המקצועיים המעורבים בתכנון.",
    "מדובר בשני חדרי טיפול נמרץ צמודים.",
    "גורם אחד טוען כי יש להזין את כל אחד משני החדרים באמצעות שני שנאים שונים מאחר שיש לראות בכל אחד מהחדרים אתר רפואי מקבוצת שימוש 2 נפרד (כלומר יש להזין את שני החדרים באמצעות ארבעה שנאים).",
    "הגורם האחר סבור כי בשני החדרים יחד יש לראות \"מערך חדרים\", ולפיכך מספיק להזין את שניהם משני שנאים בלבד.",
    "בהתייחס לשני החדרים שפורטו לעיל, מה אופן ההזנה הנדרש?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בכל מקרה, נדרש להזין כל אחד משני החדרים באמצעות שני שנאים (כלומר ארבעה שנאים בסה\"כ).",
     "figures": []
    },
    {
     "text": "בכל מקרה, נדרש להזין את שני החדרים באמצעות שני שנאים (כלומר שני שנאים בסה\"כ).",
     "figures": []
    },
    {
     "text": "מותר להזין את שני החדרים באמצעות שני שנאים בתנאי ששטחם אינו עולה על 40 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מותר להזין את שני החדרים באמצעות שני שנאים בהתאם לקביעת המזמין ובתנאי שהחדרים קשורים ביניהם מבחינת תפקודם הרפואי.",
     "figures": []
    }
   ]
  },
  "750": {
   "serial": "23003",
   "stem": [
    "מהו הקשר בין הרמוניות מתח להרמוניות זרם?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שני סוגים של הרמוניות שאינם מושפעים זה מזה.",
     "figures": []
    },
    {
     "text": "העומס מייצר הרמוניות זרם, שגורמות להרמוניות מתח.",
     "figures": []
    },
    {
     "text": "חברת החשמל מייצרת הרמוניות מתח ולכן נוצרות הרמוניות בזרם.",
     "figures": []
    },
    {
     "text": "היחס בין הרמוניות המתח והרמוניות הזרם קבוע-$\\sqrt{v^2+i^2}$",
     "figures": []
    }
   ]
  },
  "753": {
   "serial": "25001",
   "stem": [
    "חשמלאי התקין כבל רב גידי מסוג N2XY בעל שלושה מוליכים לצורך התקנת מפסק מאור.",
    "בידוד המוליכים המקורי בכבל הוא חום, כחול וצהוב-ירוק.",
    "החשמלאי ניצל את המוליך בעל הבידוד בצבע כחול כך שישמש כמוליך מופע חוזר (המוליכים שבין מפסק המאור לגוף התאורה).",
    "לצורך כך התקין על המוליך הכחול שרוול מתכווץ בצבע חום כתום.",
    "האם החשמלאי פעל בהתאם לתקנות?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן. סימון המוליך הכחול כמפורט בשאלה בוצע בצורה נכונה.",
     "figures": []
    },
    {
     "text": "כן. סימון המוליך הכחול כמפורט בשאלה הוא תקני אבל רק אם יבוצע בשני קצוות הכבל.",
     "figures": []
    },
    {
     "text": "לא. אסור להשתמש במוליך הכחול כמוליך המופע בכל מקרה.",
     "figures": []
    },
    {
     "text": "לא. סימון המופע החוזר כמפורט בשאלה צריך להתבצע על המוליך בצבע צהוב ירוק.",
     "figures": []
    }
   ]
  },
  "754": {
   "serial": "25003",
   "stem": [
    "במתקן המחובר במתח גבוה $22\\,\\text{kV}$ בוצעה החלפה של שנאי המתקן.",
    "הנתונים הטכניים של השנאי החדש זהים לאלו של השנאי שהוחלף.",
    "לאחר החלפת השנאי, המתקן חובר מחדש למתח ובוצעה בדיקת כיוון סיבוב (סדר פאזות).",
    "בבדיקה התגלה כי כיוון הסיבוב של המנועים במתקן לאחר החלפת השנאי השתנה.",
    "חשמלאי א' טען שיש להחליף בין שני מופעים בצד המתח הנמוך כדי לשנות את כיוון הסיבוב של המנועים במתקן.",
    "חשמלאי ב' טען שיש להחליף בין שני מופעים בצד המתח הגבוה כדי לשנות את כיוון הסיבוב של המנועים במתקן.",
    "איזו טענה היא הנכונה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "חשמלאי א' צודק.",
     "figures": []
    },
    {
     "text": "חשמלאי ב' צודק.",
     "figures": []
    },
    {
     "text": "שני החשמלאים צודקים.",
     "figures": []
    },
    {
     "text": "שני החשמלאים טועים.",
     "figures": []
    }
   ]
  },
  "760": {
   "serial": "25009",
   "stem": [
    "במתקן חדש חובר שנאי בהספק $1000\\,\\text{kVA}$, $22/0.4\\,\\text{kV}$.",
    "בצד המתח הנמוך נמדד מתח שלוב של $390\\,\\text{V}$.",
    "| $400\\,\\text{V}$ | $23{,}100\\,\\text{V}$ | 5-6 |\n| $400\\,\\text{V}$ | $22{,}550\\,\\text{V}$ | 4-6 |\n| $400\\,\\text{V}$ | $22{,}000\\,\\text{V}$ | 4-7 |\n| $400\\,\\text{V}$ | $21{,}450\\,\\text{V}$ | 3-7 |\n| $400\\,\\text{V}$ | $20{,}900\\,\\text{V}$ | 3-8 |",
    "כיצד יש לשנות את משנה הדרגות שבתמונה בכדי שבצד המתח הנמוך יתקבל מתח שלוב של $400\\,\\text{V}$?"
   ],
   "figures": [
    "q0760-s1.webp"
   ],
   "options": [
    {
     "text": "5-6.",
     "figures": []
    },
    {
     "text": "4-6.",
     "figures": []
    },
    {
     "text": "4-7.",
     "figures": []
    },
    {
     "text": "3-7.",
     "figures": []
    }
   ]
  },
  "761": {
   "serial": "25009",
   "stem": [
    "במתקן חדש חובר שנאי בהספק $1000\\,\\text{kVA}$, $22/0.4\\,\\text{kV}$.",
    "בצד המתח הנמוך נמדד מתח שלוב של $410\\,\\text{V}$.",
    "| $400\\,\\text{V}$ | $23{,}100\\,\\text{V}$ | 5-6 |\n| $400\\,\\text{V}$ | $22{,}550\\,\\text{V}$ | 4-6 |\n| $400\\,\\text{V}$ | $22{,}000\\,\\text{V}$ | 4-7 |\n| $400\\,\\text{V}$ | $21{,}450\\,\\text{V}$ | 3-7 |\n| $400\\,\\text{V}$ | $20{,}900\\,\\text{V}$ | 3-8 |",
    "כיצד יש לשנות את משנה הדרגות שבתמונה בכדי שבצד המתח הנמוך יתקבל מתח שלוב של $400\\,\\text{V}$?"
   ],
   "figures": [
    "q0761-s1.webp"
   ],
   "options": [
    {
     "text": "5-6.",
     "figures": []
    },
    {
     "text": "4-6.",
     "figures": []
    },
    {
     "text": "4-7.",
     "figures": []
    },
    {
     "text": "3-7.",
     "figures": []
    }
   ]
  },
  "762": {
   "serial": "25009",
   "stem": [
    "במתקן חדש חובר שנאי מעלה מתח בהספק $1000\\,\\text{kVA}$, $0.4/22\\,\\text{kV}$.",
    "בצד המתח הנמוך חובר השנאי למתח שלוב של $420\\,\\text{V}$.",
    "| $400\\,\\text{V}$ | $23{,}100\\,\\text{V}$ | 5-6 |\n| $400\\,\\text{V}$ | $22{,}550\\,\\text{V}$ | 4-6 |\n| $400\\,\\text{V}$ | $22{,}000\\,\\text{V}$ | 4-7 |\n| $400\\,\\text{V}$ | $21{,}450\\,\\text{V}$ | 3-7 |\n| $400\\,\\text{V}$ | $20{,}900\\,\\text{V}$ | 3-8 |",
    "באיזה מהאיורים הבאים יתקבל מתח שלוב של $22\\,\\text{kV}$?"
   ],
   "figures": [
    "q0762-s1.webp"
   ],
   "options": [
    {
     "text": "באיור א'.",
     "figures": []
    },
    {
     "text": "באיור ב'.",
     "figures": []
    },
    {
     "text": "באיור ג'.",
     "figures": []
    },
    {
     "text": "באף אחד מהאיורים.",
     "figures": []
    }
   ]
  },
  "763": {
   "serial": "25013",
   "stem": [
    "מהו כושר העמידה המזערי בזרם-קצר הנדרש בחיבור לרשת החלוקה של חברת החשמל במתח של $12.6\\,\\text{kV}$?"
   ],
   "figures": [],
   "options": [
    {
     "text": "8 ק\"א למשך שנייה.",
     "figures": []
    },
    {
     "text": "12.5 ק\"א למשך שנייה.",
     "figures": []
    },
    {
     "text": "16 ק\"א למשך שנייה.",
     "figures": []
    },
    {
     "text": "10 ק\"א למשך שנייה.",
     "figures": []
    }
   ]
  },
  "765": {
   "serial": "08191",
   "stem": [
    "בטבלה מספר 1 מופיעים נתונים של מוליכים מבודדים המיוצרים על ידי יצרן מסוים.",
    "בטבלה מספר 2 מופיעים ארבעה גדלים שונים של מובל מסוג צינור כפיף.",
    "חשמלאי נדרש להגדיל את שטח החתך למעגל תלת-מופעי בבית קיים.",
    "החשמלאי מדד את קוטר הצינור והבין שמדובר בצינור בגודל מס' 2.",
    "טבלה מספר-1 (מוליכים מבודדים)",
    "| חתך המוליך [ממ\"ר] | קוטר חיצוני כולל בידוד [מ\"מ] |\n|---|---|\n| 1.5 | 3.1 |\n| 2.5 | 3.7 |\n| 4 | 4.3 |\n| 6 | 4.9 |",
    "טבלה מספר-2 (גדלים של צינורות)",
    "| מס' | קוטר מקובל לפי ת\"י 61386 [מ\"מ] | קוטר פנימי של יצרן מסוים [מ\"מ] |\n|---|---|---|\n| 1 | 16 | 12 |\n| 2 | 20 | 15 |\n| 3 | 25 | 21 |\n| 4 | 32 | 27 |",
    "מהו שטח החתך המרבי של מוליכים המותר להתקנה בצינור זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בהתקנה בצינור זה מותר להשתמש במוליכים בחתך שאינו עולה על 1.5 ממ\"ר.",
     "figures": []
    },
    {
     "text": "בהתקנה בצינור זה מותר להשתמש במוליכים בחתך שאינו עולה על 2.5 ממ\"ר.",
     "figures": []
    },
    {
     "text": "בהתקנה בצינור זה מותר להשתמש במוליכים בחתך שאינו עולה על 4 ממ\"ר.",
     "figures": []
    },
    {
     "text": "בהתקנה בצינור זה מותר להשתמש במוליכים בחתך שאינו עולה על 6 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "766": {
   "serial": "08197",
   "stem": [
    "בתרשים מופיעה התקנה של כבל מתח נמוך בתוך מובל מסוג צינור, שהותקן ישירות באדמת חול שאינה מכוסה באספלט או באריחים.",
    "מהו עומק ההתקנה המזערי הנדרש בהתאם לתקנות החשמל?"
   ],
   "figures": [
    "q0766-s1.webp"
   ],
   "options": [
    {
     "text": "העומק המזערי יהיה 80 ס\"מ.",
     "figures": []
    },
    {
     "text": "העומק המזערי יהיה 70 ס\"מ.",
     "figures": []
    },
    {
     "text": "העומק המזערי יהיה 40 ס\"מ.",
     "figures": []
    },
    {
     "text": "העומק המזערי יהיה 100 ס\"מ.",
     "figures": []
    }
   ]
  },
  "767": {
   "serial": "08219",
   "stem": [
    "להלן 4 תצורות חיבור וקטוריות של שנאי הספק במתח $22/0.4\\,\\text{kV}$.",
    "איזו תצורת חיבור מתאימה לחיבור מסוג Dy11?"
   ],
   "figures": [
    "q0767-s1.webp"
   ],
   "options": [
    {
     "text": "תמונה א'.",
     "figures": []
    },
    {
     "text": "תמונה ב'.",
     "figures": []
    },
    {
     "text": "תמונה ג'.",
     "figures": []
    },
    {
     "text": "תמונה ד'.",
     "figures": []
    }
   ]
  },
  "768": {
   "serial": "18016",
   "stem": [
    "באתר בניה נדרש להתקין בית תקע תלת מופעי תחת כיפת השמיים עבור רתכת המשמשת לריתוך ברזלי יסוד.",
    "מהי דרגת ההגנה הנדרשת לבית תקע זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הגנה בפני מוצקים שגודלם עולה על 1 מ\"מ, הגנה בפני התזה.",
     "figures": []
    },
    {
     "text": "הגנה בפני מוצקים שגודלם עולה על 2.5 מ\"מ, הגנה בפני התזה.",
     "figures": []
    },
    {
     "text": "הגנה בפני מוצקים שגודלם עולה על 1 מ\"מ, הגנה בפני גשם.",
     "figures": []
    },
    {
     "text": "הגנה בפני מוצקים שגודלם עולה על 2.5 מ\"מ, הגנה בפני גשם.",
     "figures": []
    }
   ]
  },
  "769": {
   "serial": "08222",
   "stem": [
    "בתרשים מופיע שנאי המוזן מרשת עילית במתח של $22\\,\\text{kV}$.",
    "הספק הקצר שחושב בנקודה זו הוא $40\\,\\text{MVA}$.",
    "הספקו של השנאי הוא $1250\\,\\text{kVA}$, ומתח הקצר שלו הוא $5\\%$.",
    "בהנחה שניתן להזניח את ההתנגדות האקטיבית (כלומר $X=Z$), מהי התוצאה הקרובה ביותר לערכו של זרם הקצר המתמיד (kA rms) שיתפתח בפסי צבירה?"
   ],
   "figures": [
    "q0769-s1.webp"
   ],
   "options": [
    {
     "text": "$22\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$36\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$26\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$28\\,[\\text{kA}]$.",
     "figures": []
    }
   ]
  },
  "771": {
   "serial": "27133",
   "stem": [
    "במסגרת הגדלת חיבור ברפת, הותקן בלוח ראשי מתכתי אשר מזין לוחות משנה בלבד, מפסק זרם אלקטרוני $3\\times 160\\,\\text{A}$ משולב מפסק מגן לזרם דלף עם אפשרות כוונון $0\\text{-}10\\,\\text{A}$.",
    "בודק המתקן מדד עכבת לולאת של $2.3\\,\\Omega$ בלוח המשנה (מתכתי) המזין צרכנים ברפת.",
    "מהו ערך כוונון זרם הקצר שהבודק כוונן את מפסק הזרם המזין בהתאם לתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "זרם הפעלה שלא עולה על 1 אמפר.",
     "figures": []
    },
    {
     "text": "זרם הפעלה שלא עולה על 0.3 אמפר.",
     "figures": []
    },
    {
     "text": "זרם הפעלה שלא עולה על 0.5 אמפר.",
     "figures": []
    },
    {
     "text": "בשיטת TT, בה לולאת התקלה מתאימה, אין צורך בהתקנת מפסק מגן.",
     "figures": []
    }
   ]
  },
  "772": {
   "serial": "18007",
   "stem": [
    "חשמלאי נדרש להעתיק לוח חשמל ממבואת הכניסה של בית פרטי אל תוך הבית. לצורך כך הוא מעוניין להתקין תעלה עם מוליכים מבודדים על פני גב המבנה בצדו החיצוני.",
    "איזו מבין התשובות הבאות נכונה לגבי התקנה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "גובה התקנת התעלה יהיה עד 2 מטר והיא תצויד במכסה שאינו ניתן להסרה אלא באמצעות כלי, כך תימנע גישה ישירה למוליכים.",
     "figures": []
    },
    {
     "text": "גובה התקנת התעלה יהיה מעל 2 מטר והיא תצויד במכסה שאינו ניתן להסרה אלא באמצעות כלי, כך תימנע גישה ישירה למוליכים.",
     "figures": []
    },
    {
     "text": "בכל מקרה אין בעיה להתקין את התעלה עם המוליכים המבודדים.",
     "figures": []
    },
    {
     "text": "תעלה המותקנת על פני מבנה בצדו החיצוני, תשמש להתקנת כבלים בלבד.",
     "figures": []
    }
   ]
  },
  "773": {
   "serial": "08099",
   "stem": [
    "מעגל מזין משאבת כיבוי אש (ספרינקלרים) באמצעות כבל חסין אש בבניין רב קומות.",
    "הספק מנוע המשאבה הוא $100\\,\\text{kW}$ עם מקדם הספק של 0.9.",
    "לולאת התקלה שנמדדה בלוח היא 0.07 אוהם.",
    "המעגל הנ\"ל, מוגן באמצעות מפסק אוטומטי הניתן לכוונון.",
    "איזו מבין האפשרויות תתאים לשימוש כהגנה על מעגל זה?"
   ],
   "figures": [
    "q0773-s1.webp"
   ],
   "options": [
    {
     "text": "אפשרות מספר 1.",
     "figures": []
    },
    {
     "text": "אפשרות מספר 2.",
     "figures": []
    },
    {
     "text": "אפשרות מספר 3.",
     "figures": []
    },
    {
     "text": "אפשרות מספר 4.",
     "figures": []
    }
   ]
  },
  "774": {
   "serial": "22098",
   "stem": [
    "מוליך בעל חתך אחיד עובר בשני קטעים, שבהם שוררים תנאים שונים.",
    "לפי החישובים שערך המתכנן למציאת הזרם המתמיד המרבי בקטעים הנ\"ל, התקבלו ערכים הבאים: $I'_{z1}=98\\,[\\text{A}]$; $I'_{z2}=105\\,[\\text{A}]$; $I'_{z3}=81\\,[\\text{A}]$",
    "לעניין קיום הדרישות בתקנות החשמל, לאילו ערכים יש להתייחס בעת קביעת הזרם הנקוב של המבטח $I_n$ להגנת הכבל בפני זרם העמסת יתר בלבד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$I'_z=81\\,[\\text{A}]$; $I_n<80\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$I'_z=105\\,[\\text{A}]$, $I_n>100\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$I'_z=98\\,[\\text{A}]$, $I_n\\le 80\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$I'_z=98\\,[\\text{A}]$, $I_n<100\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "775": {
   "serial": "22102",
   "stem": [
    "במפעל לגלילי נייר יש לתכנן כבל הזנה ללוח משנה עם זרם עבודה מרבי של $I_b=200\\,[\\text{A}]$.",
    "תוואי הכבל מותקן על גבי מגש לא מחורר יחד עם 4 כבלים נוספים. הטמפרטורה האופפת של האוויר היא $20^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל רב גידי עם מוליכי נחושת ובידוד $70^\\circ\\text{C}$ הנדרש להזנת הלוח, ומהו הזרם הנקוב של מפסק זרם אוטומטי, הנדרש להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כבל אחד בחתך $S=120\\,[\\text{mm}^2]$; $I_n=200\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=95\\,[\\text{mm}^2]$; $I_n=200\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=120\\,[\\text{mm}^2]$; $I_n=250\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "כבל אחד בחתך $S=120\\,[\\text{mm}^2]$; $I_n=160\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "776": {
   "serial": "10048",
   "stem": [
    "בלוח ראשי מותקן מפסק עם זרם נומינלי של $3\\times 630\\,\\text{A}$ המגן על לוח משנה. המפסק כולל הגנות אלקטרוניות מסוג LSI ועכבת לולאת התקלה שנמדדה בלוח המשנה היא $92\\,\\text{m}\\Omega$.",
    "כיצד יש לכוון את ההגנות בכדי שמפסק הזרם יגן על לוח המשנה בפני הזרם קצר צפוי לאדמה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נכוון את L ל-$1\\times I_n$.",
     "figures": []
    },
    {
     "text": "נכוון את S או I ל-$3\\times I_n$.",
     "figures": []
    },
    {
     "text": "נכוון את S ל-$5\\times I_n$.",
     "figures": []
    },
    {
     "text": "נכוון את S ל-$10\\times I_n$.",
     "figures": []
    }
   ]
  },
  "777": {
   "serial": "22031",
   "stem": [
    "באיור שלהלן מתואר מתקן לתאורת חוץ שהוקם בשנת 1992 ומאז לא נעשו בו שינויים. במסמכים הטכניים שנשמרו מאז צוין שמתכנן המתקן המתואר החליט, לאור הנתונים הקיימים בשטח, על יישום \"הארקת הגנה\" (TT) כשיטת הגנה מפני חשמול.",
    "להלן מאפיינים נוספים של המתקן:",
    "• הזרם הנקוב של המא\"ז המשמש כמפסק הראשי של מרכזיית התאורה: $I_n=63\\,[\\text{A}]$ בעל אופיין C, הספק גופי התאורה על העמודים הוא קבוע, כל מעגל כולל מא\"ז $I_n=16\\,[\\text{A}]$ המגן על 3 עמודים.",
    "• לוח מרכזיית התאורה הוא מסוג CI בעל בידוד כפול. מעגל הזינה ללוח מוזן מפני זרם יתר באמצעות נתיך $I_n=80\\,[\\text{A}]$",
    "• עמודי התאורה הם מתכתיים ובהם מותקנים גופי תאורה בהספק של 200 וואט (בכל עמוד).",
    "מהי הדרישה בתקנות החשמל בעניין הגנה בפני חישמול של לוח מרכזיית התאורה במתקן הנתון?"
   ],
   "figures": [
    "q0777-s1.webp"
   ],
   "options": [
    {
     "text": "ההתנגדות החשמלית השקולה בין האלקטרודות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 20 אוהם. ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 20 אוהם; עכבת לולאת התקלה תהיה בקירוב 2.17 אוהם.",
     "figures": []
    },
    {
     "text": "ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית התאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה לא תעלה על 2.17 אוהם.",
     "figures": []
    },
    {
     "text": "ההתנגדות החשמלית השקולה בין האלקטרודות להארקת שיטה במתח נמוך לבין המסה הכללית של האדמה לא תעלה על 5 אוהם. ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה תהיה בקירוב 0.63 אוהם.",
     "figures": []
    },
    {
     "text": "ההתנגדות החשמלית בין האלקטרודה המקומית המיועדת להארקת הגנה של מרכזיית תאורה לבין המסה הכללית של האדמה לא תעלה על 5 אוהם; עכבת לולאת התקלה לא תעלה על 0.63 אוהם.",
     "figures": []
    }
   ]
  },
  "778": {
   "serial": "18004",
   "stem": [
    "נתון אופיין זרם/זמן של מא\"זים מסוג B ו-C.",
    "בהתאם לאופיינים המוצגים, איזו תשובה היא נכונה?"
   ],
   "figures": [
    "q0778-s1.webp"
   ],
   "options": [
    {
     "text": "מא\"ז מדגם B16 יפסיק בוודאות בזרם ישר של $100\\,\\text{A}$ בפרק זמן של 6 שניות.",
     "figures": []
    },
    {
     "text": "מא\"ז מדגם C20 יפסיק בוודאות בזמן של בין שניה לעשר שניות בזרם חילופין של $100\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "מא\"ז מדגם C16 מבטיח ניתוק מידי בזרם ישר, בערך הנמוך ממא\"ז מדגם B32.",
     "figures": []
    },
    {
     "text": "מא\"ז מדגם B20 יפסיק בוודאות בזרם חילופין של $100\\,\\text{A}$ לפני מא\"ז מדגם C25.",
     "figures": []
    }
   ]
  },
  "780": {
   "serial": "08178",
   "stem": [
    "בתמונה מתואר קבל אותו נדרש לחבר ללוח החשמל באמצעות מגען (קונטקטור).",
    "נתוני הקבל הם אלו המופיעים בתמונה.",
    "מה ערכו של זרם העבודה המזערי הנדרש מהמגען המזין את סוללת הקבלים במקרה זה?"
   ],
   "figures": [
    "q0780-s1.webp"
   ],
   "options": [
    {
     "text": "$6\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$10\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$16\\,[\\text{A}]$.",
     "figures": []
    },
    {
     "text": "$20\\,[\\text{A}]$.",
     "figures": []
    }
   ]
  },
  "783": {
   "serial": "XX030",
   "stem": [
    "במעגל המוגן באמצעות מא\"ז עם זרם נקוב של $16\\,\\text{A}$ ובעל אופיין C הותקנו 25 גופי תאורה עם זרם עבודה כולל של $8\\,\\text{A}$. שטח חתך המוליכים במעגל המזין את גופי התאורה הוא 2.5 ממ\"ר נחושת.",
    "מתכנן המתקן רוצה למנוע מצב שבו יפסיק המעגל כתוצאה מזרם התנעה גבוה.",
    "איזו תשובה מבין האפשרויות הבאות מהווה פתרון במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הגדלת הערך של המבטח לזרם נקוב גדול יותר.",
     "figures": []
    },
    {
     "text": "החלפת המא\"ז למנתק ללא הגנות.",
     "figures": []
    },
    {
     "text": "הגדלת שטח החתך של המוליכים.",
     "figures": []
    },
    {
     "text": "התקנת אמצעי להגבלת זרם ההתנעה.",
     "figures": []
    }
   ]
  },
  "785": {
   "serial": "16093",
   "stem": [
    "במתקן המוזן במתח גבוה מרשת החשמל של ספק שירותי חיוני, מותקנות מספר הגנות המאפשרות תפעול תקין של המתקן.",
    "איזו מבין ההגנות המצוינות להלן, אינה מותקנת במתקני הלקוחות?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הגנה מידית.",
     "figures": []
    },
    {
     "text": "הגנה מושהית.",
     "figures": []
    },
    {
     "text": "הגנת מרחק.",
     "figures": []
    },
    {
     "text": "הגנה בפני מתחי יתר.",
     "figures": []
    }
   ]
  },
  "787": {
   "serial": "16096",
   "stem": [
    "שלושה צרכנים מחוברים לקו מ\"ג $22\\,\\text{kV}$ המוזן מתחנת משנה שבה נקודת האפס מחוברת לסליל פטרסון.",
    "במתקן א' בתרשים, מתרחשת פריצה פנימית חוזרת ולא סופית בתוך מבדד מתח גבוה בפזה R.",
    "לאיזה מבין התרחישים הבאים קיימת הסבירות הנמוכה ביותר להתרחש?"
   ],
   "figures": [
    "q0787-s1.webp"
   ],
   "options": [
    {
     "text": "קצר לאדמה בפאזה Y בתוך מתקן ב', בנקודה עם בידוד ירוד.",
     "figures": []
    },
    {
     "text": "קצר נוסף לאדמה בפאזה B בתוך מתקן א'.",
     "figures": []
    },
    {
     "text": "קשת וקצר לאדמה בפאזה R בתוך מתקן ג'.",
     "figures": []
    },
    {
     "text": "קשת והתפוצצות מבדד בפאזה B בתוך מתקן ג'.",
     "figures": []
    }
   ]
  },
  "790": {
   "serial": "16103",
   "stem": [
    "בתמונה המצורפת מופיע סט מבדדים מיוחד. בעיון מעמיק אפשר לזהות כבלים המקשרים בין בסיס המבדדים לארון מדידה ותקשורת המותקן על העמוד.",
    "מה תפקיד המבדדים המופיעים בתמונה הנ\"ל?"
   ],
   "figures": [
    "q0790-s1.webp",
    "q0790-s2.webp"
   ],
   "options": [
    {
     "text": "המבדדים מצוידים בסנסורים שבודקים את התנודות המכניות של הרשת.",
     "figures": []
    },
    {
     "text": "בעזרת המבדדים החכמים אפשר לבצע מדידה ורישום פרמטרים של אנרגיה, איכות חשמל ואירועים תפעוליים.",
     "figures": []
    },
    {
     "text": "בעזרת המבדדים החכמים אפשר לבצע מדידה ורישום של רמת זיהום האוויר.",
     "figures": []
    },
    {
     "text": "המבדדים המיוחדים מאפשרים לבצע מדידה ורישום של הטמפרטורה האופפת סביב הרשת.",
     "figures": []
    }
   ]
  },
  "793": {
   "serial": "26001",
   "stem": [
    "מהו המס' המינימלי של מעגלים סופיים הנדרש למתקן תאורה של מחסן ששטחו 4x8 מטר, בהתאם לתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מעגל סופי אחד.",
     "figures": []
    },
    {
     "text": "שני מעגלים סופיים.",
     "figures": []
    },
    {
     "text": "שלושה מעגלים סופיים.",
     "figures": []
    },
    {
     "text": "ארבעה מעגלים סופיים.",
     "figures": []
    }
   ]
  },
  "794": {
   "serial": "26002",
   "stem": [
    "המרחקים המותרים להקמת בריכת שחיה בקרבת קווי רשת עילית מתח גבוה הם:"
   ],
   "figures": [
    "q0794-s1.webp"
   ],
   "options": [
    {
     "text": "$X>2\\,\\text{m}$ ו-$y>6.5\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$y>7.5\\,\\text{m}$ $X>3\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$X>4\\,\\text{m}$ ו-$y>8.5\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$X>5\\,\\text{m}$ ו-$y>9.5\\,\\text{m}$",
     "figures": []
    }
   ]
  },
  "795": {
   "serial": "26003",
   "stem": [
    "במקומות שבהם קיימת אפשרות של נגיעה בגוף תאורה תוך כדי תהליך העבודה החקלאית הרגילה במתקן חקלאי, גוף התאורה יהיה:"
   ],
   "figures": [],
   "options": [
    {
     "text": "עם בידוד מסוג I.",
     "figures": []
    },
    {
     "text": "עם בידוד מסוג II.",
     "figures": []
    },
    {
     "text": "עם בידוד מסוג III.",
     "figures": []
    },
    {
     "text": "על גוף התאורה להיות משוריין ומוארק (במידה ועשוי ממתכת).",
     "figures": []
    }
   ]
  },
  "800": {
   "serial": "25003",
   "stem": [
    "בתרשים הבא מתוארת תחנת משנה.",
    "להלן נתוני כל אחד מהשנאים:",
    "מהו הספק הקצר במערכת, כאשר השנאים הם בעלי אוורור מאולץ ומחוברים במקביל?"
   ],
   "figures": [
    "q0800-s1.webp",
    "q0800-s2.webp"
   ],
   "options": [
    {
     "text": "$250\\,\\text{MVA}$.",
     "figures": []
    },
    {
     "text": "$300\\,\\text{MVA}$.",
     "figures": []
    },
    {
     "text": "$400\\,\\text{MVA}$.",
     "figures": []
    },
    {
     "text": "$500\\,\\text{MVA}$.",
     "figures": []
    }
   ]
  },
  "801": {
   "serial": "25003",
   "stem": [
    "בתרשים הבא מתוארת תחנת משנה.",
    "להלן נתוני כל אחד מהשנאים:",
    "מהו הספק הקצר במערכת כאשר השנאים מחוברים במקביל?"
   ],
   "figures": [
    "q0801-s1.webp",
    "q0801-s2.webp"
   ],
   "options": [
    {
     "text": "$250\\,\\text{MVA}$.",
     "figures": []
    },
    {
     "text": "$300\\,\\text{MVA}$.",
     "figures": []
    },
    {
     "text": "$400\\,\\text{MVA}$.",
     "figures": []
    },
    {
     "text": "$500\\,\\text{MVA}$.",
     "figures": []
    }
   ]
  },
  "803": {
   "serial": "25018",
   "stem": [
    "נתון כבל מתח גבוה בעל הנתונים הבאים:",
    "N2XS(F)2Y 18/30 kV 1x95/16",
    "לאיזה מתח רשת מיועד הכבל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מתח שלוב $12.6\\,\\text{kV}$.",
     "figures": []
    },
    {
     "text": "מתח שלוב $22\\,\\text{kV}$.",
     "figures": []
    },
    {
     "text": "מתח פאזי $20\\,\\text{kV}$.",
     "figures": []
    },
    {
     "text": "מתח שלוב $30\\,\\text{kV}$.",
     "figures": []
    }
   ]
  },
  "805": {
   "serial": "25017",
   "stem": [
    "בתרשים להלן מופיע שנאי עם לוחותיו, המותקן בתוך מבנה יחיד המוגן באמצעות איפוס TN-S.",
    "ערך לולאת התקלה הנמדד בלוח הראשי הוא 35 מיליאוהם.",
    "מהו שטח החתך המזערי של מוליך הארקת ההגנה (בעל בידוד המתאים ל 70 מעלות), הנדרש ללוח המתח הנמוך המתואר?"
   ],
   "figures": [
    "q0805-s1.webp"
   ],
   "options": [
    {
     "text": "מוליך נחושת בחתך 50 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך נחושת בחתך 120 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך נחושת בחתך 240 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך נחושת בחתך 185 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "806": {
   "serial": "25017",
   "stem": [
    "בתרשים להלן מופיע שנאי עם לוחותיו, המותקן בתוך מבנה יחיד המוגן באמצעות איפוס TN-S.",
    "ערך לולאת התקלה הנמדד בלוח הראשי הוא 42 מיליאוהם.",
    "מהו שטח החתך המזערי של מוליך הארקת ההגנה (בעל בידוד המתאים ל 70 מעלות), הנדרש ללוח המתח הנמוך המתואר?"
   ],
   "figures": [
    "q0806-s1.webp"
   ],
   "options": [
    {
     "text": "מוליך נחושת בחתך 95 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך נחושת בחתך 150 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך נחושת בחתך 120 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך נחושת בחתך 185 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "807": {
   "serial": "25019",
   "stem": [
    "בקטלוג הכבלים המצורף מופיעים נתונים של כבלי מתח גבוה לרשת 12.6 ק\"ו.",
    "| מתח הרשת (kV) | כושר עמידה בזרם קצר למשך שנייה kA (RMS) |\n|---|---|\n| 33 ק\"ו | 8 ק\"א |\n| 22 ק\"ו | 12.5 ק\"א |\n| 12.6 ק\"ו | 16 ק\"א |",
    "מהו שטח החתך המינימלי של כבל אשר יתאים לדרישת בעל הרשת כמתואר בטבלה?"
   ],
   "figures": [
    "q0807-s1.webp"
   ],
   "options": [
    {
     "text": "$1\\times 95/16\\,[\\text{mm}^2/\\text{mm}^2]$",
     "figures": []
    },
    {
     "text": "$1\\times 120/16\\,[\\text{mm}^2/\\text{mm}^2]$",
     "figures": []
    },
    {
     "text": "$1\\times 150/25\\,[\\text{mm}^2/\\text{mm}^2]$",
     "figures": []
    },
    {
     "text": "$1\\times 185/25\\,[\\text{mm}^2/\\text{mm}^2]$",
     "figures": []
    }
   ]
  },
  "808": {
   "serial": "25004",
   "stem": [
    "חשמלאי נדרש להקים מתקן חשמל חדש למאפיה בעלת גודל חיבור של $3\\times 910\\,\\text{A}$ במתח נמוך.",
    "את העבודות יבצע החשמלאי באופן עצמאי על-פי תוכניות שאישר חשמלאי בעל רישיון חשמלאי-מהנדס.",
    "במקרה זה, מהי דרגת רישיון החשמל המינימלית של החשמלאי המבצע?"
   ],
   "figures": [],
   "options": [
    {
     "text": "חשמלאי מהנדס.",
     "figures": []
    },
    {
     "text": "חשמלאי הנדסאי.",
     "figures": []
    },
    {
     "text": "חשמלאי ראשי.",
     "figures": []
    },
    {
     "text": "חשמלאי מוסמך.",
     "figures": []
    }
   ]
  },
  "810": {
   "serial": "26004",
   "stem": [
    "בהתאם לתקנות החשמל, מהו המס' המינימלי של מעגלים סופיים הנדרש למתקן תאורה של מחסן ששטחו 10x10 מטר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מעגל סופי אחד.",
     "figures": []
    },
    {
     "text": "שני מעגלים סופיים.",
     "figures": []
    },
    {
     "text": "שלושה מעגלים סופיים.",
     "figures": []
    },
    {
     "text": "ארבעה מעגלים סופיים.",
     "figures": []
    }
   ]
  },
  "813": {
   "serial": "25004",
   "stem": [
    "אילו מנועים חייבים במתנע המקטין זרם התנעה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "רק מנוע תלת-פאזי בהספק העולה על $5\\,\\text{kW}$.",
     "figures": []
    },
    {
     "text": "כל מנוע חד-פאזי בהספק העולה על $2.5\\,\\text{kW}$ או מנוע תלת-פאזי בהספק העולה על $3.7\\,\\text{kW}$.",
     "figures": []
    },
    {
     "text": "כל מנוע חד-פאזי בהספק העולה על $4\\,\\text{kW}$ או מנוע תלת-פאזי בהספק העולה על $5\\,\\text{kW}$.",
     "figures": []
    },
    {
     "text": "אין חובה לצייד מנועים במקטין זרם התנעה.",
     "figures": []
    }
   ]
  },
  "814": {
   "serial": "22106",
   "stem": [
    "יש לתכנן כבל להזנת לוח עם זרם עבודה מרבי $I_b=360\\,[\\text{A}]$. במקטע אחד הכבל יוטמן במישרין באדמה ובקטע השני, בכניסה למבנה עד להתחברות עם הלוח, הכבל יונח על גבי סולם כבלים עם 3 כבלים נוספים ללא רווח ביניהם. הטמפרטורה האופפת באדמה היא $30^\\circ\\text{C}$, ההתנגדות התרמית הסגולית של אדמה היא 2.5 מעלות צלסיוס*מ'/וואט.",
    "הטמפרטורה האופפת של האוויר סביב סולם כבלים היא $35^\\circ\\text{C}$.",
    "מהו שטח החתך של כבל עם מוליכי נחושת ובידוד $90^\\circ\\text{C}$ הנדרש להזנת הלוח ומהו הזרם הנקוב של הנתיכים, הנדרשים להגנה על כבל זה בפני זרם העמסת יתר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שני כבלים צמודים שכל אחד מהם בחתך $S=240\\,[\\text{mm}^2]$; $I_n=400\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים צמודים שכל אחד מהם בחתך $S=185\\,[\\text{mm}^2]$; $I_n=400\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שלושה כבלים צמודים שכל אחד מהם בחתך $S=240\\,[\\text{mm}^2]$; $I_n=360\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "שני כבלים צמודים שכל אחד מהם בחתך $S=300\\,[\\text{mm}^2]$; $I_n=400\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "816": {
   "serial": "26006",
   "stem": [
    "בית התקע המסומן בספרה \"7\" באיור נפגם ואחד ממוליכי המופע בבית התקע נחשף. אדם שעומד על רצפת החדר כפי שנראה באיור, נוגע בידו במוליך.",
    "ערכן של ההתנגדויות במבנה: $R_3=3\\,\\Omega$, $R_1=5\\,\\Omega$, $R_2=5\\,\\Omega$, והתנגדות גוף האדם בזמן הנגיעה היא 1000 אוהם.",
    "(עכבות מקור הזינה והמוליכים במתקן זניחות).",
    "• אילו שיטות ההגנה מפני חשמול ניתן לזהות באיור?",
    "• מהו ערכם של \"מתח המגע\" ו-\"ומתח התקלה\" הצפוי במתקן במקרה זה?",
    "• האם שיטות ההגנה מפני חשמול מגינות במקרה זה על האדם?"
   ],
   "figures": [
    "q0816-s1.webp"
   ],
   "options": [
    {
     "text": "הארקת הגנה, מפסק מגן. מתח המגע $227\\,\\text{V}$, מתח התקלה $230\\,\\text{V}$. לא. שיטות ההגנה מפני חשמול לא מגינות במקרה זה על האדם.",
     "figures": []
    },
    {
     "text": "הארקת הגנה, מפסק מגן. מתח המגע נמוך מ- $50\\,\\text{V}$, מתח התקלה $230\\,\\text{V}$. כן. שיטות ההגנה מפני חשמול מגינות במקרה זה על האדם.",
     "figures": []
    },
    {
     "text": "הארקת הגנה, מפסק מגן. מתח המגע $227\\,\\text{V}$, מתח התקלה $230\\,\\text{V}$. כן. שיטות ההגנה מפני חשמול מגינות במקרה זה על האדם.",
     "figures": []
    },
    {
     "text": "צפה הכוללת משגוח. מתח המגע $0\\,\\text{V}$, מתח התקלה $115\\,\\text{V}$. כן. שיטות ההגנה מפני חשמול מגינות במקרה זה על האדם.",
     "figures": []
    }
   ]
  },
  "818": {
   "serial": "26008",
   "stem": [
    "האם ניתן להשתמש במפסק מגן כהגנה בלעדית בפני חשמול, במתקן לעמדת טעינה לכלי רכב חשמלי, המוזן מחיבור נפרד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור בשום מקרה.",
     "figures": []
    },
    {
     "text": "מותר רק אם עמדת הטעינה מותקנת באתר בניה.",
     "figures": []
    },
    {
     "text": "מותר בהתאם לתקנה 68(5) \"במתקנים אחרים שהתיר המנהל ובהתאם לתנאי ההיתר\".",
     "figures": []
    },
    {
     "text": "מותר רק אם המתקן מוגן על ידי TT בהתאם לתקנה 68(2), או מוגן על ידי איפוס בהתאם לתקנה 68(3).",
     "figures": []
    }
   ]
  },
  "819": {
   "serial": "26009",
   "stem": [
    "להלן סכמה של מתקן חשמלי ובה צוינו הערכים במקרה של תקלה ראשונה $I_f$.",
    "מהו זרם התקלה $I_f$, מהו מתח התקלה $U_f$, והאם האדם הנוגע בגוף המחושמל יתחשמל?"
   ],
   "figures": [
    "q0819-s1.webp"
   ],
   "options": [
    {
     "text": "זרם התקלה $I_f=0.112\\,\\text{A}$, ומתח התקלה $U_f=3.38\\,\\text{V}$, לכן האדם לא יתחשמל.",
     "figures": []
    },
    {
     "text": "זרם התקלה $I_f=11.2\\,\\text{A}$, ומתח התקלה $U_f=112\\,\\text{V}$, לכן האדם יתחשמל.",
     "figures": []
    },
    {
     "text": "זרם התקלה $I_f=0.112\\,\\text{A}$, ומתח התקלה $U_f=4.48\\,\\text{V}$, לכן האדם לא יתחשמל.",
     "figures": []
    },
    {
     "text": "זרם התקלה $I_f=0.115\\,\\text{A}$, ומתח התקלה $U_f=3.45\\,\\text{V}$, לכן האדם לא יתחשמל.",
     "figures": []
    }
   ]
  },
  "821": {
   "serial": "26011",
   "stem": [
    "להלן תרשים עקרוני של הארקת יסוד לבניין בודד.",
    "האם המבנה של אלקטרודת הארקת היסוד (טבעת גישור), עומד בדרישות תקנות החשמל?"
   ],
   "figures": [
    "q0821-s1.webp"
   ],
   "options": [
    {
     "text": "כן.",
     "figures": []
    },
    {
     "text": "רק בתנאי שיותקן גישור באמצע בין שני חלקי טבעת הגישור באורך $40\\,\\text{m}$ (מסומן ב-Y).",
     "figures": []
    },
    {
     "text": "רק בתנאי שיותקן גישור באמצע בין שני חלקי טבעת הגישור באורך $50\\,\\text{m}$ (מסומן ב-X).",
     "figures": []
    },
    {
     "text": "רק בתנאי שיותקנו 2 גישורים באמצע בין שני חלקי טבעות הגישור באורך $40\\,\\text{m}$ ו-$50\\,\\text{m}$.",
     "figures": []
    }
   ]
  },
  "822": {
   "serial": "29004",
   "stem": [
    "בטבלה להלן מוצגים זמני תגובה של שני מפסקי מגן 1.",
    "| RCD type | | Tripping times [ms] | | | |\n|---|---|---|---|---|---|\n| | | $I_\\Delta = I_{\\Delta n}$ | $I_\\Delta = 2I_{\\Delta n}$ | $I_\\Delta = 5I_{\\Delta n}$ | $I_\\Delta = 500\\,\\text{A}$ |\n| □ | no delay – for general use | ≤ 300 | ≤ 150 | ≤ 40 | ≤ 40 |\n| 1 | delayed with non-operation time min. 10 ms | 10 - 300 | 10 - 150 | 10 - 40 | 10 - 40 |\n| 2 | selective – with non-operation time min. 40 ms | 130 - 500 | 60 - 200 | 50 - 150 | 40 - 150 |",
    "Tab. 3 Limits of tripping times of RCDs in tests by alternating residual current",
    "האם ניתן להשתמש במפסק 2 בדירת מגורים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מותר בתנאי שיעמוד בזרם קצר הצפוי.",
     "figures": []
    },
    {
     "text": "אסור, בגלל שבזרם של פי 5 מהזרם הנומינלי המפסק לא יגיב תוך 40 מילי-שניות כמתחייב בתקנות.",
     "figures": []
    },
    {
     "text": "מותר, מפני שמפסק מגן מס' 2 מגיב בתחום 200-60 מילי שניה ב-$2I_{\\Delta n}$ כמתחייב בתקנות.",
     "figures": []
    },
    {
     "text": "אסור, מפני שזמן ההשהיה המינימלי שלו (40 מילי-שניות) קצר מדי ביחס להשהיה הנדרשת לפי התקנות.",
     "figures": []
    }
   ]
  },
  "828": {
   "serial": "07005",
   "stem": [
    "אם הזרם בהרמוניה ראשונה הוא 75 אמפר, בהרמוניה שלישית הוא 15 אמפר ובהרמוניה חמישית הוא 10 אמפר, מה יהיה (בקירוב) העיוות ההרמוני הכולל (THD-Total Harmonic Distortion)?"
   ],
   "figures": [],
   "options": [
    {
     "text": "43.3%",
     "figures": []
    },
    {
     "text": "33.3%",
     "figures": []
    },
    {
     "text": "24%",
     "figures": []
    },
    {
     "text": "20.8%",
     "figures": []
    }
   ]
  },
  "829": {
   "serial": "07001",
   "stem": [
    "מהו גודלה של סוללת הקבלים הנדרשת במתקן חשמל המחובר לרשת מתח נמוך, בעל עומס של $60\\,\\text{kW}$, בו מקדם ההספק הנמדד הוא 0.8, ונדרש לשפרו ל-0.92?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$9.72\\,\\text{kVAr}$",
     "figures": []
    },
    {
     "text": "$7.2\\,\\text{kVAr}$",
     "figures": []
    },
    {
     "text": "$19.4\\,\\text{kVAr}$",
     "figures": []
    },
    {
     "text": "$3.6\\,\\text{kVAr}$",
     "figures": []
    }
   ]
  },
  "830": {
   "serial": "07002",
   "stem": [
    "מהו גודלה של סוללת הקבלים הנדרשת במתקן חשמל המחובר לרשת מתח נמוך, בעל עומס של $150\\,\\text{kW}$, בו מקדם ההספק הנמדד הוא 0.8 ונדרש לשפרו ל-0.92?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$138\\,\\text{kVAr}$",
     "figures": []
    },
    {
     "text": "$48.6\\,\\text{kVAr}$",
     "figures": []
    },
    {
     "text": "$19.44\\,\\text{kVAr}$",
     "figures": []
    },
    {
     "text": "לא ניתן לתקן גורם הספק במתקנים המוזנים במתח נמוך שהספקם עולה על $100\\,\\text{kW}$.",
     "figures": []
    }
   ]
  },
  "831": {
   "serial": "07003",
   "stem": [
    "נתון מעגל חד פאזי המוזן במתח של 230 וולט ומזין צרכן עם זרם עבודה של $80\\,\\text{A}$.",
    "אורכו של הכבל הוא 150 מטר ושטח חתך המוליך הוא 20 ממ\"ר.",
    "סוג הכבל הוא נחושת עם התנגדות סגולית של $\\rho=0.017\\,\\frac{\\Omega\\cdot\\text{mm}^2}{\\text{m}}$",
    "איזה מתח יימדד בהדקי הצרכן הנ\"ל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$219.8\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "$209.7\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "$240.2\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "$250.3\\,\\text{V}$",
     "figures": []
    }
   ]
  },
  "832": {
   "serial": "07004",
   "stem": [
    "נתון מעגל חד פאזי המוזן במתח של 230 וולט ומזין צרכן עם זרם עבודה של $18\\,\\text{A}$.",
    "אורכו של הכבל הוא 90 מטר ושטח חתך המוליך הוא 10 ממ\"ר.",
    "סוג הכבל הוא אלומיניום עם התנגדות סגולית של $\\rho=0.028\\,\\frac{\\Omega\\cdot\\text{mm}^2}{\\text{m}}$",
    "איזה מתח יימדד בהדקי הצרכן הנ\"ל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$220.9\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "$239.1\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "$229.5\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "$212.3\\,\\text{V}$",
     "figures": []
    }
   ]
  },
  "833": {
   "serial": "07006",
   "stem": [
    "אם הזרם בהרמוניה ראשונה הוא 230 אמפר, בהרמוניה שלישית הוא 25 אמפר ובהרמוניה חמישית הוא 10 אמפר, מה יהיה (בקירוב) העיוות ההרמוני הכולל (THD-Total Harmonic Distortion)?"
   ],
   "figures": [],
   "options": [
    {
     "text": "11.7%",
     "figures": []
    },
    {
     "text": "15.2%",
     "figures": []
    },
    {
     "text": "8%",
     "figures": []
    },
    {
     "text": "25.8%",
     "figures": []
    }
   ]
  },
  "835": {
   "serial": "07008",
   "stem": [
    "להלן הספקם של 3 שנאים המחוברים במקביל בקבוצת חיבורים Dyn11.",
    "$S_1=630\\,\\text{kVA}$",
    "$S_2=630\\,\\text{kVA}$",
    "$S_3=400\\,\\text{kVA}$",
    "$U_{K1}=4\\%$",
    "$U_{K2}=5\\%$",
    "$U_{K3}=4\\%$",
    "מהו ההספק המרבי של המערכת כולה, בהנחה שאף שנאי אינו מועמס מעל לעומס הנומינלי שלו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$1660\\,\\text{kVA}$",
     "figures": []
    },
    {
     "text": "$1553\\,\\text{kVA}$",
     "figures": []
    },
    {
     "text": "$1410\\,\\text{kVA}$",
     "figures": []
    },
    {
     "text": "$1534\\,\\text{kVA}$",
     "figures": []
    }
   ]
  },
  "836": {
   "serial": "07009",
   "stem": [
    "להלן הספקם של 3 שנאים המחוברים במקביל בקבוצת חיבורים Dyn11.",
    "$S_1=400\\,\\text{kVA}$",
    "$S_2=400\\,\\text{kVA}$",
    "$S_3=160\\,\\text{kVA}$",
    "$U_{K1}=6\\%$",
    "$U_{K2}=5\\%$",
    "$U_{K3}=4\\%$",
    "מהו ההספק המרבי של המערכת כולה, בהנחה שאף שנאי אינו מועמס על לעומס הנומינלי שלו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$746\\,\\text{kVA}$",
     "figures": []
    },
    {
     "text": "$960\\,\\text{kVA}$",
     "figures": []
    },
    {
     "text": "$640\\,\\text{kVA}$",
     "figures": []
    },
    {
     "text": "$816\\,\\text{kVA}$",
     "figures": []
    }
   ]
  },
  "840": {
   "serial": "07014",
   "stem": [
    "מהו העומק המזערי של הנקודה העליונה של כבל מתח גבוה הטמון במישרין באדמה ללא אמצעי הגנה, כאשר השטח שמעליו מיועד למעבר כלי רכב קלים בלבד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "80 ס\"מ.",
     "figures": []
    },
    {
     "text": "90 ס\"מ.",
     "figures": []
    },
    {
     "text": "100 ס\"מ.",
     "figures": []
    },
    {
     "text": "ניתן להתקינו בכל עומק ובלבד שיותקן מעליו סרט אזהרה בר קיימא.",
     "figures": []
    }
   ]
  },
  "841": {
   "serial": "07015",
   "stem": [
    "מהו העומק המזערי של הנקודה העליונה של כבל מתח גבוה הטמון במישרין באדמה ללא אמצעי הגנה, כאשר המשטח שמעליו מרוצף באבנים משתלבות ומיועד למעבר הולכי רגל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "80 ס\"מ.",
     "figures": []
    },
    {
     "text": "90 ס\"מ.",
     "figures": []
    },
    {
     "text": "70 ס\"מ.",
     "figures": []
    },
    {
     "text": "ניתן להתקינו בכל עומק ובלבד שיותקן מעליו סרט אזהרה בר קיימא.",
     "figures": []
    }
   ]
  },
  "842": {
   "serial": "07016",
   "stem": [
    "נדרש לתכנן הזנה תלת מופעית למתקן חשמל במתח נמוך עם זרם עבודה צפוי של $3\\times 180\\,\\text{A}$ בחודשי החורף, ו- $3\\times 205\\,\\text{A}$ בחודשי הקיץ.",
    "ההזנה תבוצע באמצעות רשת עילית העשויה מצרור אלומיניום עם בידוד XLPE.",
    "מהו שטח החתך המזערי המותר לשימוש עבור מוליכי הרשת בהתקנה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "70 ממ\"ר.",
     "figures": []
    },
    {
     "text": "150 ממ\"ר.",
     "figures": []
    },
    {
     "text": "50 ממ\"ר.",
     "figures": []
    },
    {
     "text": "70X2 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "843": {
   "serial": "07017",
   "stem": [
    "בהתאם לתקנות החשמל, מהו המס' המינימלי של מעגלים סופיים לנקודות מאור, הנדרש להתקנה במחסן שמידות הפנים שלו הן 8 X 4.5 מטר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מעגל סופי אחד.",
     "figures": []
    },
    {
     "text": "שני מעגלים סופיים.",
     "figures": []
    },
    {
     "text": "שלושה מעגלים סופיים.",
     "figures": []
    },
    {
     "text": "ארבעה מעגלים סופיים.",
     "figures": []
    }
   ]
  },
  "844": {
   "serial": "07018",
   "stem": [
    "בתמונה המצורפת מתוארים שני מפסקים בודדים שכל אחד מהם מזין מספר גופי תאורה.",
    "מפסק ימין הוא מפסק דו קוטבי רגיל המזין את תאורת חדר המגורים, מפסק שמאל הוא מפסק חילוף אשר מזין את תאורת פינת האוכל הסמוכה.",
    "במצב הנראה בתמונה, גופי התאורה פועלים (דולקים) כאשר כיווני ההפעלה של המפסקים במצבים מנוגדים.",
    "האם התקנה המתוארת במקרה זה מותרת עפ\"י תקנות החשמל?"
   ],
   "figures": [
    "q0844-s1.webp"
   ],
   "options": [
    {
     "text": "כיווני הפעלה מנוגדים מותרים במקרה זה, מאחר ואחד המפסקים הוא מפסק חילוף.",
     "figures": []
    },
    {
     "text": "בתקנות החשמל אין התייחסות לנושא וההתקנה תבוצע בהתאם לכללי המקצוע הנהוגים.",
     "figures": []
    },
    {
     "text": "במקרה זה נדרש שהמפסקים יותקנו בצורה אחידה מבחינת כיוון ההפעלה שלהם.",
     "figures": []
    },
    {
     "text": "הדרישה לכיווני הפעלה אחידים קיימת רק במתקנים ביתיים.",
     "figures": []
    }
   ]
  },
  "845": {
   "serial": "07019",
   "stem": [
    "באתר רפואי מסוג 2 הותקן בלוח החשמל של חדרי הניתוח מפסק מחלף אוטומטי לאספקה באמצעות שני קווי זינה. המתח הפאזי הנמדד בקו הפעיל עומד על $234\\,\\text{V}$.",
    "במקרה של נפילת מתח בקו הפעיל, באיזה מתח בקר מערכת ההחלפה נדרש להחליף את הקו הפעיל בקו הגיבוי?"
   ],
   "figures": [],
   "options": [
    {
     "text": "על בקר מערכת ההחלפה לבצע החלפה כאשר המתח ירד מתחת ל-$164\\,\\text{V}$ למשך זמן העולה על 0.6 שניות, ובלבד שהמתח בקו הגיבוי תקין.",
     "figures": []
    },
    {
     "text": "במקרה זה הבקר לא יבצע שום שינוי והמערכת תמשיך להיות מוזנת מהקו הפעיל. קו הגיבוי נועד להפסקת חשמל מוחלטת במתקן.",
     "figures": []
    },
    {
     "text": "בקר מערכות ההחלפה ייתן התרעה קולית וחזותית במקום המאויש בדרך קבע, אך לא יבצע החלפה בין הקווים.",
     "figures": []
    },
    {
     "text": "$234\\,\\text{V}$ מהווה מתח לא תקין במתקן רפואי מסוג 2 ועל הבקר לבצע החלפה מידית וללא תנאי.",
     "figures": []
    }
   ]
  },
  "848": {
   "serial": "07031",
   "stem": [
    "האם עפ\"י תקנות החשמל ניתן להזין מתקן חשמל באמצעות כבל אלומיניום בן 4 גידים, ולהתקין מוליך הארקה נפרד מאלומיניום?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מוליך מאלומיניום לעולם לא יכול לשמש כמוליך הארקה.",
     "figures": []
    },
    {
     "text": "מותר להשתמש במוליך באופן זה כל עוד הוא בעל כושר הולכה זהה לזה העשוי מנחושת.",
     "figures": []
    },
    {
     "text": "מותר להשתמש במוליך באופן זה אך נדרש להתקין שילוט לאורכו המזהיר בפני פגיעות מכניות.",
     "figures": []
    },
    {
     "text": "אסור להשתמש במוליך נפרד מאלומיניום כמוליך הארקה מאחר והוא רגיש לפגיעות מכניות ולהיווצרות תאים גלווניים.",
     "figures": []
    }
   ]
  },
  "851": {
   "serial": "07027",
   "stem": [
    "מכשיר חשמלי לזרם חילופין עם מתח נומינלי של 60 וולט מחובר באמצעות כבל למעגל זינה מתאים.",
    "איזו מבין האפשרויות הבאות מגדירה את סוג המתח של המכשיר בהתאם לתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מתח נמוך. היות והמתח הנומינלי של המכשיר עולה על 50 וולט.",
     "figures": []
    },
    {
     "text": "ההגדרה ניתנת עפ\"י יצרן המכשיר ומוטבעת על גבי המעטה החיצוני שלו.",
     "figures": []
    },
    {
     "text": "מתח נמוך מאוד. היות ומתח המכשיר אינו עולה על 120 וולט.",
     "figures": []
    },
    {
     "text": "ההגדות בתקנות החשמל אינן מבחינות בין מתחים שערכם נמוך מ-$1000\\,\\text{V}$, לכן אף תשובה אינה נכונה.",
     "figures": []
    }
   ]
  },
  "852": {
   "serial": "07026",
   "stem": [
    "נדרש להתקין כבל עילי להזנת 5 גופי תאורה המותקנים על עמודי עץ באתר בניה, בהספק כולל של $2\\,\\text{kW}$.",
    "מהו שטח חתך הכבל הנדרש במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לזרם המחושב מספיק להתקין כבל בעל מוליכי נחושת בעלי שטח חתך של 1.5 ממ\"ר.",
     "figures": []
    },
    {
     "text": "משיקולים מכניים, נדרש להתקין כבל אלומיניום בלבד, עם מוליכים בעלי שטח חתך העולה על 16 ממ\"ר כנדרש בתקנות החשמל.",
     "figures": []
    },
    {
     "text": "ניתן להתקין כבל נחושת עם מוליכים בעלי שטח חתך של 4 ממ\"ר.",
     "figures": []
    },
    {
     "text": "עפ\"י תקנות החשמל, לא ניתן להזין גופי תאורה באמצעות כבלים עיליים אלא רק בתצורה תת קרקעית. לפי חישוב הזרם המתמיד נדרש כבל עם מוליכי נחושת בעלי שטח חתך של 2.5 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "855": {
   "serial": "07042",
   "stem": [
    "תנור חימום חד פאזי בהספק של $4.5\\,\\text{kW}$ מחובר למקור מתח $230\\,\\text{V}$ באמצעות כבל באורך של 25 מ' עם מוליכי נחושת בעלי שטח חתך של 4 ממ\"ר.",
    "נתונה התנגדות סגולית של נחושת: $\\rho=0.0175\\,\\frac{\\Omega\\ast\\text{mm}^2}{\\text{m}}$",
    "חשב את איבוד ההספק הפעיל (P∆) במוליכי המעגל:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$84\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$42\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$8.4\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$166\\,\\text{W}$",
     "figures": []
    }
   ]
  },
  "856": {
   "serial": "07042",
   "stem": [
    "תנור חימום חד פאזי בהספק של $3.5\\,\\text{kW}$ מחובר למקור מתח $230\\,\\text{V}$ באמצעות כבל באורך של 35 מ' עם מוליכי נחושת בעלי שטח חתך של 2.5 ממ\"ר.",
    "נתונה התנגדות סגולית של נחושת: $\\rho=0.0175\\,\\frac{\\Omega\\ast\\text{mm}^2}{\\text{m}}$",
    "חשב את איבוד ההספק הפעיל (P∆) במוליכי המעגל:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$114\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$171\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$57\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$28\\,\\text{W}$",
     "figures": []
    }
   ]
  },
  "857": {
   "serial": "07043",
   "stem": [
    "תנור חימום תלת פאזי בהספק של $3.5\\,\\text{kW}$ מחובר באמצעות כבל באורך של 35 מ' עם מוליכי נחושת בעלי שטח חתך של 2.5 ממ\"ר.",
    "נתונה התנגדות סגולית של נחושת: $\\rho=0.0175\\,\\frac{\\Omega\\ast\\text{mm}^2}{\\text{m}}$",
    "חשב את איבוד ההספק הפעיל (P∆) במוליכי המעגל:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$38\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$19\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$190\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$13\\,\\text{W}$",
     "figures": []
    }
   ]
  },
  "858": {
   "serial": "07043",
   "stem": [
    "תנור חימום תלת פאזי בהספק של $4.5\\,\\text{kW}$ מחובר באמצעות כבל באורך של 25 מ' עם מוליכי נחושת בעלי שטח חתך של 4 ממ\"ר.",
    "נתונה התנגדות סגולית של נחושת: $\\rho=0.0175\\,\\frac{\\Omega\\ast\\text{mm}^2}{\\text{m}}$",
    "חשב את איבוד ההספק הפעיל (P∆) במוליכי המעגל:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$23\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$14\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$140\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$38\\,\\text{W}$",
     "figures": []
    }
   ]
  },
  "859": {
   "serial": "07012",
   "stem": [
    "בתרשים מופיעים שני שנאים המחוברים במקביל לפסי צבירה.",
    "השנאים מוזנים מרשת במתח של $22\\,\\text{kV}$ ובנקודה זו חושב הספק קצר של $200\\,\\text{MVA}$.",
    "שנאי T1: $22\\,\\text{kV}/0.4\\,\\text{kV}$ בהספק של $1250\\,\\text{kVA}$, ומתח קצר של $5\\%$.",
    "שנאי T2: $22\\,\\text{kV}/0.4\\,\\text{kV}$ בהספק של $1250\\,\\text{kVA}$, ומתח קצר של $7\\%$.",
    "בהנחה שניתן להזניח את ההתנגדות האקטיבית (כלומר $X=Z$), מהי התוצאה הקרובה ביותר לערכו של זרם הקצר המתמיד (kA rms) שיתפתח בפסי צבירה?"
   ],
   "figures": [
    "q0859-s1.webp"
   ],
   "options": [
    {
     "text": "$15\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$45\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$23\\,[\\text{kA}]$.",
     "figures": []
    },
    {
     "text": "$55\\,[\\text{kA}]$.",
     "figures": []
    }
   ]
  },
  "865": {
   "serial": "05007",
   "stem": [
    "כיצד ניתן להקטין את ההתנגדות של שדה ההארקה של מערכת ההגנה הקתודית, ולחסוך בעלויות אנרגיה לטווח ארוך?"
   ],
   "figures": [],
   "options": [
    {
     "text": "למלא את תוואי האנודה בחומר מילוי מיוחד ולדאוג להוביל אל מחוץ לתוואי את הגזים הנוצרים בעת הריאקציה האלקטרוליטית.",
     "figures": []
    },
    {
     "text": "לכסות את תוואי האנודה בשכבה של חומר בעל מוליכות גבוהה וכדי להקטין את הריאקציה האלקטרוליטית.",
     "figures": []
    },
    {
     "text": "להאריק את התשתית המוגנת בנק' רגישות לאיכול מוגבר.",
     "figures": []
    },
    {
     "text": "להשתמש במערכת הגנה קתודית עם מתח בעל תדירות גבוהה יותר (בתחומי ה kHz) ובכך למנוע הפסדי הספק בקווים.",
     "figures": []
    }
   ]
  },
  "866": {
   "serial": "07050",
   "stem": [
    "סוללת קבלים מחוברת בתצורת \"משולש\" ללוח ראשי של מפעל המוזן במתח נמוך.",
    "ערכו של כל קבל הוא $1000\\,\\mu\\text{F}$.",
    "כאשר הנוסחה לחישוב ערך נגד הפריקה הוא:",
    "$R=-\\dfrac{t}{\\ln\\left(\\dfrac{U_c}{U_0}\\right)C}$",
    "איזה מהנגדים הבאים יתאים להתקנה כנגד פריקה במקרה זה?"
   ],
   "figures": [
    "q0866-c1.webp"
   ],
   "options": [
    {
     "text": "$39.3\\,\\text{k}\\Omega$",
     "figures": []
    },
    {
     "text": "$24.7\\,\\Omega$",
     "figures": []
    },
    {
     "text": "$24.7\\,\\text{m}\\Omega$",
     "figures": []
    },
    {
     "text": "$24.7\\,\\text{k}\\Omega$",
     "figures": []
    }
   ]
  },
  "867": {
   "serial": "07050",
   "stem": [
    "סוללת קבלים מחוברת בתצורת \"כוכב\" ללוח ראשי של מפעל המוזן במתח נמוך.",
    "ערכו של כל קבל הוא $800\\,\\mu\\text{F}$.",
    "כאשר הנוסחה לחישוב ערך נגד הפריקה הוא:",
    "$R=-\\dfrac{t}{\\ln\\left(\\dfrac{U_c}{U_0}\\right)C}$",
    "איזה מהנגדים הבאים יתאים להתקנה כנגד פריקה במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כל נגד שערכו עולה על $50\\,\\text{k}\\Omega$.",
     "figures": []
    },
    {
     "text": "$40\\,\\text{m}\\Omega$",
     "figures": []
    },
    {
     "text": "$40\\,\\text{k}\\Omega$",
     "figures": []
    },
    {
     "text": "$24.7\\,\\Omega$",
     "figures": []
    }
   ]
  },
  "868": {
   "serial": "07052",
   "stem": [
    "בבית מלאכה בגודל 15X10 מטר נדרשת רמת הארה ממוצעת של $700\\,\\text{lux}$. להלן נתונים של גוף התאורה, עמו יש לתכנן את תאורת הפנים.",
    "שטף של $3300\\,\\text{lum}$.",
    "מקדם הפחתה 0.7",
    "מקדם הנצילות 60%",
    "כאשר הנוסחה לחישוב מס' גופי תאורה נתונה ע\"י:",
    "$n=\\dfrac{E\\ast a\\ast b\\ast 100}{k\\ast Fu\\%\\ast\\Phi}$",
    "מהו המספר המזערי של גופי תאורה הנדרשים להתקנה כדי להגיע לרמת ההארה הנדרשת?"
   ],
   "figures": [],
   "options": [
    {
     "text": "20.",
     "figures": []
    },
    {
     "text": "50.",
     "figures": []
    },
    {
     "text": "36.",
     "figures": []
    },
    {
     "text": "אף תשובה אינה נכונה.",
     "figures": []
    }
   ]
  },
  "873": {
   "serial": "25024",
   "stem": [
    "בתמונה מופיעה לוחית נתונים של מנוע חשמלי.",
    "בהנחה שההזנה למנוע היא תלת מופעית ($400\\,\\text{V}$), כיצד יש לחווט את סלילי המנוע?",
    "(הספרה 1 מציינת את צד הזינה למנוע)."
   ],
   "figures": [
    "q0873-s1.webp"
   ],
   "options": [
    {
     "text": "",
     "figures": [
      "q0873-o1-1.webp"
     ]
    },
    {
     "text": "",
     "figures": [
      "q0873-o2-1.webp"
     ]
    },
    {
     "text": "",
     "figures": [
      "q0873-o3-1.webp"
     ]
    },
    {
     "text": "",
     "figures": [
      "q0873-o4-1.webp"
     ]
    }
   ]
  },
  "876": {
   "serial": "25026",
   "stem": [
    "בתמונה המצורפת מופיעים נתוני כבל מתח גבוה לרשת 22 ק\"ו.",
    "| מתח הרשת (kV) | כושר עמידה בזרם קצר למשך שנייה kA (RMS) |\n|---|---|\n| 33 ק\"ו | 8 ק\"א |\n| 22 ק\"ו | 12.5 ק\"א |\n| 12.6 ק\"ו | 16 ק\"א |",
    "מהו שטח החתך המינימלי שעומד בדרישה הבאה?",
    "\"ציוד המותקן במתקני צרכנות המתחברים לרשת החלוקה במתח גבוה יעמוד בזרמי הקצר המינימליים הבאים, בהתאמה למתח הרשת אליה הם מתחברים\"."
   ],
   "figures": [
    "q0876-s1.webp",
    "q0876-s2.webp"
   ],
   "options": [
    {
     "text": "$1\\times 95/16\\,[\\text{mm}^2/\\text{mm}^2]$",
     "figures": []
    },
    {
     "text": "$1\\times 120/16\\,[\\text{mm}^2/\\text{mm}^2]$",
     "figures": []
    },
    {
     "text": "$1\\times 150/25\\,[\\text{mm}^2/\\text{mm}^2]$",
     "figures": []
    },
    {
     "text": "$1\\times 185/25\\,[\\text{mm}^2/\\text{mm}^2]$",
     "figures": []
    }
   ]
  },
  "877": {
   "serial": "01001",
   "stem": [
    "האם מותר לבצע עבודה לתיקון תקלה בחדר בו מצויים חומרים דליקים, ללא הפסקת המעגל בלוח המזין (עבודה במתח חי)?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אסור לבצע, עבודה במתח חי מותרת רק לטובת הצלת חיים במתקן ביטחוני או בתי חולים.",
     "figures": []
    },
    {
     "text": "אסור לבצע עבודה במתקן חי בחדר בו מצויים חומרים דליקים.",
     "figures": []
    },
    {
     "text": "מותר לבצע, רק כאשר קיימת נוכחות של בעל רישיון הנדסאי חשמל.",
     "figures": []
    },
    {
     "text": "מותר לבצע, רק כאשר קיימת נוכחות של בעל רישיון מהנדס חשמל.",
     "figures": []
    }
   ]
  },
  "878": {
   "serial": "01002",
   "stem": [
    "מהי תדירות החובה לביצוע בדיקת מעבדה של ציוד בטיחות לעבודה בקרבת מתקן חי הכולל יריעות גומי וכיסויים מבודדים?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בעבודה במתקן חי אחת לשנה לפחות, אך בעבודה בקרבת מתקן חי כאשר הציוד מאוחסן באופן קבוע בחדרי חשמל, אחת ל-4 שנים לפחות.",
     "figures": []
    },
    {
     "text": "בעבודה במתקן חי אחת לשנתיים לפחות, אך בעבודה בקרבת מתקן חי כאשר הציוד מאוחסן באופן קבוע בחדרי חשמל, אחת ל-4 שנים לפחות.",
     "figures": []
    },
    {
     "text": "בעבודה במתקן חי אחת לשנה לפחות, אך בעבודה בקרבת מתקן חי כאשר הציוד מאוחסן באופן קבוע בחדרי חשמל, אחת לשנתיים לפחות.",
     "figures": []
    },
    {
     "text": "בעבודה במתקן חי אחת לשנתיים לפחות, אך בעבודה בקרבת מתקן חי כאשר הציוד מאוחסן באופן קבוע בחדרי חשמל, אחת לשנתיים לפחות.",
     "figures": []
    }
   ]
  },
  "880": {
   "serial": "26012",
   "stem": [
    "באיור נתון משנה מתח הנמצא בתא מדידה של לוח מתח גבוה המחובר לרשת $22\\,\\text{kV}$.",
    "לצורך בדיקת התקינות של משנה המתח, חיברו מתח $220\\,\\text{V}$ מצדו הראשוני כפי שצוין בתרשים.",
    "אילו ערכי מתח בצדו המשני של משנה המתח יעידו על תקינותו?"
   ],
   "figures": [
    "q0880-s1.webp"
   ],
   "options": [
    {
     "text": "$1.9\\,\\text{V}$ בהדקי המשולש הפתוח ו-$1\\,\\text{V}$ בין כל שאר המופעים לנק' הכוכב.",
     "figures": []
    },
    {
     "text": "$1.9\\,\\text{V}$ בהדקי המשולש הפתוח ו-$1.1\\,\\text{V}$ בין כל שאר המופעים לנק' הכוכב.",
     "figures": []
    },
    {
     "text": "$1.73\\,\\text{V}$ בהדקי המשולש הפתוח ו-$1\\,\\text{V}$ בין כל שאר המופעים לנק' הכוכב.",
     "figures": []
    },
    {
     "text": "$1.73\\,\\text{V}$ בהדקי המשולש הפתוח ו-$1.1\\,\\text{V}$ בין כל שאר המופעים לנק' הכוכב.",
     "figures": []
    }
   ]
  },
  "882": {
   "serial": "01004",
   "stem": [
    "עבודת חשמל במתקן בעל שיטת הגנה מפני חשמול TT הכוללת התקנה של מפסק חדש בלוח משנה.",
    "לוח המשנה מוזן ממפסק 3 קטבים $3\\times 100\\,\\text{A}$ הנמצא במצב מופסק.",
    "האם עבודה זו נחשבת עבודה במתקן חי?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן. היות ומדובר במפסק 3 קטבים ואין השוואת פוטנציאלים במבנה, עלול להיווצר זרם באפס ולכן מדובר בעבודה במתקן חי.",
     "figures": []
    },
    {
     "text": "לא. היות ומקור המתח במעגל מופסק, מוליך האפס אינו נחשב יותר למוליך חי ולכן העבודה נחשבת שלא תחת מתח לאחר בדיקה חשמלית שלא קיים מתח בלוח.",
     "figures": []
    },
    {
     "text": "כן. שהרי גם אם הייתה השוואת פוטנציאלים במתקן, מוליך האפס תמיד נחשב חי ונדרש לנתקו.",
     "figures": []
    },
    {
     "text": "לא. מוליך האפס לעולם לא יחשב כמוליך חי.",
     "figures": []
    }
   ]
  },
  "883": {
   "serial": "07048",
   "stem": [
    "במתקן ארעי באתר בנייה, נמדדה עכבת לולאת התקלה בין המופע להארקה והתקבל ערך של $7.41\\,\\Omega$; הותקן מפסק אוטומטי משולב עם מפסק מגן בפני זרם דלף כהגנה בלעדית.",
    "מהו ערך זרם הדלף המרבי אליו יש לכוונן את המפסק המגן?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$30\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$16\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$6.5\\,[\\text{A}]$",
     "figures": []
    },
    {
     "text": "$3\\,[\\text{A}]$",
     "figures": []
    }
   ]
  },
  "885": {
   "serial": "07024",
   "stem": [
    "להלן אופיין זרם/זמן של מא\"ז מסוג C, המתאים לזרם נקוב $10\\,\\text{A}$.",
    "בהתאם לאופיין המוצג, באיזה פרק זמן (לכל היותר) מתוכנן המא\"ז להפסיק זרם תקלה של $20\\,\\text{A}$?"
   ],
   "figures": [
    "q0885-s1.webp"
   ],
   "options": [
    {
     "text": "בפרק זמן של כ-45 שניות.",
     "figures": []
    },
    {
     "text": "זרם זה נמצא עמוק בתוך התחום המגנטי, תוך פחות מ-0.01 שניות.",
     "figures": []
    },
    {
     "text": "בפרק זמן של בין 2 ל-3 שניות.",
     "figures": []
    },
    {
     "text": "בפרק זמן של כ-10 שניות.",
     "figures": []
    }
   ]
  },
  "886": {
   "serial": "07024",
   "stem": [
    "נתון אופיין זרם/זמן של מא\"זים מסוג C ו-D המתאימים לזרם נקוב $20\\,\\text{A}$.",
    "איזה משני המא\"זים יגיב בוודאות בתחום ההגנה המגנטי בזרם תקלה של $300\\,\\text{A}$?"
   ],
   "figures": [
    "q0886-s1.webp"
   ],
   "options": [
    {
     "text": "מא\"ז C.",
     "figures": []
    },
    {
     "text": "שניהם מתוכננים להגיב בתחום המגנטי עבור זרם תקלה זה.",
     "figures": []
    },
    {
     "text": "שניהם מתוכננים להגיב בתחום התרמי עבור זרם תקלה זה.",
     "figures": []
    },
    {
     "text": "מא\"ז D.",
     "figures": []
    }
   ]
  },
  "887": {
   "serial": "07051",
   "stem": [
    "מהו הזרם הנומינלי המזערי של מבטח, אתו ניתן להגן בפני זרם קצר על מוליכי הזינה לסוללת קבלים בעלת הספק של $38\\,\\text{kVAr}$?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$63\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$40\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$80\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$160\\,\\text{A}$.",
     "figures": []
    }
   ]
  },
  "888": {
   "serial": "07051",
   "stem": [
    "מהו הזרם הנומינלי המזערי של מבטח, אתו ניתן להגן בפני זרם קצר על מוליכי הזינה לסוללת קבלים בעלת הספק של $60\\,\\text{kVAr}$?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$63\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$40\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$80\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "$125\\,\\text{A}$.",
     "figures": []
    }
   ]
  },
  "890": {
   "serial": "07047",
   "stem": [
    "בתקנות החשמל (עבודה במתקן חי או בקרבתו), מהו תחום \"רדיוס $D_L$\"?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ערך המגדיר את תחום העבודה במתקן חי.",
     "figures": []
    },
    {
     "text": "ערך המגדיר את תחום העבודה שבו ניתן לעבוד רק עם כלי מבודד במתקן חי.",
     "figures": []
    },
    {
     "text": "ערך המגדיר את המרחק של כלי עבודה מתכתי ממקום בו נמצא חלק חי של מתקן.",
     "figures": []
    },
    {
     "text": "ערך המגדיר את המרחק בין חלק חי של מתקן לבין הקצה החיצוני של תחום הקרבה למתקן חי.",
     "figures": []
    }
   ]
  },
  "891": {
   "serial": "07037",
   "stem": [
    "חשמלאי התקין צינור פלסטי גמיש (שרשורי) בעל קוטר פנימי של 25 מ\"מ בהתקנה גלויה עבור חיבור לוח חשמל. הכניסה ללוח נעשית בחלקו התחתון והוא נדרש לכופף את הצינור.",
    "מהו רדיוס הכיפוף המזערי המותר בהתקנה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "פי 6 מקוטרו החיצוני.",
     "figures": []
    },
    {
     "text": "פי 4 מקוטרו החיצוני.",
     "figures": []
    },
    {
     "text": "אין חשיבות לרדיוס הכיפוף.",
     "figures": []
    },
    {
     "text": "פי 8 מקוטרו החיצוני.",
     "figures": []
    }
   ]
  },
  "892": {
   "serial": "07037",
   "stem": [
    "חשמלאי התקין צינור פלסטיק קשיח בעל קוטר פנימי של 25 מ\"מ בהתקנה גלויה עבור חיבור לוח חשמל. הכניסה ללוח נעשית מחלקו התחתון והוא נדרש לכופף את הצינור.",
    "מהו רדיוס הכיפוף המזערי המותר בהתקנה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אין לכופף צינור פלסטיק קשיח, הטיית התוואי תעשה ע\"י תיבה או אבזר חיבור תקני.",
     "figures": []
    },
    {
     "text": "פי 4 מקוטרו החיצוני.",
     "figures": []
    },
    {
     "text": "אין חשיבות לרדיוס הכיפוף, כל עוד הצינור אינו מעוות את צורתו.",
     "figures": []
    },
    {
     "text": "פי 8 מקוטרו החיצוני.",
     "figures": []
    }
   ]
  },
  "895": {
   "serial": "07053",
   "stem": [
    "נדרש לתכנן הזנת חשמל תלת מופעית במתח נמוך, באמצעות רשת עילית העשויה מצרור מוליכי סגסוגת אלומיניום בחתך 70 ממ\"ר.",
    "מהו שטח החתך המזערי התקני של מוליך האפס (N) המותר במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "54.6 ממ\"ר.",
     "figures": []
    },
    {
     "text": "25 ממ\"ר.",
     "figures": []
    },
    {
     "text": "שטח חתך השווה לחצי ממוליך המופע.",
     "figures": []
    },
    {
     "text": "ההתקנה בצורה זו אסורה.",
     "figures": []
    }
   ]
  },
  "898": {
   "serial": "07045",
   "stem": [
    "במתקן פוטו-וולטאי הותקנו מודולים המוגנים באמצעות בידוד כפול ללא חיבור ייעודי מובנה המיועד להארקה.",
    "האם נדרש להאריק מודולים אלו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא נדרש להאריק מודולים אלו, ובתנאי שמתח ההדקים המצרפי של המודולים לא יעלה על $24\\,\\text{V}$.",
     "figures": []
    },
    {
     "text": "כן. חובה להאריק מודולים אלו.",
     "figures": []
    },
    {
     "text": "כן. נדרש להאריק את המודולים רק אם הותקנו בגובה המאפשר גישה לאדם שאיננו חשמלאי.",
     "figures": []
    },
    {
     "text": "לא.",
     "figures": []
    }
   ]
  },
  "899": {
   "serial": "07045",
   "stem": [
    "מודולים של מתקן פוטו-וולטאי בהספק של $25\\,\\text{kW}$ מותקנים על גבי קונסטרוקציה המתאימה לשמש כמוליך הארקה, על גג מבנה בעל הארקת יסוד.",
    "האם נדרש להאריק את הקונסטרוקציה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא נדרש להאריק את הקונסטרוקציה מאחר והמודולים מייצרים זרם ישר.",
     "figures": []
    },
    {
     "text": "נדרש להאריק את הקונסטרוקציה רק במידה והמודולים המותקנים עליה אינם בעלי בידוד כפול.",
     "figures": []
    },
    {
     "text": "נדרש להאריק את הקונסטרוקציה אל פס השוואת הפוטנציאלים במבנה באמצעות מוליך נחושת בשטח חתך של 16 ממ\"ר לפחות או מוליך מחומר אחר בעל מוליכות שוות ערך.",
     "figures": []
    },
    {
     "text": "נדרש להאריק את הקונסטרוקציה אל פס הארקות קרוב באמצעות מוליך נחושת בשטח חתך של 10 ממ\"ר לפחות או מוליך מחומר אחר בעל מוליכות שוות ערך.",
     "figures": []
    }
   ]
  },
  "900": {
   "serial": "07045",
   "stem": [
    "מודולים של מתקן פוטו-וולטאי בהספק של $10\\,\\text{kW}$ מותקנים על גבי קונסטרוקציה המתאימה לשמש כמוליך הארקה, על גג מבנה בעל הארקת יסוד.",
    "האם נדרש להאריק את הקונסטרוקציה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא נדרש להאריק את הקונסטרוקציה מאחר והמודולים מייצרים זרם ישר.",
     "figures": []
    },
    {
     "text": "נדרש להאריק את הקונסטרוקציה רק במידה והמודולים המותקנים עליה אינם בעלי בידוד כפול.",
     "figures": []
    },
    {
     "text": "נדרש להאריק את הקונסטרוקציה אל פס השוואת הפוטנציאלים במבנה באמצעות מוליך נחושת בשטח חתך של 10 ממ\"ר לפחות או מוליך מחומר אחר בעל מוליכות שוות ערך.",
     "figures": []
    },
    {
     "text": "נדרש להאריק את הקונסטרוקציה אל פס הארקות קרוב באמצעות מוליך נחושת בשטח חתך של הזהה לשטח החתך המזין את הלוח הראשי בבית.",
     "figures": []
    }
   ]
  },
  "903": {
   "serial": "07049",
   "stem": [
    "איזו מהתשובות הבאות מתארת באופן הטוב ביותר את עיקרון הפעולה לפיו פועלת רשת מתח גבוה עם נקודת אפס המוארקת דרך סליל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בארץ לא משתמשים בשיטה זו מאחר והיא מתאימה לרשתות מתח גבוה במתחים העולים על $33\\,\\text{kV}$ בלבד.",
     "figures": []
    },
    {
     "text": "רשת מסוג זה נקראת רשת בעלת הארקה קשיחה. בעת קצר חד מופעי הסליל גורם להגדלתו ע\"י תוספת זרם השראי, וכתוצאה מכך ההגנות בתחמ\"ש תפעלנה במהירות.",
     "figures": []
    },
    {
     "text": "בזמן קצר חד מופעי לאדמה נוצר זרם קיבולי. תפקידו של הסליל הוא לייצר זרם השראי נגדי המקטין את זרם הקצר.",
     "figures": []
    },
    {
     "text": "תפקידו של הסליל הוא תפעולי בלבד. רק בעת תחזוקה ברשת המתח הגבוה מאריקים את נקודת האפס דרך הסליל.",
     "figures": []
    }
   ]
  },
  "904": {
   "serial": "07046",
   "stem": [
    "האם במבנה בו מותקנים מתקן פוטו-וולטאי ומתקן צריכה, נדרש להתקין אמצעי מיתוג יחיד המאפשר ניתוק בו זמני שניהם?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן. חובה להתקין אמצעי ניתוק יחיד.",
     "figures": []
    },
    {
     "text": "לא. ובתנאי ואמצעי המיתוג של כל אחד מהמתקנים סמוכים ובטווח ראיה זה מזה.",
     "figures": []
    },
    {
     "text": "לא. אין חובה בהתקנת אמצעי מיתוג יחיד ואין כל חובה על הימצאותם בטווח ראיה זה מזה.",
     "figures": []
    },
    {
     "text": "כן. ובתנאי שהספק המערכת עולה על $15\\,\\text{kW}$.",
     "figures": []
    }
   ]
  },
  "905": {
   "serial": "07039",
   "stem": [
    "נתון משנה זרם עם הנתונים הבאים:",
    "$400/5,\\ 20\\,\\text{VA},\\ 5\\text{p}20$.",
    "איזו מבין האפשרויות הבאות נכונה לגבי משנה הזרם?"
   ],
   "figures": [],
   "options": [
    {
     "text": "סף הרוויה מבטיח שגיאה של עד $5\\%$ בזרם 8,000 אמפר.",
     "figures": []
    },
    {
     "text": "סף הרוויה מבטיח שגיאה של עד $20\\%$ בזרם 2,000 אמפר.",
     "figures": []
    },
    {
     "text": "סף הרוויה מבטיח שגיאה של עד $5\\%$ בעומס $20\\,\\text{VA}$.",
     "figures": []
    },
    {
     "text": "סף הרוויה מבטיח שגיאה של עד $10\\%$ בזרם 400 אמפר.",
     "figures": []
    }
   ]
  },
  "907": {
   "serial": "07054",
   "stem": [
    "להלן אופיין זרם-זמן של מפסק אוטומטי עם הגנות אלקטרוניות הניתן לכוונון.",
    "מהו התחום המיוצג באות B?"
   ],
   "figures": [
    "q0907-s1.webp"
   ],
   "options": [
    {
     "text": "Long Time delay - תחום הגנת יתרת זרם. הגנה המגדירה את ערכי הזרם וזמני התגובה במקרה של זרמי עומס יתר.",
     "figures": []
    },
    {
     "text": "Instantaneous - תחום הגנה מידית של מפסק הזרם. מתוכננת להפסקה מידית של הזרם בעת זרמי קצר בעוצמה העולה על הערך המכוונן בהגנה.",
     "figures": []
    },
    {
     "text": "Short time delay - תחום השהיית המפסק בעת זרם יתר על פי ערכי הזרם והזמן המכווננים בהגנה.",
     "figures": []
    },
    {
     "text": "(Ics) - יכולת הפסקה מחזורית של זרם קצר. מוגדר כאחוזים מ-Icu ומהווה מדד ליכולת שרידות המפסק להמשיך לתפקד לאחר קצר.",
     "figures": []
    }
   ]
  },
  "908": {
   "serial": "07041",
   "stem": [
    "חשמלאי נדרש להזמין חיבור חשמל מחברת החשמל עבור מבנה תעשייה.",
    "בהתאם לחישוב הספקים של כלל העומסים במבנה, החליט החשמלאי להתקין במבנה שנאי בהספק $1600\\,\\text{kVA}$.",
    "מהו גודל החיבור שעליו להזמין בהתאם לאמות המידה של רשות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "שני חיבורים של $3\\times 1600\\,\\text{A}$ במתח נמוך.",
     "figures": []
    },
    {
     "text": "חיבור אחד של $3\\times 45\\,\\text{A}$ במתח גבוה $22\\,\\text{kV}$.",
     "figures": []
    },
    {
     "text": "חיבור אחד של $3\\times 1600\\,\\text{A}$ במתח נמוך.",
     "figures": []
    },
    {
     "text": "חיבור אחד של $3\\times 16\\,\\text{A}$ במתח גבוה $22\\,\\text{kV}$.",
     "figures": []
    }
   ]
  },
  "909": {
   "serial": "07041",
   "stem": [
    "מתכנן ביצע חישוב עומסים במרכז לוגיסטי גדול, והסיק כי נדרש חיבור חשמל בגודל $10\\,\\text{MVA}$.",
    "האם בהתאם לאמות המידה של רשות החשמל ניתן לחבר מתקן זה לרשת מתח גבוה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן. אך בתנאי שמתח הרשת ממנה יוזן המתקן תהיה ברמת מתח $33\\,\\text{kV}$.",
     "figures": []
    },
    {
     "text": "לא. חיבור בגודל זה יחובר לרשת במתח נמוך בלבד.",
     "figures": []
    },
    {
     "text": "לא. גודל החיבור המרבי לרשת החשמל במתח גבוה הוא $8\\,\\text{MVA}$. נדרש חיבור לרשת מתח עליון.",
     "figures": []
    },
    {
     "text": "כן, ובתנאי שבוצע תיאום מול חברת החשמל והחיבור ניתן לביצוע מהבחינה הטכנית.",
     "figures": []
    }
   ]
  },
  "910": {
   "serial": "07023",
   "stem": [
    "לוח חשמל משני במבנה תעשייתי מוזן במתח נמוך מהלוח הראשי באמצעות כבל תלת מופעי רב גידי עם מוליכי אלומיניום בעלי בידוד 90 מעלות צלסיוס.",
    "הכבל מוגן ביציאה מהלוח הראשי באמצעות מבטח להגנה בפני זרם קצר בלבד.",
    "באיור שלהלן מוצג אופיין \"זרם-זמן\" של המבטח המגן על כבל הזינה ללוח הנ\"ל.",
    "בהסתמך על אופיין זה ובהתאם לדרישת התקנות להגנה מפני זרם קצר בלבד, מהו שטח החתך המינימלי הסטנדרטי של כבל שיש לבחור, בכדי שיתפתח במעגל זה זרם קצר שיסולק בוודאות תוך 0.5 שניות?"
   ],
   "figures": [
    "q0910-c1.webp"
   ],
   "options": [
    {
     "text": "$S=150\\,[\\text{mm}^2]$.",
     "figures": []
    },
    {
     "text": "$S=70\\,[\\text{mm}^2]$.",
     "figures": []
    },
    {
     "text": "$S=120\\,[\\text{mm}^2]$.",
     "figures": []
    },
    {
     "text": "$S=35\\,[\\text{mm}^2]$",
     "figures": []
    }
   ]
  },
  "911": {
   "serial": "07023",
   "stem": [
    "לוח חשמל משני במבנה תעשייתי מוזן במתח נמוך מהלוח הראשי באמצעות כבל תלת מופעי רב גידי עם מוליכי נחושת בעלי בידוד 90 מעלות צלסיוס.",
    "הכבל מוגן ביציאה מהלוח הראשי באמצעות מבטח להגנה בפני זרם קצר בלבד.",
    "באיור שלהלן מוצג אופיין \"זרם-זמן\" של המבטח המגן על כבל הזינה ללוח הנ\"ל.",
    "בהסתמך על אופיין זה ובהתאם לדרישת התקנות להגנה מפני זרם קצר בלבד, מהו שטח החתך המינימלי הסטנדרטי של כבל שיש לבחור, בכדי שיתפתח במעגל זה זרם קצר שיסולק בוודאות תוך 300 מילי-שניות?"
   ],
   "figures": [
    "q0911-c1.webp"
   ],
   "options": [
    {
     "text": "$S=35\\,[\\text{mm}^2]$.",
     "figures": []
    },
    {
     "text": "$S=70\\,[\\text{mm}^2]$.",
     "figures": []
    },
    {
     "text": "$S=10\\,[\\text{mm}^2]$.",
     "figures": []
    },
    {
     "text": "$S=50\\,[\\text{mm}^2]$",
     "figures": []
    }
   ]
  },
  "912": {
   "serial": "07029",
   "stem": [
    "במשק חקלאי, יש צורך בהתקנת 30 גופי תאורה בהספק של $140\\,\\text{W}$ כ\"א הפועלות במתח של $230\\,\\text{V}$.",
    "כיצד ניתן לתכנן מתקן התאורה במשק?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא ניתן לתכנן מעגל תאורה באמצעות גופים אלו. במשק חקלאי ניתן להתקין גופי תאורה המוזנים במתח נמוך מאוד בלבד.",
     "figures": []
    },
    {
     "text": "ניתן לחבר את כל גופי התאורה במעגל סופי אחד, באמצעות כבל נחושת בעל שטח חתך של 2.5 ממ\"ר ומא\"ז בעל זרם נומינלי של $25\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "יש לפצל את מתקן התאורה לשני מעגלי מאור לפחות כאשר כל אחד מהם מוגן באמצעות מא\"ז בעל זרם נומינלי שאינו עולה על $16\\,\\text{A}$.",
     "figures": []
    },
    {
     "text": "ניתן לחבר את כל גופי התאורה במעגל סופי אחד, באמצעות כבל בעל שטח חתך של 4 ממ\"ר ומא\"ז בעל זרם נומינלי של $32\\,\\text{A}$.",
     "figures": []
    }
   ]
  },
  "913": {
   "serial": "08123",
   "stem": [
    "חשמלאי נדרש להתקין גופי תאורה ברפת של מתקן חקלאי.",
    "החשמלאי מעוניין להזין באמצעות מעגל יחיד 10 גופי תאורה בעלי מתח נומינלי של $230\\,\\text{V}$ והספק של $500\\,\\text{W}$ (כל אחד).",
    "מהי התשובה הנכונה מבין הבאות בעניין זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נדרש שכל מעגל המשמש לתאורה יתוכנן ויותקן לזרם שלא עולה על 10 אמפר.",
     "figures": []
    },
    {
     "text": "במעגל המשמש לתאורה, ניתן לרדת בחתך המוליך ובתנאי שהזרם בהסתעפות אינו עולה על 10 אמפר.",
     "figures": []
    },
    {
     "text": "במעגל המשמש לתאורה, ניתן לרדת בחתך המוליך ובתנאי שיותקן בתחילת המעגל, מבטח בעל זרם נקוב המתאים לכושר העמסה של המוליך המזערי במעגל.",
     "figures": []
    },
    {
     "text": "נדרש שכל מעגל המשמש לתאורה יתוכנן ויותקן לזרם שלא עולה על 16 אמפר.",
     "figures": []
    }
   ]
  },
  "916": {
   "serial": "07036",
   "stem": [
    "חשמלאי נדרש להתקין מערכת חשמלית לכיסוי בריכת שחיה ע\"י יריעת גומי. המנגנון החשמלי של המערכת מותקן בתוך גומחה שקועה באזור 1 כהגדרתו בתקנות החשמל (מתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך).",
    "איזו מהתשובות הבאות נכונה במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הציוד המתואר עונה להגדרה \"ציוד ייעודי\". על כן, ניתן להתקינו במיקום זה אך עליו לעמוד בכל התנאים המופיעים בתקנה 14 בפרק \"מתקני חשמל בבריכה במתח שאינו עולה על מתח נמוך\".",
     "figures": []
    },
    {
     "text": "הציוד המתואר אינו עונה להגדרה \"ציוד ייעודי\" כמופיע בתקנות, ולכן ניתן להתקינו עפ\"י שיקול דעת של חשמלאי בדרגת \"חשמלאי מהנדס\".",
     "figures": []
    },
    {
     "text": "הציוד המתואר אינו עונה להגדרה \"ציוד ייעודי\" כמופיע בתקנות, ולכן אין להתקינו במקום זה. ניתן להשתמש במנוע בעל מנגנון ידני בלבד.",
     "figures": []
    },
    {
     "text": "באזור 1 לא ניתן להתקין כל אביזר חשמלי. ניתן להתקין מנוע זה באזור 2.",
     "figures": []
    }
   ]
  },
  "932": {
   "serial": "25038",
   "stem": [
    "במתקן שצנרת המים המתכתית בו משמשת כאלקטרודה, נדרש לפרק חלק מהצנרת.",
    "לצורך כך הותקן גישור מתכתי בין החלקים שפורקו על מנת להבטיח את הרציפות החשמלית בו.",
    "איזה מהאפשרויות הבאות יכולה לשמש כגשר מתכתי מתאים לפעולה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מוליך שזור מנחושת בחתך 10 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך שזור מנחושת בחתך 16 ממ\"ר.",
     "figures": []
    },
    {
     "text": "פס נחושת בחתך $1.5\\times 10$ מ\"מ.",
     "figures": []
    },
    {
     "text": "פס פלדה מגולוונת בחתך $2.5\\times 20$ מ\"מ.",
     "figures": []
    }
   ]
  },
  "933": {
   "serial": "25038",
   "stem": [
    "במתקן שצנרת המים המתכתית בו משמשת כאלקטרודה, נדרש לפרק חלק מהצנרת.",
    "לצורך כך הותקן גישור מתכתי בין החלקים שפורקו על מנת להבטיח את הרציפות החשמלית בו.",
    "איזה מהאפשרויות הבאות יכולה לשמש כגשר מתכתי מתאים לפעולה זו?"
   ],
   "figures": [],
   "options": [
    {
     "text": "מוליך שזור מפלדה מגולוונת בחתך 35 ממ\"ר.",
     "figures": []
    },
    {
     "text": "מוליך שזור מפלדה מגולוונת בחתך 50 ממ\"ר.",
     "figures": []
    },
    {
     "text": "פס פלדה מגולוונת בחתך $1.5\\times 10$ מ\"מ.",
     "figures": []
    },
    {
     "text": "מוליך שזור מנחושת בחתך 4 ממ\"ר.",
     "figures": []
    }
   ]
  },
  "936": {
   "serial": "04004",
   "stem": [
    "באיור להלן מוצגת עמדת טעינה לרכב חשמלי.",
    "זהה את מצב הפעולה באיור, ובחר את סוג המחבר המתאים לו:"
   ],
   "figures": [
    "q0936-s1.webp"
   ],
   "options": [
    {
     "text": "מצב פעולה 2, תקע העונה לתקן IEC 62196 מטיפוס 1.",
     "figures": []
    },
    {
     "text": "מצב פעולה 3, תקע העונה לתקן ישראלי 60309.",
     "figures": []
    },
    {
     "text": "מצב פעולה 3, תקע העונה לתקן IEC 62196 מטיפוס 2.",
     "figures": []
    },
    {
     "text": "מצב פעולה 4, תקע העונה לתקן IEC 62196 מטיפוס 2.",
     "figures": []
    }
   ]
  },
  "937": {
   "serial": "04004",
   "stem": [
    "באיור להלן מוצגת מערכת טעינה לרכב חשמלי.",
    "זהה את מצב הפעולה באיור, ובחר את סוג המחבר המתאים לו בצד המקור:"
   ],
   "figures": [
    "q0937-s1.webp"
   ],
   "options": [
    {
     "text": "מצב פעולה 1, מחבר העונה לתקן IEC 62196 מטיפוס 1.",
     "figures": []
    },
    {
     "text": "מצב פעולה 2, מחבר העונה לתקן ישראלי 60309.",
     "figures": []
    },
    {
     "text": "מצב פעולה 1, מחבר העונה לתקן IEC 62196 מטיפוס 2.",
     "figures": []
    },
    {
     "text": "מצב פעולה 2, מחבר העונה לתקן IEC 62196 מטיפוס 1 או מטיפוס 2.",
     "figures": []
    }
   ]
  },
  "938": {
   "serial": "07057",
   "stem": [
    "האם ניתן לבצע איפוס במבנה יביל ללא הארקת יסוד?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא ניתן. בהתאם לתקנת משנה 39(א) בתקנות החשמל (הארקות ואמצעי הגנה בפני חשמול) חל איסור על שימוש באיפוס במבנה שאין בו הארקת יסוד.",
     "figures": []
    },
    {
     "text": "ניתן. אמנם ביצוע איפוס במבנה שכזה מחייב התקנת אלקטרודה מקומית תקנית, ביצוע השוואת פוטנציאלים ראויה העשויה להתקבל ע\"י חיבור כל השירותים המתכתיים במבנה לפה\"פ, ובנוסף ע\"י הטמנת טבעת מתכתית היקפית.",
     "figures": []
    },
    {
     "text": "ניתן. ע\"י ביצוע השוואת פוטנציאלים במבנה בלבד, ובדיקה המאשרת שערך עכבת לולאת התקלה אינו עולה על $20\\,\\Omega$.",
     "figures": []
    },
    {
     "text": "לא ניתן. ברגע התקנת אלקטרודה מקומית שיטת ההגנה המיושמת היא TT, ולפי תקנה משנה 37 בתקנות החשמל (הארקות ואמצעי הגנה בפני חשמול) חל איסור על שימוש באיפוס והארקת הגנה באותו מבנה.",
     "figures": []
    }
   ]
  },
  "943": {
   "serial": "07061",
   "stem": [
    "על עמוד חשמל במרכז מסחרי מותקנים שני שנאים.",
    "שנאי 1 בהספק $630\\,\\text{kVA}$.",
    "שנאי 2 בהספק $400\\,\\text{kVA}$.",
    "עקב גידול בצריכה נדרש להגדיל את אספקת החשמל למתחם להספק כולל של $1260\\,\\text{kVA}$.",
    "איזו מהחלופות הבאות ניתנת ליישום במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "יש להחליף את שנאי ה-$630\\,\\text{kVA}$ לשנאי בהספק $1000\\,\\text{kVA}$. במקרה זה יתקבל הספק כולל של $1400\\,\\text{kVA}$ שיאפשר יתירות השנאה גבוהה לגידול עתידי.",
     "figures": []
    },
    {
     "text": "יש להחליף את שנאי ה- $400\\,\\text{kVA}$ לשנאי בהספק $630\\,\\text{kVA}$. במקרה זה יותקנו 2 שנאים בהספק $630\\,\\text{kVA}$ כ\"א.",
     "figures": []
    },
    {
     "text": "לא ניתן להתקין על עמוד שנאים בהספק כולל של $1260\\,\\text{kVA}$. הפתרון במקרה זה יהיה לפרק את מתקן החשמל העילי ולהתקין שנאים בהספק מתאים בחדר שנאים ייעודי.",
     "figures": []
    },
    {
     "text": "אף אחת מהחלופות לא ניתנת ליישום.",
     "figures": []
    }
   ]
  },
  "944": {
   "serial": "07061",
   "stem": [
    "למפעל קיים חיבור בגודל של 33 אמפר במתח גבוה $22\\,\\text{kV}$.",
    "בחצר המפעל מותקן עמוד ועליו 2 שנאים בהספק $630\\,\\text{kVA}$ כל אחד.",
    "לצורך הרחבת פס היצור והכנסת מכונות חדשות למפעל, נדרש להגדיל את חיבור החשמל ל- 49 אמפר.",
    "איזו מהחלופות הבאות יכולה להוות פתרון להגדלת החיבור?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ניתן להחליף את 2 השנאים על העמוד לשנאים בהספק $1000\\,\\text{kVA}$ כל אחד.",
     "figures": []
    },
    {
     "text": "ניתן להתקין על העמוד שנאי נוסף בהספק $630\\,\\text{kVA}$, אך נדרש אישור קונסטרוקטור.",
     "figures": []
    },
    {
     "text": "לא נדרש לבצע כל שינוי. ההספק הכולל השנאים מתאים לגודל החיבור הנדרש.",
     "figures": []
    },
    {
     "text": "נדרשת התקנה של שנאי נוסף בהספק של $630\\,\\text{kVA}$ על עמוד נפרד או על הקרקע.",
     "figures": []
    }
   ]
  },
  "949": {
   "serial": "07065",
   "stem": [
    "מהו ההספק המרבי לפיו ניתן לתכנן מערכת אגירה חד מופעית?"
   ],
   "figures": [],
   "options": [
    {
     "text": "הספק מערכת אגירה חד מופעית לא יעלה על $5\\,\\text{kW}$.",
     "figures": []
    },
    {
     "text": "הספק מערכת אגירה חד מופעית לא יעלה על $15\\,\\text{kW}$.",
     "figures": []
    },
    {
     "text": "$15\\,\\text{kW}$, ובלבד שמערכת האגירה קיבלה את אישור המחלק.",
     "figures": []
    },
    {
     "text": "מערכות אגירה הן תלת מופעיות בלבד ובהספק העולה על $630\\,\\text{kW}$.",
     "figures": []
    }
   ]
  },
  "950": {
   "serial": "07066",
   "stem": [
    "במהלך בדיקת מערכת אגירת אנרגיה נמצא כי מפל המתח בין המצברים לממיר הוא $2.7\\%$.",
    "האם מפל המתח במקרה זה תקין?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן. מפל המתח המרבי המוגדר למקטע זה הוא $3\\%$.",
     "figures": []
    },
    {
     "text": "לא. מפל המתח המרבי המוגדר למקטע זה לא יעלה על $2\\%$.",
     "figures": []
    },
    {
     "text": "אין כל הנחיה המכתיבה את מפל המתח המרבי במקטע זה.",
     "figures": []
    },
    {
     "text": "כן. מפל המתח במקטע זה נמדד כאשר זורם זרם השווה למחצית הזרם הנקוב של סוללת המצברים. משמע, מפל המתח בזרם נומינלי במקרה זה הוא $1.35\\%$.",
     "figures": []
    }
   ]
  },
  "952": {
   "serial": "07063",
   "stem": [
    "נדרש לתכנן הקמת עמוד עם שנאי מתח גבוה למתח נמוך בהספק $400\\,\\text{kVA}$ בחניון רכבים חיצוני.",
    "מסלול הנסיעה של הרכבים מתוכנן לעבור בסמוך לעמוד ומתחת לשנאי.",
    "בחר את התשובה המתאימה ביותר:"
   ],
   "figures": [],
   "options": [
    {
     "text": "אין מניעה להתקין שנאי מעל מסלול נסיעה לכלי רכב, אולם יש לסמן את רגלי העמוד בסימון ברור ובר קיימא לצורך הגנה על העמוד בפני פגיעות מכניות.",
     "figures": []
    },
    {
     "text": "התכנון תקין ובתנאי שהשנאי יותקן בגובה 5 מ' לפחות ממפלס מסלול הנסיעה.",
     "figures": []
    },
    {
     "text": "אין להתקין שנאי מעל מסלול נסיעה לכלי רכב. יש להציב את העמוד כך שישמר מרחק אופקי של 1 מ' לפחות בין השנאי לבין הקצה הקרוב של מסלול הנסיעה.",
     "figures": []
    },
    {
     "text": "מעל מסלול נסיעה יותקן שנאי בהספק שלא יעלה על $50\\,\\text{kVA}$ ובגובה של 5 מ' לפחות.",
     "figures": []
    }
   ]
  },
  "960": {
   "serial": "07005",
   "stem": [
    "באמצעות איזה מפסק פחת ניתן להגן על עמדת טעינה לרכב חשמלי?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כל מפסק פחת מדגם A.",
     "figures": []
    },
    {
     "text": "מפסק פחת מדגם B המופעל בזרם דלף העולה על $300\\,\\text{mA}$.",
     "figures": []
    },
    {
     "text": "מפסק פחת מדגם A המופעל בזרם דלף העולה על $30\\,\\text{mA}$ יחד עם התקן לזיהוי זליגה בזרם ישר.",
     "figures": []
    },
    {
     "text": "לא ניתן להגן על עמדת טעינה לרכב חשמלי באמצעות מגן פחת.",
     "figures": []
    }
   ]
  },
  "973": {
   "serial": "07071",
   "stem": [
    "בתרשים להלן מוצגת הצטלבות בין שתי רשתות מתח גבוה בעלות מוליכים חשופים.",
    "האות A מציינת את המרחק המזערי ממוליך המופע של הרשת העליונה במצב של נטייה מרבית, עד לנקודה הקרובה ביותר של עמוד הרשת התחתונה.",
    "האות B מציינת את המרחק האנכי המזערי בין מוליכי המופע של קווים המצטלבים בשדה בהתחשב במתלה המירבי.",
    "מהם הערכים המזעריים למרחקים A ו-B?"
   ],
   "figures": [
    "q0973-s1.webp"
   ],
   "options": [
    {
     "text": "$A=2.5\\,\\text{m},\\ B=6\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=0.5\\,\\text{m},\\ B=3\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=3\\,\\text{m},\\ B=2\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=2\\,\\text{m},\\ B=3\\,\\text{m}$",
     "figures": []
    }
   ]
  },
  "974": {
   "serial": "07072",
   "stem": [
    "בתרשים להלן מוצגת מקבילות בין שתי רשתות מתח גבוה בעלות מוליכים חשופים.",
    "האות A מציינת את המרחק האופקי המזערי בין המוליכים הקרובים ביותר בשתי רשתות בנטייה מרבית.",
    "האות B מציינת את המרחק האופקי המזערי בין המוליכים הקרובים ביותר בשתי הרשתות ללא נטייה.",
    "מהם הערכים המזעריים למרחקים A ו-B?"
   ],
   "figures": [
    "q0974-s1.webp"
   ],
   "options": [
    {
     "text": "$A=2.5\\,\\text{m},\\ B=0.5\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=0.4\\,\\text{m},\\ B=3\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=1.5\\,\\text{m},\\ B=2\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=2\\,\\text{m},\\ B=3\\,\\text{m}$",
     "figures": []
    }
   ]
  },
  "975": {
   "serial": "07073",
   "stem": [
    "בתרשים להלן מוצגת הצטלבות בין שתי רשת במתח $22\\,\\text{kV}$ לבין רשת במתח $161\\,\\text{kV}$ בעלות מוליכים חשופים.",
    "האות A מציינת את המרחק המזערי האנכי במקום הצטלבות בין מוליך המופע התחתון במתלה המירבי של רשת אחת לבין הרשת השנייה.",
    "האות B מציינת את המרחק המזערי במקום הצטלבות בין מוליך המופע התחתון במתלה המירבי ובנטייה מרבית של רשת אחת לבין הרשת השנייה.",
    "מהם הערכים המזעריים למרחקים A ו-B?"
   ],
   "figures": [
    "q0975-s1.webp"
   ],
   "options": [
    {
     "text": "$A=4.5\\,\\text{m},\\ B=4.5\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=6.5\\,\\text{m},\\ B=6.5\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=2.5\\,\\text{m},\\ B=4.5\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=2\\,\\text{m},\\ B=7\\,\\text{m}$",
     "figures": []
    }
   ]
  },
  "976": {
   "serial": "07073",
   "stem": [
    "בתרשים להלן מוצגת הצטלבות בין שתי רשת במתח $22\\,\\text{kV}$ לבין רשת במתח $400\\,\\text{kV}$ בעלות מוליכים חשופים.",
    "האות A מציינת את המרחק המזערי האנכי במקום הצטלבות בין מוליך המופע התחתון במתלה המירבי של רשת אחת לבין הרשת השנייה.",
    "האות B מציינת את המרחק המזערי במקום הצטלבות בין מוליך המופע התחתון במתלה המירבי ובנטייה מרבית של רשת אחת לבין הרשת השנייה.",
    "מהם הערכים המזעריים למרחקים A ו-B?"
   ],
   "figures": [
    "q0976-s1.webp"
   ],
   "options": [
    {
     "text": "$A=4.5\\,\\text{m},\\ B=4.5\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=6.5\\,\\text{m},\\ B=6.5\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=2.5\\,\\text{m},\\ B=4.5\\,\\text{m}$",
     "figures": []
    },
    {
     "text": "$A=2\\,\\text{m},\\ B=7\\,\\text{m}$",
     "figures": []
    }
   ]
  },
  "977": {
   "serial": "07074",
   "stem": [
    "מהו המרחק האופקי המזערי הנדרש (משיקולי קרינה אלקטרו-מגנטית) בין רשת במתח של $22\\,\\text{kV}$ חשופה, לבין חדר מאוכלס?"
   ],
   "figures": [],
   "options": [
    {
     "text": "5 מטרים מציר קו המתח הגבוה.",
     "figures": []
    },
    {
     "text": "6 מטרים מתיל הרשת הקרוב למבנה ובנטייה מרבית.",
     "figures": []
    },
    {
     "text": "3.25 מ' מתיל הרשת הקרוב.",
     "figures": []
    },
    {
     "text": "6 מטרים מציר קו המתח הגבוה.",
     "figures": []
    }
   ]
  },
  "978": {
   "serial": "07075",
   "stem": [
    "מהו המרחק האופקי המזערי הנדרש (משיקולי קרינה אלקטרו-מגנטית) בין כבל תת קרקעי במתח של $22\\,\\text{kV}$, לבין חדר מאוכלס?"
   ],
   "figures": [],
   "options": [
    {
     "text": "0.5 מטרים.",
     "figures": []
    },
    {
     "text": "6 מטרים.",
     "figures": []
    },
    {
     "text": "3.25 מ'.",
     "figures": []
    },
    {
     "text": "3 מטרים.",
     "figures": []
    }
   ]
  },
  "979": {
   "serial": "07076",
   "stem": [
    "בעת תכנון לוח חשמל למערכת רמזורים, הותקן ממסר תת מתח המכויל להפסקת זינה במתח מופעי הנמוך מ-$200\\,\\text{V}$.",
    "האם כיול הממסר בוצע בהתאם לנדרש בתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא. במקרה זה נדרש לכייל את הממסר לתת מתח של $15\\%$, כלומר ל-$195.5\\,\\text{V}$ או לערך נמוך יותר.",
     "figures": []
    },
    {
     "text": "לא. במקרה זה נדרש לכייל את הממסר לתת מתח של $10\\%$, כלומר ל-$207\\,\\text{V}$.",
     "figures": []
    },
    {
     "text": "מערכת רמזורים אינה מתפקדת במתח הנמוך ב-$5\\%$ ממתח ההפעלה הנומינלי. יש לכייל את הממסר לתת מתח של $218.5\\,\\text{V}$ או לערך גבוה יותר.",
     "figures": []
    },
    {
     "text": "כן, הכיול מתאים.",
     "figures": []
    }
   ]
  },
  "980": {
   "serial": "07076",
   "stem": [
    "בעת תכנון לוח חשמל למערכת רמזורים, הותקן ממסר למניעה של חדירת מתח דורבן (Voltage Spike) המכויל למתח מופעי של $253\\,\\text{V}$.",
    "האם כיול הממסר בוצע בהתאם לנדרש בתקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "לא. במקרה זה נדרש לכייל את הממסר למתח $650\\,\\text{V}$ לפחות.",
     "figures": []
    },
    {
     "text": "כן. אך נדרש להוסיף אמצעי חיווי קולי וחזותי המתריע בפני מתח לא תקין במערכת.",
     "figures": []
    },
    {
     "text": "לא. אין להתקין ממסר כזה במערכת רמזורים, בכדי למנוע הפסקת פעילותה.",
     "figures": []
    },
    {
     "text": "כן, הכיול מתאים למתח יתר של $10\\%$.",
     "figures": []
    }
   ]
  },
  "991": {
   "serial": "07080",
   "stem": [
    "האם קיימת חובת התקנה של משגוח בצד הזרם הישר, לפיקוח על רמת הבידוד של מתקן פוטו-וולטאי?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אין חובה בהתקנת משגוח בצד הזרם הישר, הדבר נתון לשיקול המתכנן בלבד.",
     "figures": []
    },
    {
     "text": "חייב להתקין משגוח בצד הזרם הישר, רק במתקן פוטו-וולטאי שהספק עולה על $200\\,\\text{kW}$.",
     "figures": []
    },
    {
     "text": "אין חובה בהתקנת משגוח בצד הזרם הישר, חובה זו קיימת רק בצד זרם החילופין.",
     "figures": []
    },
    {
     "text": "חייב להתקין משגוח בצד הזרם הישר, אפשר שהמשגוח יהיה חלק מהמהפך.",
     "figures": []
    }
   ]
  },
  "992": {
   "serial": "07081",
   "stem": [
    "מתקן פוטו-וולטאי בהספק של $200\\,\\text{kW}$ בנוי מ-5 מערכים בעלי הספק של $40\\,\\text{kW}$ כל אחד.",
    "מהו הערך המזערי של התנגדות הבידוד לפיו יכוונן משגוח המותקן בצד זרם ישר של כל מערך?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$15\\,\\text{k}\\Omega$",
     "figures": []
    },
    {
     "text": "$20\\,\\text{k}\\Omega$",
     "figures": []
    },
    {
     "text": "$7\\,\\text{k}\\Omega$",
     "figures": []
    },
    {
     "text": "$4\\,\\text{k}\\Omega$",
     "figures": []
    }
   ]
  },
  "993": {
   "serial": "07081",
   "stem": [
    "מתקן פוטו-וולטאי בהספק של $200\\,\\text{kW}$ בנוי מ-3 מערכים בעלי הספק של $66.67\\,\\text{kW}$ כל אחד.",
    "מהו הערך המזערי של התנגדות הבידוד לפיו יכוונן משגוח המותקן בצד זרם ישר של כל מערך?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$15\\,\\text{k}\\Omega$",
     "figures": []
    },
    {
     "text": "$10\\,\\text{k}\\Omega$",
     "figures": []
    },
    {
     "text": "$7\\,\\text{k}\\Omega$",
     "figures": []
    },
    {
     "text": "$4\\,\\text{k}\\Omega$",
     "figures": []
    }
   ]
  },
  "995": {
   "serial": "07083",
   "stem": [
    "מתקן פוטו-וולטאי בהספק של $200\\,\\text{kW}$ בנוי מ-5 מערכים בעלי הספק של $40\\,\\text{kVA}$ כל אחד. בכל מערך מותקן משגוח לבקרת זרם פחת בצד הזרם הישר.",
    "במקרה זה, המשגוח יפעל לניתוק תוך 0.3 שניה של זרם מעת תחילת זרם פחת העולה על:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$300\\,\\text{mA}$",
     "figures": []
    },
    {
     "text": "$30\\,\\text{mA}$",
     "figures": []
    },
    {
     "text": "$400\\,\\text{mA}$",
     "figures": []
    },
    {
     "text": "$10\\,\\text{mA}$",
     "figures": []
    }
   ]
  },
  "996": {
   "serial": "07083",
   "stem": [
    "מתקן פוטו-וולטאי בהספק של $125\\,\\text{kW}$ בנוי מ-5 מערכים בעלי הספק של $25\\,\\text{kVA}$ כל אחד. בכל מערך מותקן משגוח לבקרת זרם פחת בצד הזרם הישר.",
    "במקרה זה, המשגוח יפעל לניתוק תוך 0.3 שניה של זרם מעת תחילת זרם פחת העולה על:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$300\\,\\text{mA}$",
     "figures": []
    },
    {
     "text": "$30\\,\\text{mA}$",
     "figures": []
    },
    {
     "text": "$400\\,\\text{mA}$",
     "figures": []
    },
    {
     "text": "$10\\,\\text{mA}$",
     "figures": []
    }
   ]
  },
  "999": {
   "serial": "07086",
   "stem": [
    "קבלן חשמל מניח כבל בעל שטח חתך של $4\\times 240$ מדגם NA2XY (כמופיע בתמונה) שקוטרו החיצוני הוא 65 מ\"מ. הוראות היצרן אינן בנמצא.",
    "מהו רדיוס הכיפוף הפנימי המזערי, לפיו הקבלן צריך להניח את הכבל?"
   ],
   "figures": [
    "q0999-s1.webp"
   ],
   "options": [
    {
     "text": "אין להניח כבל מדגם זה ללא הוראות יצרן ברורות.",
     "figures": []
    },
    {
     "text": "רדיוס הכיפוף הפנימי המזערי לכבל זה הוא 78 ס\"מ.",
     "figures": []
    },
    {
     "text": "הקבלן רשאי לכופף את הכבל כל עוד לא נראה עיוות ויזואלי.",
     "figures": []
    },
    {
     "text": "רדיוס הכיפוף הפנימי המזערי לכבל זה הוא 97.5 ס\"מ.",
     "figures": []
    }
   ]
  },
  "1000": {
   "serial": "97006",
   "stem": [
    "קבלן חשמל מניח כבל בעל שטח חתך של $3\\times 70+35$ מדגם N2XBY (המופיע בתמונה), שקוטרו החיצוני הוא 29 מ\"מ. בהוראות היצרן מצוין כי רדיוס הכיפוף המזערי הוא פי 12 מקוטרו החיצוני.",
    "מהו רדיוס הכיפוף הפנימי המזערי, לפיו הקבלן צריך להניח את הכבל?"
   ],
   "figures": [
    "q1000-s1.webp"
   ],
   "options": [
    {
     "text": "הנחת הכבל תתבצע עפ\"י הוראות היצרן, עם רדיוס כיפוף פנימי מזערי של 34.8 ס\"מ.",
     "figures": []
    },
    {
     "text": "התקנות מחייבות במקרה זה רדיוס כיפוף פנימי מזערי של פי 15 מקוטרו החיצוני של הכבל.",
     "figures": []
    },
    {
     "text": "הקבלן רשאי לכופף את הכבל כל עוד לא נראה עיוות ויזואלי, כלל אצבע לכיפוף כבל מסוג זה הוא רדיוס מזערי של 60 ס\"מ.",
     "figures": []
    },
    {
     "text": "הנחת הכבל תתבצע עפ\"י הנדרש בתקנות החשמל, עם רדיוס כיפוף פנימי מזערי של 78 ס\"מ (רדיוס הכיפוף האחיד לכבלי מתח נמוך).",
     "figures": []
    }
   ]
  },
  "1002": {
   "serial": "99403",
   "stem": [
    "יצרן לוחות חשמל ביצע בהצלחה \"אימות תכנון\" (Design Verification) ללוח חלוקה מדגם X, בהתאם לדרישות ת\"י 61439.",
    "בהמשך ייצר היצרן 50 לוחות נוספים, הזהים לחלוטין לאב-הטיפוס.",
    "איזו חובת אימות חלה על 50 הלוחות הנוספים לפני שיווקם?"
   ],
   "figures": [],
   "options": [
    {
     "text": "יש להשלים את אימות התכנון (Design Verification) לכל אחד מ-50 הלוחות, ולבצע אימות שגרה (Routine Verification) למדגם מייצג מתוך 50 הלוחות.",
     "figures": []
    },
    {
     "text": "יש להשלים את אימות התכנון (Design Verification) לכל אחד מ-50 הלוחות, ולבצע אימות שגרה (Routine Verification) לכל אחד מ-50 הלוחות.",
     "figures": []
    },
    {
     "text": "יש לספק תיעוד מקיף הכולל את כל מאפייני הממשק (כגון מתחים, זרמים וערכי קצר), הוראות התקנה ותפעול, ובמידת הצורך, תרשימי חיווט.",
     "figures": []
    },
    {
     "text": "אין צורך באימות תכנון (Design Verification) נוסף, מכיוון שאימות התכנון שבוצע על אב-הטיפוס תקף לכל סדרת הייצור. יש לבצע אימות שגרה (Routine Verification) לכל אחד מ-50 הלוחות.",
     "figures": []
    }
   ]
  },
  "1003": {
   "serial": "99404",
   "stem": [
    "לאחר בדיקת לוח זמני לאתר בנייה בעל מפסק ראשי בגודל $100\\,\\text{A}$, הבודק טוען כי אין לאשר את הלוח כיוון שהזרם הנקוב של הלוח (InA) אינו מסומן על תווית הנתונים. לעומת זאת החשמלאי טוען שבפועל הזרם הנקוב של הלוח שווה ערך לזרם הנקוב של המפסק הראשי, ולכן אפשר לאשר את הלוח.",
    "בהתאם לתקן ת\"י 61439, איזו מהקביעות שלפניכם היא הנכונה ביותר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "קביעת הבודק נכונה, ואין לאשר את הלוח.",
     "figures": []
    },
    {
     "text": "קביעת החשמלאי נכונה, מאחר שאין זה מתפקידו של הבודק המאשר את הלוח לבדוק את תווית הנתונים.",
     "figures": []
    },
    {
     "text": "קביעת החשמלאי נכונה, מאחר שאין דרישה בתקן הרלוונטי לסימון הזרם בתווית הנתונים.",
     "figures": []
    },
    {
     "text": "קביעת החשמלאי נכונה, מאחר שאף על פי שיש דרישה בתקן לסמן את הזרם בתווית הנתונים, אין דרישה כזאת בתקנות.",
     "figures": []
    }
   ]
  },
  "1006": {
   "serial": "26702",
   "stem": [
    "במהלך הרכבת לוח חשמל, נדרש להתקין במעגל חד-מופעי מבטח דו-קוטבי לניתוק מופע ואפס במעגל חד-מופעי בזרם נקוב של $2\\times 16\\,\\text{A}$. בהעדר רכיב מקורי מתאים, ביקש יצרן הלוח להתקין שני מא\"זים חד-קוטביים, ולחבר ביניהם באמצעות מגשר מכני (גשר) המורכב על ידיות ההפעלה.",
    "האם אופן התקנה זה מותר על פי תקנות החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כן, ההתקנה מותרת בכל מקרה.",
     "figures": []
    },
    {
     "text": "לא, ההתקנה אסורה בכל מקרה.",
     "figures": []
    },
    {
     "text": "לא, שיטה זו מותרת לשימוש במעגלי זרם ישר (DC) בלבד.",
     "figures": []
    },
    {
     "text": "כן, ההתקנה מותרת, למעט באתרים רפואיים.",
     "figures": []
    }
   ]
  },
  "1010": {
   "serial": "02502",
   "stem": [
    "מהו המרחק האופקי המינימלי הנדרש בין החלק הקרוב ביותר של מבנה מאוכלס, לבין ציר קו מתח עליון ($161\\,\\text{kV}$)?"
   ],
   "figures": [],
   "options": [
    {
     "text": "20 מטר.",
     "figures": []
    },
    {
     "text": "10 מטר.",
     "figures": []
    },
    {
     "text": "30 מטר.",
     "figures": []
    },
    {
     "text": "35 מטר.",
     "figures": []
    }
   ]
  },
  "1015": {
   "serial": "01402",
   "stem": [
    "לפניכם נתוני מהירות סנכרונית של גנרטורים מאתרים שונים לתדר מערכת:",
    "גנרטור 1: בעל מהירות סיבוב $750\\,\\text{rpm}$ מס' זוגות קטבים: 4 גנרטור 2: בעל מהירות סיבוב $3{,}000\\,\\text{rpm}$ מס' זוגות קטבים: 1 מהו היישום האופייני המתאים לכל אחד מהגנרטורים הנ\"ל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "גנרטור 1 מיועד לאתר אגירה שאובה (pump storage), גנרטור 2 מיועד לאתר ייצור אנרגיית גז בלבד.",
     "figures": []
    },
    {
     "text": "אין הבדל בהתאמת מספר הקטבים של הגנרטורים לסוג האתר.",
     "figures": []
    },
    {
     "text": "גנרטור 2 מיועד לאתר אגירה שאובה (pump storage), גנרטור 1 מיועד לאתר ייצור באנרגיית גז בלבד.",
     "figures": []
    },
    {
     "text": "גנרטור 1 מיועד לאתר אגירה שאובה (pump storage), גנרטור 2 מיועד לאתר ייצור באנרגייה פוסילית.",
     "figures": []
    }
   ]
  },
  "1017": {
   "serial": "14021",
   "stem": [
    "סטטור של מנוע אסינכרוני תלת-פאזי מחובר לרשת תלת פאזית של $400\\,\\text{V}$, כמתואר באיור.",
    "מהו כיוון הסיבוב של השדה המגנטי בסטטור?"
   ],
   "figures": [
    "q1017-c1.webp"
   ],
   "options": [
    {
     "text": "השדה המגנטי השקול ɸ, מסתובב נגד כיוון השעון.",
     "figures": [
      "q1017-s3.webp"
     ]
    },
    {
     "text": "השדה המגנטי השקול ɸ, מסתובב נגד כיוון השעון.",
     "figures": [
      "q1017-o1-1.webp"
     ]
    },
    {
     "text": "השדה המגנטי השקול ɸ, מסתובב עם כיוון השעון.",
     "figures": [
      "q1017-o2-1.webp"
     ]
    },
    {
     "text": "השדה המגנטי השקול ɸ, מסתובב עם כיוון השעון.",
     "figures": [
      "q1017-o3-1.webp"
     ]
    }
   ]
  },
  "1018": {
   "serial": "02201",
   "stem": [
    "מהנדס ציין במפרט רכיב בעל דרגת הגנה IP44 להתקנה בגובה 40 ס\"מ מעל מבנה צף.",
    "באיזה תנאי מפרט זה יהיה קביל על פי התקנות?"
   ],
   "figures": [],
   "options": [
    {
     "text": "המפרט קביל, נדרש IP20.",
     "figures": []
    },
    {
     "text": "המפרט אינו קביל, נדרש IP55.",
     "figures": []
    },
    {
     "text": "המפרט קביל, בתנאי שזרם הקצר במקום ההתקנה אינו עולה על $41\\,\\text{kA}$.",
     "figures": []
    },
    {
     "text": "המפרט קביל, בתנאי שהרכיב מוגן גם בכיסוי המונע התזת מים.",
     "figures": []
    }
   ]
  },
  "1026": {
   "serial": "36002",
   "stem": [
    "לפניכם גרף Q/P של מתקן אגירה בסוללות(BESS):",
    "בהתייחס לגרף, מהו התיאור הנכון עבור רביע 3 (המסומן במשבצת האדומה)?"
   ],
   "figures": [
    "q1026-s1.webp"
   ],
   "options": [
    {
     "text": "עבודה במשטר טעינה, משטר עירור-יתר (overexcited).",
     "figures": []
    },
    {
     "text": "עבודה במשטר ייצור, משטר עירור-יתר (overexcited).",
     "figures": []
    },
    {
     "text": "עבודה במשטר ייצור, משטר תת-עירור (underexcited).",
     "figures": []
    },
    {
     "text": "עבודה במשטר טעינה, משטר תת-עירור (underexcited).",
     "figures": []
    }
   ]
  },
  "1027": {
   "serial": "12003",
   "stem": [
    "בהתאם להנחיותיה של חברת החשמל, אילו פונקציות ממסר LOM נדרש להכיל במתקן IBR?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ANSI 81R",
     "figures": []
    },
    {
     "text": "ANSI 78V",
     "figures": []
    },
    {
     "text": "פונקציית חוסר זינה המיושמת בישראל בעלת פונקציות משולבות 81R AND 78V.",
     "figures": []
    },
    {
     "text": "ANSI 59",
     "figures": []
    }
   ]
  },
  "1028": {
   "serial": "13251",
   "stem": [
    "בהגנה מסוג ANSI 67 (Directional Overcurrent Relay), באילו תנאים תתקבל פקודת ניתוק להפסקה ממסר ההגנה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "כאשר הזרם חורג מערך הסף בלבד.",
     "figures": []
    },
    {
     "text": "כאשר הזווית בין הזרם למתח קטנה מ-$90^\\circ$ וערך הזרם עולה על ערך הסף המכוונן.",
     "figures": []
    },
    {
     "text": "כאשר המתח נמוך מהמתח הנקוב של הרשת.",
     "figures": []
    },
    {
     "text": "כאשר יש הפרש של $180^\\circ$ בין המתח לזרם.",
     "figures": []
    }
   ]
  },
  "1030": {
   "serial": "13903",
   "stem": [
    "במערכת פוטו-וולטאית שבה נדרש להגביל את זרימת האנרגיה מהרשת לצרכן בעת חיבור משולב של ייצור וצריכה, נבחר להשתמש בממסר כיווני המבוסס על זווית מופע בין הזרם למתח.",
    "איזו מהאפשרויות הבאות מייצגת את סוג הממסר המתאים, לפי דרישות חברת החשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ANSI 52",
     "figures": []
    },
    {
     "text": "ANSI 67",
     "figures": []
    },
    {
     "text": "ANSI 21",
     "figures": []
    },
    {
     "text": "ANSI 32",
     "figures": []
    }
   ]
  },
  "1031": {
   "serial": "13394",
   "stem": [
    "מהו תפקידו של ממסר DPR ANSI 32 במתקן פוטו-וולטאי?"
   ],
   "figures": [],
   "options": [
    {
     "text": "למדוד הספק ולנתק במצב של זרם גבוה מדי.",
     "figures": []
    },
    {
     "text": "לאפשר הגנה על מערכות מתח נמוך.",
     "figures": []
    },
    {
     "text": "לזהות הספק בכיוון בלתי רצוי ולבצע ניתוק.",
     "figures": []
    },
    {
     "text": "למדוד את הטמפרטורה של הפאנלים הסולאריים.",
     "figures": []
    }
   ]
  },
  "1033": {
   "serial": "15032",
   "stem": [
    "מהנדס החשמל נדרש לבצע ניתוח עקומת I-V באתר מתחדש - PV.",
    "ציינו איזו תופעה מצביעה בבירור על התנגדות טורית גבוהה בתוך הפאנל או במוליכים?"
   ],
   "figures": [
    "q1033-s1.webp"
   ],
   "options": [
    {
     "text": "ירידת זרם חדה בנקודת העבודה $I_{sc}$.",
     "figures": []
    },
    {
     "text": "ירידת מתח חדה בנקודת ה$V_{oc}$ בהשוואה.",
     "figures": []
    },
    {
     "text": "ירידה מתונה בעקמומיות המתח $V_{mp}$ באזור הברך מהערך הצפוי.",
     "figures": []
    },
    {
     "text": "הופעת קפיצות מדרגה בעקומה לאורך ציר המתח.",
     "figures": []
    }
   ]
  },
  "1036": {
   "serial": "02301",
   "stem": [
    "מהו ערך הפוטנציאל המינימלי (OFF) הנדרש לצורך פעילותה התקינה של הגנה קתודית על פי תקן NACE?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$-0.65\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "$-0.75\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "$-0.85\\,\\text{V}$",
     "figures": []
    },
    {
     "text": "$-1.00\\,\\text{V}$",
     "figures": []
    }
   ]
  },
  "1048": {
   "serial": "11422",
   "stem": [
    "להלן תמונה של עמדת טעינה ושרטוט חד קווי של לוח הטעינה לעמדה. העמדה כוללת התקן זיהוי זליגה בזרם ישר בהתאם לתקן IEC 62955.",
    "בחר את האפשרות הנכונה:"
   ],
   "figures": [
    "q1048-s1.webp",
    "q1048-s2.webp"
   ],
   "options": [
    {
     "text": "ההתקנה תואמת את הנחיות רשות החשמל.",
     "figures": []
    },
    {
     "text": "שטח החתך למפסק הראשי קטן.",
     "figures": []
    },
    {
     "text": "ההתקנה אינה תואמת את הנחיות הרשות, נדרש להוסיף מפסק ראשי לכל עמדה.",
     "figures": []
    },
    {
     "text": "שטח חתך הכבל המזין את העמדות קטן ונדרש להגדיל לשטח חתך $5\\times 4$ N2XY.",
     "figures": []
    }
   ]
  },
  "1050": {
   "serial": "03901",
   "stem": [
    "לפניכם תצלום מערכת Active Voltage Conditioner (AVC) המחוברת בכניסה למסדר חוות שרתים:",
    "מהו ייעוד המערכת?"
   ],
   "figures": [
    "q1050-s1.webp"
   ],
   "options": [
    {
     "text": "מייצב מתח אקטיבי למניעת שקיעות מתח בכניסה למסדר.",
     "figures": []
    },
    {
     "text": "אל-פסק (UPS).",
     "figures": []
    },
    {
     "text": "מגביל זרם קצר (FCL).",
     "figures": []
    },
    {
     "text": "מממיר מתחים על בסיס ממיר ממותג אלקטרוניקת הספק.",
     "figures": []
    }
   ]
  },
  "1051": {
   "serial": "15301",
   "stem": [
    "בשדה מתח גבוה $22\\,\\text{kV}$ בתחנת משנה מותקן מנתק שדורש מומנט פתיחה של $350\\,\\text{N}\\cdot\\text{m}$ לביצוע מהלך פתיחה של $90^\\circ$ $(\\pi/2\\,\\text{rad})$ בזמן שאינו עולה על 5 שניות. נצילות המנוע הנדרשת היא $70\\%$. אנשי התחזוקה זיהו כשל במנוע ומעוניינים להחליפו במנוע.",
    "מהו הספקו החשמלי המינימלי של המנוע שישמש מנוע חלופי למנתק?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$55\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$110\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$157\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$300\\,\\text{W}$",
     "figures": []
    }
   ]
  },
  "1052": {
   "serial": "03905",
   "stem": [
    "מהנדס חשמל מפקח על התקנת מתקן פוטו-וולטאי תלת-פאזי בהספק $100\\,\\text{kW}$ בחיבור לרשת.",
    "המהפך שנבחר הוא מהפך היברידי עם יכולת פעולה במצב גיבוי עצמאי והוא ממוקם במרחק מהמפסק הראשי של המבנה.",
    "המהנדס מתכנן את לוח ה-AC הראשי של המערכת, שבו מותקן הניתוק הראשי (AC Disconnect) המיועד לנתק את המערכת מהרשת הציבורית באופן אוטומטי במקרה של תקלת רשת.",
    "על פי הנחיות רשות החשמל מהי הפעולה המחייבת שעל המהנדס לוודא שבוצעה בנוגע למוליך האפס (Neutral) של המהפך בנקודת הניתוק הראשי מהרשת הציבורית?"
   ],
   "figures": [
    "q1052-s1.webp"
   ],
   "options": [
    {
     "text": "יש לנתק את מוליך האפס באמצעות מגען נפרד, ולהבטיח שהניתוק יתרחש במקביל לניתוק מוליכי הפאזה כדי למנוע הזרמה חוזרת.",
     "figures": []
    },
    {
     "text": "יש להבטיח את רציפות מוליך האפס בנקודה זו, בהתאם להנחיות של יצרן המהפך.",
     "figures": []
    },
    {
     "text": "אין צורך בניתוק מוליך האפס בנקודה זו, כל עוד מוכח כי המהפך עובר לאספקה עצמאית בטווח של $100\\,\\text{ms}$ מזיהוי נפילת המתח ברשת.",
     "figures": []
    },
    {
     "text": "חובה לנתק את מוליך האפס לפני מוליכי הפאזה, וזאת באמצעות אמצעי מיתוג מכני נפרד.",
     "figures": []
    }
   ]
  },
  "1053": {
   "serial": "13902",
   "stem": [
    "בשלב תכנון סכמת חיבור של לקוח חדש לרשת ההולכה במתח עליון ($161\\,\\text{kV}$), איזו מן הדרישות שלפניכם היא דרישה מחייבת לפי אמות המידה בנוגע לסכמה החשמלית תפעולית שתיבחר במסדר הלקוח?"
   ],
   "figures": [],
   "options": [
    {
     "text": "ניתן להתחבר בכל צורת חיבור כולל חיבור T ובלבד שיישמרו תנאי סלקטיביות של הגנות המעגלים.",
     "figures": []
    },
    {
     "text": "כל חיבור לרשת ההולכה יכלול מעגל נוסף (מעקף) למקרה חירום שיופעל על ידי מנהל המערכת.",
     "figures": []
    },
    {
     "text": "סכמת החיבור תכלול כניסה אחת ויציאה אחת לפחות בהסתעפות מרשת ההולכה שתקבע בסקר החיבור.",
     "figures": []
    },
    {
     "text": "סכמת החיבור תיקבע לפי מספר הגנרטורים המחוברים למתקן הפרטי.",
     "figures": []
    }
   ]
  },
  "1057": {
   "serial": "90329",
   "stem": [
    "נתונה סכמה חשמלית חד-קווית לאספקת האנרגיה לשישה צרכנים באמצעות מנתקים בעומס FLSD-1, FLSD-2, LSD.",
    "לכמה צורות תפעוליות אפשר לאשר חיבור לאספקת האנרגיה לששת הצרכנים?"
   ],
   "figures": [
    "q1057-s1.webp"
   ],
   "options": [
    {
     "text": "1",
     "figures": []
    },
    {
     "text": "2",
     "figures": []
    },
    {
     "text": "3",
     "figures": []
    },
    {
     "text": "4",
     "figures": []
    }
   ]
  },
  "1058": {
   "serial": "99352",
   "stem": [
    "מורשה בכיר כותב פקודת מיתוג וקיצור לעבודה במסדר מתח גבוה.",
    "לפי תקן IEC 61230, בעת בחירת שטח החתך של מוליך הקיצור (מקצר מטלטל) למסדר מתח גבוה, הקריטריון הקובע הוא:"
   ],
   "figures": [],
   "options": [
    {
     "text": "מתח נקוב של הציוד במסדר.",
     "figures": []
    },
    {
     "text": "זרם קצר הצפוי במקום התקנת המקצר.",
     "figures": []
    },
    {
     "text": "מידות המוליך שבו נדרש להתקין את המקצר.",
     "figures": []
    },
    {
     "text": "גובה המקום של התקנת המקצר מעל פני הקרקע.",
     "figures": []
    }
   ]
  },
  "1059": {
   "serial": "99362",
   "stem": [
    "על פי ההמלצות שבתקן IEEE 142, באיזו שיטה נהוג לטפל בנקודת האפס של רשת מתח גבוה תת־קרקעית, על מנת להגביל את זרם התקלה החד־פאזית לערך מבוקר?"
   ],
   "figures": [],
   "options": [
    {
     "text": "רשת מבודדת.",
     "figures": []
    },
    {
     "text": "חיבור נקודת אפס של שנאי להארקה באמצעות סליל כיבוי.",
     "figures": []
    },
    {
     "text": "חיבור נקודת אפס של שנאי להארקה באמצעות נגד.",
     "figures": []
    },
    {
     "text": "רשת עם הארקה ישירה.",
     "figures": []
    }
   ]
  },
  "1060": {
   "serial": "99362",
   "stem": [
    "נתון להלן עקום פיזור שטף האור של גוף התאורה שגובהו $h=6\\,\\text{m}$. שטף האור $\\phi$ הנובע מגוף התאורה הוא $10000\\,\\text{lm}$.",
    "היעזרו בנוסחאות: רמת הארה נקודתית $E_P=\\frac{I[\\text{cd}]}{h^2}\\cdot\\cos^3\\alpha$, כאשר $I[\\text{cd}]=\\frac{I\\left[\\frac{\\text{cd}}{1000\\,\\text{lm}}\\right]\\cdot\\phi}{1000}$.",
    "הזווית $\\alpha=\\tan^{-1}\\left(\\frac{l}{h}\\right)$. $I\\left[\\frac{\\text{cd}}{1000\\,\\text{lm}}\\right]$ מתוך העקום הפולרי לפי הזווית $\\alpha$.",
    "חשבו את רמת ההארה בנקוה המרוחקת $l=6\\,\\text{m}$ מרגלי עמוד התאורה:"
   ],
   "figures": [
    "q1060-c1.webp"
   ],
   "options": [
    {
     "text": "כ- $10\\,\\text{lux}$",
     "figures": []
    },
    {
     "text": "כ- $20\\,\\text{lux}$",
     "figures": []
    },
    {
     "text": "כ- $30\\,\\text{lux}$",
     "figures": []
    },
    {
     "text": "כ- $40\\,\\text{lux}$",
     "figures": []
    }
   ]
  },
  "1062": {
   "serial": "11364",
   "stem": [
    "במערכות עם אגירת מים מקוררים, ידוע כי: $Q_S=mc\\Delta T$",
    "כאשר:",
    "$Q_S$ = כמות האנרגיה המיועדת לאגירה $[\\text{kcal}]$.",
    "$m$ = מסת המים הנדרשת לאגירת האנרגיה $Q_S$ $[\\text{kg}]$.",
    "$c$ = החום הסגולי של המים $1\\,\\text{kcal/kg}\\cdot{}^\\circ\\text{C}$.",
    "$\\Delta T$ = הפרש בין טמפרטורת המים בתחילת מחזור האגירה לבין טמפ' המים בסוף המחזור.",
    "מהי כמות האנרגיה שניתן לאגור מקירור קוב מים בהפרש של $1\\,^\\circ\\text{C}$?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$10\\,\\text{kcal}$",
     "figures": []
    },
    {
     "text": "$100\\,\\text{kcal}$",
     "figures": []
    },
    {
     "text": "$1000\\,\\text{kcal}$",
     "figures": []
    },
    {
     "text": "$10000\\,\\text{kcal}$",
     "figures": []
    }
   ]
  },
  "1064": {
   "serial": "11391",
   "stem": [
    "נדרש לתכנן התקנה קבועה וסימטרית של גופי תאורה זהים בתקרת אולם עגול שרדיוס שלו הינו 5 מטר.",
    "גובה האולם $3.5\\,\\text{m}$.",
    "עוצמת ההארה הממוצעת היא $80\\,\\text{lux}$ ברצפת האולם.",
    "ארבעת גופי התאורה ממוקמים לאורך היקף עגול ברדיוס 2.5 מטרים בתקרת האולם.",
    "נצילות מתקן התאורה ומקדם ההפחתה יחד מהווים $(C_u\\cdot k)=63\\%$, ונצילות מקור האור $100\\,\\text{Lm/W}$.",
    "היעזר בנוסחאות: $E_{av.}=\\frac{\\phi_{tot.}\\cdot(C_u\\cdot k)\\%}{A\\cdot 100}$ רמת הארה ממוצעת; $\\eta_E=\\frac{\\phi_{lamp}}{P_{lamp}}$ נצילות מקור האור.",
    "הספק הנורות בהתאם לנתונים יהיה:"
   ],
   "figures": [],
   "options": [
    {
     "text": "$15\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$20\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$25\\,\\text{W}$",
     "figures": []
    },
    {
     "text": "$30\\,\\text{W}$",
     "figures": []
    }
   ]
  },
  "1066": {
   "serial": "11361",
   "stem": [
    "להתקן ההגנה מפני נחשולי מתח יש נקודת הדק לחיבור הארקה. לנקודה זו יש לחבר את חוט ההארקה עבור השוואת פוטנציאלים.",
    "מה יהיה אורכם של חיבור PE וחיבורי SPD ($a+b$ או $a+c$) לשווי הפוטנציאל של הגנת ברקים?"
   ],
   "figures": [
    "q1066-s1.webp"
   ],
   "options": [
    {
     "text": "$a+b\\le 0.05\\,\\text{m}\\,/\\,2\\,\\text{inch}$ או $a+c\\le 0.05\\,\\text{m}\\,/\\,2\\,\\text{inch}$",
     "figures": []
    },
    {
     "text": "$a+b\\le 0.5\\,\\text{m}\\,/\\,20\\,\\text{inch}$ או $a+c\\le 0.5\\,\\text{m}\\,/\\,20\\,\\text{inch}$",
     "figures": []
    },
    {
     "text": "$a+b\\le 5\\,\\text{m}\\,/\\,200\\,\\text{inch}$ או $a+c\\le 5\\,\\text{m}\\,/\\,200\\,\\text{inch}$",
     "figures": []
    },
    {
     "text": "$a+b\\le 0.25\\,\\text{m}\\,/\\,10\\,\\text{inch}$ או $a+c\\le 0.25\\,\\text{m}\\,/\\,10\\,\\text{inch}$",
     "figures": []
    }
   ]
  },
  "1067": {
   "serial": "11741",
   "stem": [
    "במתקן גז תוכנן מחסום זנר-דיאודה המשמש כחלק ממערכת הגנה \"intrinsically safe\" בהתקנות חשמליות באזור עם סיכון נפץ.",
    "לפי הרמות השונות של ההגנה (ia/ib/ic/iz) נקבעת הדרישה של הרכיבים (דיודות, נגד, פיוז).",
    "איזו רמת הגנה מתאימה למחסום הבטיחות המוצג בתמונה?"
   ],
   "figures": [
    "q1067-s1.webp"
   ],
   "options": [
    {
     "text": "רמת הגנה \"iz\".",
     "figures": []
    },
    {
     "text": "רמת הגנה \"ia\".",
     "figures": []
    },
    {
     "text": "רמת הגנה \"ib\".",
     "figures": []
    },
    {
     "text": "רמת הגנה \"ic\".",
     "figures": []
    }
   ]
  },
  "1070": {
   "serial": "11261",
   "stem": [
    "המקדם k הנתון בתקנה 10(א) בתקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך) התשע\"ד-2014, מוצג לפניך לפי הערכים שבטבלה:",
    "ערך מקדם k:",
    "| חומר המוליך | בידוד $70^\\circ\\text{C}$ | בידוד $90^\\circ\\text{C}$ |\n|---|---|---|\n| נחושת | 115 | 143 |\n| אלומיניום | 76 | 94 |",
    "המקדם משמש כערך שתלוי בסוג חומר המוליך, הבידוד ופרמטרים נוספים, והוא חלק מן הנוסחה: $S=\\sqrt{\\frac{I^2t}{k}}$",
    "שנתון במקור כ:"
   ],
   "figures": [],
   "options": [
    {
     "text": "מקדם קבוע לפי הערכים הנתונים בטבלה.",
     "figures": []
    },
    {
     "text": "פרמטר מחושב לפי הנוסחה $k=\\frac{I_{k\\,\\min}\\cdot\\sqrt{t}}{S}$",
     "figures": []
    },
    {
     "text": "פרמטר מחושב לפי הנוסחה $k=\\sqrt{\\frac{Q_c(\\beta+20)}{\\rho_{20}}\\ln\\left(\\frac{\\beta+\\theta_f}{\\beta+\\theta_i}\\right)}$",
     "figures": []
    },
    {
     "text": "פרמטר מחושב לפי הנוסחה $k=\\frac{I_{k\\,\\min}\\cdot\\sqrt{t}}{S}\\cdot\\sqrt{\\frac{Q_c(\\beta+20)}{\\rho_{20}}\\ln\\left(\\frac{\\beta+\\theta_f}{\\beta+\\theta_i}\\right)}$",
     "figures": []
    }
   ]
  },
  "1071": {
   "serial": "11251",
   "stem": [
    "לפניכם מוצגים נתוני מערכת מ\"ג וערכים נבחרים משלט הנתונים של מפסק הזרם:",
    "נתוני המערכת: $S_K=500\\,\\text{MVA}\\,;\\ I_{SHOCK}=18\\,\\text{kA}\\,;\\ I_{K-RMS}=13\\,\\text{kA}$",
    "נתוני NAMEPLATE של מפסק הזרם A: $U_n=22\\,\\text{kV};\\ I_{dyn.}=15\\,\\text{kA};\\ I_{th}=5\\,\\text{kA}$",
    "על פי הנתונים, מהו הערך הזמן המרבי המותר לכיול ההגנה המושהית של המפסק?"
   ],
   "figures": [
    "q1071-c1.webp"
   ],
   "options": [
    {
     "text": "0.248 שניות.",
     "figures": []
    },
    {
     "text": "0.148 שניות.",
     "figures": []
    },
    {
     "text": "0.418 שניות.",
     "figures": []
    },
    {
     "text": "0.184 שניות.",
     "figures": []
    }
   ]
  },
  "1073": {
   "serial": "11231",
   "stem": [
    "בתקנה 6 לתקנות החשמל (העמסה והגנה על מוליכים מבודדים וכבלים במתח נמוך), נדרש כי מבטח המגן על מוליך מפני זרם העמסת יתר יקיים את הדרישות הבאות:",
    "(1) $I_b \\le I_n \\le I'_z$",
    "(2) $I_2 \\le 1.45 * I'_z$",
    "בטבלת ערכי $I_2$ בתקנה נקבע כי עבור מפסק אוטומטי הניתן לכוונון: $I_2 = 1.3\\times I_n$",
    "הצבת נתון זה בדרישה השנייה מובילה לאי-השוויון: $0.89\\cdot I_n \\le I'_Z$.",
    "על בסיס הנתונים, בחירת מפסק אוטומטי הניתן לכוונון וחתך מוליכי המעגל תיקבע לפי:"
   ],
   "figures": [],
   "options": [
    {
     "text": "התנאי הראשון בלבד: $I_n \\le I'_Z$",
     "figures": []
    },
    {
     "text": "התנאי השני, לאחר ההצבה: $0.89\\cdot I_n \\le I'_Z$",
     "figures": []
    },
    {
     "text": "שני התנאים יחד.",
     "figures": []
    },
    {
     "text": "שני התנאים יחד, ותנאי נוסף חובה $I_2 = 1.3\\cdot I_n$",
     "figures": []
    }
   ]
  },
  "1074": {
   "serial": "11451",
   "stem": [
    "לפניך תיאור גרפי של תופעת Swell במתח החשמל:",
    "ברשת חשמל בתדר $50\\,\\text{Hz}$, מהם משך הזמן המזערי וסף המתח, שחריגה מהם מוגדרת כאירוע SWELL?"
   ],
   "figures": [
    "q1074-s1.webp"
   ],
   "options": [
    {
     "text": "משך זמן של חצי מחזור ומעלה, ומתח העולה על $110\\%$ מהמתח הנקוב.",
     "figures": []
    },
    {
     "text": "משך זמן של מחזור שלם ומעלה, ומתח העולה על $105\\%$ מהמתח הנקוב.",
     "figures": []
    },
    {
     "text": "משך זמן של רבע מחזור ומעלה, ומתח העולה על $115\\%$ מהמתח הנקוב.",
     "figures": []
    },
    {
     "text": "משך זמן של 5 מחזורים ומעלה, ומתח העולה על $110\\%$ מהמתח הנקוב.",
     "figures": []
    }
   ]
  },
  "1076": {
   "serial": "11081",
   "stem": [
    "עבור אתר PV במתח נמוך עם הספק מותקן $50\\,\\text{kW}$, מהו הערך הנדרש לכוונון המשגוח, שיאפשר איתור של ירידה בהתנגדות הבידוד מתחת לערך המינימלי?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$30\\,\\text{K}\\Omega$",
     "figures": []
    },
    {
     "text": "$20\\,\\text{K}\\Omega$",
     "figures": []
    },
    {
     "text": "$15\\,\\text{K}\\Omega$",
     "figures": []
    },
    {
     "text": "$10\\,\\text{K}\\Omega$",
     "figures": []
    }
   ]
  },
  "1077": {
   "serial": "11901",
   "stem": [
    "מתפעל מתקן נדרש לדווח לפיקוח חלוקה את נתוני הסוללה - Depth of discharge (DOD). ידוע כי State of charge (SOC)$=65\\%$.",
    "מהו ערך ה-DOD?"
   ],
   "figures": [
    "q1077-s1.webp"
   ],
   "options": [
    {
     "text": "$35\\%$",
     "figures": []
    },
    {
     "text": "$25\\%$",
     "figures": []
    },
    {
     "text": "$15\\%$",
     "figures": []
    },
    {
     "text": "$40\\%$",
     "figures": []
    }
   ]
  },
  "1078": {
   "serial": "11001",
   "stem": [
    "מתפעל מתקן ייצור בטכנולוגיית BESS נדרש להפעיל שירות נלווה כדלקמן:",
    "ציינו את סוג השירות שהופעל על מתקן הייצור:"
   ],
   "figures": [
    "q1078-s1.webp"
   ],
   "options": [
    {
     "text": "Synchronous Inertial Response (SIR)",
     "figures": []
    },
    {
     "text": "Fast Frequency Response (FFR)",
     "figures": []
    },
    {
     "text": "Dynamic Reactive Response (DR)",
     "figures": []
    },
    {
     "text": "Voltage support (VR)",
     "figures": []
    }
   ]
  },
  "1079": {
   "serial": "99002",
   "stem": [
    "בלוח חשמל בעל זרם נקוב העולה על $100\\,\\text{A}$, איזו חלופה מבין הבאות עומדת במלוא הדרישות להגנה בפני אש?"
   ],
   "figures": [],
   "options": [
    {
     "text": "התקנת גלאי עשן ומערכת כיבוי בגז HALON 1301 ללא ניתוק אוטומטי של מקור ההזנה.",
     "figures": []
    },
    {
     "text": "התקנת גלאי עשן, מערכת כיבוי אוטומטי בגז מסוג FM200 ומערכת ניתוק אוטומטי של מקור ההזנה.",
     "figures": []
    },
    {
     "text": "הצבת מטפה אבקה ידני בסמוך ללוח והקפדה על סימון ברור.",
     "figures": []
    },
    {
     "text": "התקנת 2 גלאים מסוגים שונים וחייגן למוקד חיצוני.",
     "figures": []
    }
   ]
  },
  "1080": {
   "serial": "99002",
   "stem": [
    "לפניכם דיאגרמת HVRT / LVRT המתארת את גבולות המתח על מתקן הייצור לשמור תנאי סנכרון למערכת 1 - חייב לשמור סינכרון (אסור להתנתק) 2 - רשאי להישאר במערכת (לשיקול בעל המתקן ומגבלת הציוד) רשם ההפרעות ריכז ברמה שנתית כ-163 אירועי DIP (בתחום ערכים $0.82\\text{-}0.85\\,\\text{P.U.}$) ובמשך זמן ממוצע $50\\text{-}150\\,\\text{msec}$ שהובילו לניתוק מתקן האגירה.",
    "האם הפסקות מתקן האגירה מוצדקות?"
   ],
   "figures": [
    "q1080-s1.webp"
   ],
   "options": [
    {
     "text": "כן, על פי אמת המידה 41.",
     "figures": []
    },
    {
     "text": "לא, על פי אמת המידה 41.",
     "figures": []
    },
    {
     "text": "לא, תחום הפרעות המתחים באזור 1 מחייב שמירת יכולת ייצור.",
     "figures": []
    },
    {
     "text": "כן, תחום הפרעות המתחים באזור 1 כפוף לאמת המידה 41.",
     "figures": []
    }
   ]
  },
  "1082": {
   "serial": "11082",
   "stem": [
    "אילו מהבדיקות אינן נכללות בבדיקה לצורך הפעלה (היתר הפעלה או היתר סוג) של מתקן ייצור פוטו-וולטאי?"
   ],
   "figures": [],
   "options": [
    {
     "text": "בדיקת העמסה והגנה על מוליכים.",
     "figures": []
    },
    {
     "text": "בדיקת עכבת לולאת תקלה תקינה.",
     "figures": []
    },
    {
     "text": "בדיקת ממסר הספק חוזר RP (Reverse Power).",
     "figures": []
    },
    {
     "text": "בדיקת אמצעי מיתוג ואבטחה בצד זרם ישר.",
     "figures": []
    }
   ]
  },
  "1094": {
   "serial": "11094",
   "stem": [
    "במהלך אירוע של צריכת שיא ברשת החשמל, נדרש להפעיל מערכת אגירה כדי לספק חשמל לצרכנים לאורך זמן קצר, עד לכניסת ייצור נוסף ממקורות אחרים.",
    "נתונה מערכת אגירה בעלת קיבולת של $1\\,\\text{MWh}$, מקדם פריקה/טעינה הינו $C=0.2$.",
    "מהו ההספק הנדרש למערכת האגירה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$5\\,\\text{MW}$",
     "figures": []
    },
    {
     "text": "$200\\,\\text{KW}$",
     "figures": []
    },
    {
     "text": "$5\\,\\text{MWh}$",
     "figures": []
    },
    {
     "text": "$200\\,\\text{KWh}$",
     "figures": []
    }
   ]
  },
  "1096": {
   "serial": "11096",
   "stem": [
    "בלוח מתח גבוהה נדלקה נורת תקלה כללית. הלוח לא הפסיק את הצרכן אולם מסך בקר ההגנות כבה. במקביל הופעלה אזעקה במתקן ובחוץ נדלקה מנורת התרעה.",
    "מהי התקלה שבגינה כבה מסך הבקר ומה הסיבה להפעלת האזעקה?"
   ],
   "figures": [
    "q1096-s1.webp"
   ],
   "options": [
    {
     "text": "המטען של הסוללות כשל - הסוללות עדיין תקינות, אך לא עובר מתח לבקר, ולכן כבה המסך והופעלה האזעקה.",
     "figures": []
    },
    {
     "text": "הסוללות $24\\,\\text{V}$ אינן תקינות - אין מתח בבקר ולכן הוא כבה; האזעקה הופעלה כדי להתריע על היעדר הגנות מתח גבוה במתקן.",
     "figures": []
    },
    {
     "text": "אין מתח נמוך במתקן כולו - לכן יש תקלה, והאזעקה התריעה על איסור כניסה.",
     "figures": []
    },
    {
     "text": "הבקר עצמו התקלקל - והאזעקה היא תופעת לוואי בלבד.",
     "figures": []
    }
   ]
  },
  "1097": {
   "serial": "11097",
   "stem": [
    "נתונה מערכת אגירה בעלת הספק של $400\\,\\text{kW}$ כאשר מקדם פריקה/טעינה הוא $C=0.25$.",
    "מ הי הקיבולת הנדרשת למערכת האגירה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$1000\\,\\text{kWh}$",
     "figures": []
    },
    {
     "text": "$100\\,\\text{kWh}$",
     "figures": []
    },
    {
     "text": "$1600\\,\\text{kWh}$",
     "figures": []
    },
    {
     "text": "$160\\,\\text{kWh}$",
     "figures": []
    }
   ]
  },
  "1098": {
   "serial": "11098",
   "stem": [
    "למנוע אסינכרוני $3*100\\,\\text{A}$ בהתנעת כוכב משולש, המוזן ממתח רשת $400\\,\\text{V}$, הותקן ממסר עומס יתר.",
    "לאיזה ערך יש לכייל את הממסר?"
   ],
   "figures": [
    "q1098-s1.webp"
   ],
   "options": [
    {
     "text": "$100\\,\\text{A}$",
     "figures": []
    },
    {
     "text": "$100/\\sqrt{2}\\,\\text{A}$",
     "figures": []
    },
    {
     "text": "$86.6\\,\\text{A}$",
     "figures": []
    },
    {
     "text": "$58\\,\\text{A}$",
     "figures": []
    }
   ]
  },
  "1099": {
   "serial": "11099",
   "stem": [
    "במהלך ביקורת נמצא כי בקר ההגנות שבלוח מ\"ג במתקן כבוי.",
    "נבדקו שני המצברים $24\\,\\text{V}$ של מערכת הבקרה ונמצאו תקולים.",
    "לאור חשיבות החזרת המערכת לתפקוד, מהו הליך החלפת הסוללות, סדר הפעולות, ומי רשאי לבצע את העבודה?"
   ],
   "figures": [
    "q1099-s1.webp",
    "q1099-s2.webp"
   ],
   "options": [
    {
     "text": "סדר פעולות הכולל הפסקת המטען החלפת סוללות תוך תשומת לב שאין הפסקה במתח גבוהה. רשאי לבצע מורשה - חשמלאי מהנדס.",
     "figures": []
    },
    {
     "text": "הפסקת המטען מממסר RTC, יש להחליף את הסוללות התקולות ולבדוק את הפעלה תקינה של הבקר, בדיקת ממסר מתח בין מגעי העזר של מעגל ההפסקה(חיבורים 13,14) והחזרת הממסר. רשאי לבצע מורשה -חשמלאי מהנדס או חשמלאי מסוייג מ\"ג תחת פיקוח מהנדס.",
     "figures": []
    },
    {
     "text": "סדר עדיפות יקבע עם תכנית תחזוקת מתקן מ\"ג. אין דחיפות לטיפול בתקלה - המתקן יכול להמשיך לעבוד. ניתן לחזור ביום למחרת עם פקמ\"ק להפסקת המתקן עם מורשה לעבודות חשמל מטעם חברת החשמל ואחראי לביצוע פעולות על מנת לבצע הפסקה מסודרת של המתקן. ולאחריה כל חשמלאי מוסמך יכול לבצע אותה.",
     "figures": []
    },
    {
     "text": "סדר פעולות הכולל הפסקה של המטען ניתוק ושליפת בקר RTC החלפת סוללות 24 וולט חיבור הבקר והדלקת המטען 24 וולט, רשאי לבצע מורשה חשמלאי מהנדס או חשמלאי מסוייג מ\"ג תחת השגחת חשמלאי מהנדס.",
     "figures": []
    }
   ]
  },
  "1103": {
   "serial": "11103",
   "stem": [
    "להלן מפרט ממיר:",
    "| DC input data | 50.0 TL3 |\n|---|---|\n| Max. recommended PV generator power | $70\\,000\\,\\text{W}$ |\n| MPP range | $580^{1)}$ – $900\\,\\text{V}$ |\n| Rated DC voltage / start voltage | $600\\,\\text{V} / 670\\,\\text{V}$ |\n| Max. no-load voltage | $1\\,100\\,\\text{V}$ |\n| Max. input current | $90\\,\\text{A}$ |\n| Max. short circuit current $I_{sc\\,max}$ | $190\\,\\text{A}$ |\n| Number of MPP tracker | 1 |\n| Connection per tracker | S / B / M: 1; XL: 10 |",
    "ולהלן מפרט הפאנל:",
    "מה מספר הפאנלים המקסימאלי שניתן לחבר במחרוזת ומה הוא גודל המערך המקסימאלי עבור פאנל בהספק של $630\\,\\text{Wp}$?",
    "יש להתייחס לעבודה בטמפרטורה קבועה של 25 מעלות."
   ],
   "figures": [
    "q1103-s2.webp"
   ],
   "options": [
    {
     "text": "21 פאנלים במחרוזת ו-5 מחרוזות במערך.",
     "figures": []
    },
    {
     "text": "22 פאנלים במחרוזת ו-5 מחרוזות במערך.",
     "figures": []
    },
    {
     "text": "21 פאנלים במחרוזת ו-11 מחרוזות במערך.",
     "figures": []
    },
    {
     "text": "22 פאנלים במחרוזת ו-11 מחרוזות במערך.",
     "figures": []
    }
   ]
  },
  "1107": {
   "serial": "11107",
   "stem": [
    "בלוח עגורן נשרף מגען - \"קונטקטור\" של מנוע הרמה. \"רוטור\" המנוע מסוג רוטור כלוב. בגלל החום הגבוה במגען, לא ניתן לזהות פרטים על המגען.",
    "מהו משטר העבודה של מגען שיש לבחור במקרה זה?"
   ],
   "figures": [
    "q1107-s1.webp"
   ],
   "options": [
    {
     "text": "AC 1 התנעה בעומס אקטיבי מנוע רוטור מלופף.",
     "figures": []
    },
    {
     "text": "AC 2 התנעה/בלימה מנוע עם רוטור עם טבעות החלקה.",
     "figures": []
    },
    {
     "text": "AC 3 התנעת מנועים עם רוטור כלוב.",
     "figures": []
    },
    {
     "text": "AC 4 משטר הנעה או בלימה בתדירות גבוהה מנוע רוטור כלוב.",
     "figures": []
    }
   ]
  },
  "1108": {
   "serial": "11108",
   "stem": [
    "עגורן עולה ויורד ב 3 מהירויות. ויסות המהירות מתבצעת על ידי חיבור קבוצות נגדים ברוטור.",
    "מהו משטר העבודה של ציוד מיתוג ( מגען - קונטקטור) שיש לבחור במקרה זה?"
   ],
   "figures": [],
   "options": [
    {
     "text": "AC 1.",
     "figures": []
    },
    {
     "text": "AC 2.",
     "figures": []
    },
    {
     "text": "AC 3.",
     "figures": []
    },
    {
     "text": "AC 4.",
     "figures": []
    }
   ]
  },
  "1109": {
   "serial": "11109",
   "stem": [
    "חברת מים משתמשת לשאיבת מים במשאבה עם מנוע חשמלי אסינכרוני בהספק של $120\\,\\text{kW}$, מתכננת להתקין גנרטור חרום להפעלת משאבה זו בהפסקת החשמל.",
    "זרם התנעה של מנוע אסינכרוני הוא - $i_{stM}=6.4I_{nM}$.",
    "החברה בחרה גנרטור ולפי נתוני הגנרטור, בקצר על הדקי הגנרטור מתפתח זרם - $i_{scG}=3I_{nG}$.",
    "מקדם הספק הגנרטור 0.8.",
    "איזה הספק גנרטור החברה צריכה לבחור עבור מנוע זה?",
    "נוסחת עזר:",
    "$SG \\ge (IstM / Is.cG)\\cdot SM$"
   ],
   "figures": [],
   "options": [
    {
     "text": "$400\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "$250\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "$250\\,\\text{kW}$.",
     "figures": []
    },
    {
     "text": "$300\\,\\text{kVA}$.",
     "figures": []
    }
   ]
  },
  "1110": {
   "serial": "11110",
   "stem": [
    "חברה קבלנית בונה חניון תת קרקעי קרוב לחוף הים. החברה התקינה 48 משאבות מים ליניקת מים מאדמה, כדי למנוע הצפה של מי ים. כל משאבה בהספק של $15\\,\\text{kW}$ $3*27\\,\\text{A}$, נצילות $89\\%$, מקדם הספק 0.88 והיחס בין זרם התנעה לזרם נומינלי של המנוע הוא 7.2. משאבות מוזנות דרך לוח חשמל ובהפסקת הזנה מרשת החשמל או בהפסקת החשמל נכנס גנרטור לעבודה ומפעיל מחדש את המשאבות.",
    "הפעלת 48 משאבות בו זמנית גורם לזרם התנעה גבוה, לכן חילקו את המשאבות ל 3 קבוצות הנכנסות לעבודה בזה אחר זה כל 10 שניות. לחברת גנרטורים ישנם גנרטורים בהספקים שונים עם יחס זרם קצר לזרם נומינלי של 3.0 ומקדם הספק 0.8.",
    "$\\eta=\\frac{P_{out}}{P_{in}}$",
    "בחר גנרטור מתאים להזנת משאבות?"
   ],
   "figures": [],
   "options": [
    {
     "text": "$800\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "$1000\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "$1250\\,\\text{kVA}$.",
     "figures": []
    },
    {
     "text": "$2000\\,\\text{kVA}$.",
     "figures": []
    }
   ]
  },
  "1112": {
   "serial": "11112",
   "stem": [
    "להלן שלט נתוני מנוע והסבר על class בידוד:",
    "מהי טמפרטורה מקסימלית שסלילי המנוע יכולים לעמוד?"
   ],
   "figures": [
    "q1112-s1.webp",
    "q1112-s2.webp"
   ],
   "options": [
    {
     "text": "$105\\,^\\circ\\text{C}$.",
     "figures": []
    },
    {
     "text": "$155\\,^\\circ\\text{C}$.",
     "figures": []
    },
    {
     "text": "$130\\,^\\circ\\text{C}$.",
     "figures": []
    },
    {
     "text": "$180\\,^\\circ\\text{C}$.",
     "figures": []
    }
   ]
  },
  "1113": {
   "serial": "11113",
   "stem": [
    "נתיכי HRC נפוצים במערכות חשמל במתח נמוך.",
    "על פי נתוני נתיך שבתמונה, על איזה ציוד חשמלי אמור להגן נתיך זה?"
   ],
   "figures": [
    "q1113-s1.webp"
   ],
   "options": [
    {
     "text": "נתיך זה HRC (High Rupturing Capacity) מיועד להגן על מנועים שזרם קצר בהם עלול להגיע לעשרות אלפי אמפר והזרמים הנקובים למאות ואלפי אמפר.",
     "figures": []
    },
    {
     "text": "נתיך זה HRC (High Rupturing Capacity) מיועד להגן על מערכות אלקטרוניות רגישות שזרם קצר בהם מגיע לעשרות מילי אמפר והזרמים הנקובים למאות ואלפי מילי אמפר.",
     "figures": []
    },
    {
     "text": "נתיך זה HRC (High Rupturing Capacity) מיועד להגן על מכשירי מדידה שזרם קצר של המערכת עוברת דרכם ויכולה להוציא את המכשירים מכיול.",
     "figures": []
    },
    {
     "text": "נתיך זה HRC (High Rupturing Capacity) מיועד להגן על מוליכים שזרם קצר בהם עלול להגיע לעשרות אלפי אמפר והזרמים הנקובים למאות ואלפי אמפר.",
     "figures": []
    }
   ]
  },
  "1114": {
   "serial": "11114",
   "stem": [
    "נתיכי HRC נפוצים במערכות חשמל במתח נמוך.",
    "במה מאופיינים נתיכי HRC?"
   ],
   "figures": [],
   "options": [
    {
     "text": "נתיכי מסוג HRC (High Rupturing Capacity) מצטיינים בכושר הפסקת זרמים קטנים.",
     "figures": []
    },
    {
     "text": "נתיכי מסוג HRC (High Rupturing Capacity) מצטיינים בהגנה על משנה תדר.",
     "figures": []
    },
    {
     "text": "נתיכי מסוג HRC (High Rupturing Capacity) מצטיינים בכושר הפסקה גבוה של זרמי קצר.",
     "figures": []
    },
    {
     "text": "נתיכי מסוג HRC (High Rupturing Capacity) מצטיינים ביכולת שימוש החוזר שלהם.",
     "figures": []
    }
   ]
  },
  "1117": {
   "serial": "11117",
   "stem": [
    "התמונה שלפניך צולמה במהלך שיפוץ של חדר אמבטיה ושירותים.",
    "בשיפוץ הותקנו מספר גופי תאורה בעלי דרגת אטימות IP20 וכן מאוורר פליטה (ונטה) הסמוכה למקלחת.",
    "מהנדס המתקן סרב לאשר את מיקום גופי התאורה ומאוורר הפליטה (ונטה) בטענה שאינם עומדים בתקנים הרלוונטיים.",
    "לעומתו, מנהל הפרויקט טען שאין כל בעיה, משום שהותקן מפסק מגן (RCD) וכל החיבורים החשמליים בוצעו כראוי, ואישר לקבלן המבצע להמשיך בעבודתו.",
    "בהתאם לחוק החשמל ולתקנים הרלוונטיים:",
    "א. מי לדעתך צודק?",
    "ב. לאיזה אזור שייך כל אביזר?",
    "ג. מהו המיקום התקני והבטוח יותר להתקנה של כל אביזר?"
   ],
   "figures": [
    "q1117-s1.webp"
   ],
   "options": [
    {
     "text": "מנהל הפרויקט צודק - מפסק המגן מספק הגנה מספקת ולכן ניתן להשאיר את גופי התאורה והונטה במיקומם הנוכחי, גם אם דרגת האטימות היא IP20.",
     "figures": []
    },
    {
     "text": "מהנדס המתקן צודק - גופי התאורה מעל המקלחת ממוקמים באזור 1 והונטה באזור 2, שניהם נחשבים אזורים רטובים; יש למקם את הגופים מחוץ לטווח ההתזה (לפחות 60 ס\"מ ממקור מים ובגובה מעל 2.25 מ'), ולבחור גופי תאורה וונטה בדרגת אטימות IPX4 ומעלה (או לחלופין להשתמש בגופי תאורה במתח SELV במתח עד $12\\,\\text{VAC}$.",
     "figures": []
    },
    {
     "text": "שניהם צודקים - ניתן להשאיר את התאורה מעל המקלחת כל עוד היא מחוברת במתח נמוך מאוד (SELV), ואת הונטה יש להצמיד לתקרת המקלחת לשיפור יניקת האדים, ללא צורך בדרגת אטימות מיוחדת.",
     "figures": []
    },
    {
     "text": "מהנדס המתקן טועה - אין חובה לעמוד בתקני אזורי רטיבות כאשר כל הציוד חשמלי מוגן בתוך התקרה, מאחר שהתקרה מהווה שכבת בידוד בין האדים למוליכים.",
     "figures": []
    }
   ]
  },
  "1118": {
   "serial": "11118",
   "stem": [
    "במסגרת הבדיקות הדיאלקטריות לקבלת שנאי הספק חדש במעבדת היצרן, נמודד גם את ערך טנגנס דלתא ($\\tan\\delta$).",
    "מה מודד ערך $\\tan\\delta$ בבידוד של שנאי?"
   ],
   "figures": [
    "q1118-s1.webp"
   ],
   "options": [
    {
     "text": "מדידת טמפרטורת השמן בזמן עליית טמפרטורה - להערכת מצב הבידוד.",
     "figures": []
    },
    {
     "text": "ערך טנגנס דלתא ($\\tan\\delta$) מודד את ההפסדים הדיאלקטריים בחומר הבידוד של השנאי.",
     "figures": []
    },
    {
     "text": "יחס מגנטי בין סלילים - להערכת מצב בידוד.",
     "figures": []
    },
    {
     "text": "זווית פאזה בין רכיב הזרם הקיבולי לרכיב הזרם הכולל, בדיקה זו אינה מאפשרת להעריך את מצב הבידוד.",
     "figures": []
    }
   ]
  },
  "1120": {
   "serial": "11120",
   "stem": [
    "כאשר לציוד חשמלי קיים תקן ישראלי (המאמץ תקן IEC שאינו רשמי), האם תעודות בדיקה המאמתות את עמידת הציוד בדרישות התקן מספיקות כדי לאפשר את התקנתו במתקן חשמל?"
   ],
   "figures": [],
   "options": [
    {
     "text": "אם והתקן הישראלי זהה לתקן הבינלאומי - אין צורך באישור מכון התקנים.",
     "figures": []
    },
    {
     "text": "גם אם תקן הישראלי זהה לתקן הבינלאומי - עדיין נדרש אישור של מכון התקנים.",
     "figures": []
    },
    {
     "text": "ניתן לאשר את ההתקנה רק אם הציוד נושא תקן אמריקאי (IEEE) בנוסף לתקן ה-IEC.",
     "figures": []
    },
    {
     "text": "באופן כללי אין צורך באישור מכון תקנים לציוד חשמל.",
     "figures": []
    }
   ]
  }
 }
}
